<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Northern Design Cube 350 Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Northern Design Cube 350 Modbus register map: 86 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/northern-design/cube-350">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Northern Design Cube 350 Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Northern Design Cube 350 Modbus register map: 86 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/northern-design/cube-350">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Northern Design Cube 350 Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Northern Design Cube 350 Modbus register map: 86 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/northern-design/cube-350",
   "url": "https://easymodbus.com/modbus-register-maps/northern-design/cube-350",
   "name": "Northern Design Cube 350 Modbus Register Map | Easy Modbus",
   "description": "Northern Design Cube 350 Modbus register map: 86 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/northern-design/cube-350#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/northern-design/cube-350#dataset",
   "name": "Northern Design Cube 350 panel power meter (Modbus RTU option) Modbus register map",
   "description": "The Cube 350 is a three-phase panel multifunction meter. With the Modbus option fitted it is an RS-485 Modbus RTU slave. Readings are integers: energy is a 32-bit copy of the display counter, and instantaneous values are signed 16-bit counts with power-of-ten scale registers. This map covers energy, instantaneous values, demand, THD and the setup registers. Northern Design Cube 350 Modbus register map: 86 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/northern-design/cube-350",
   "keywords": [
    "Northern Design Cube 350 panel power meter (Modbus RTU option) Modbus register map",
    "Northern Design Cube 350 panel power meter (Modbus RTU option) Modbus registers",
    "Northern Design Modbus map",
    "Cube350 Modbus register map",
    "ND Cube 350 Modbus register map",
    "Northern Design Cube350 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Cube350 Modbus Communications",
    "url": "https://res.cloudinary.com/fastron-electronics/image/upload/v1533451885/Northern%20Design/Cube_350_Modbus_Comms_Manual_2010.06.pdf",
    "author": {
     "@type": "Organization",
     "name": "Northern Design"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Northern Design Cube 350 panel power meter (Modbus RTU option)",
    "description": "Power meter"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/northern-design/cube-350.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/northern-design/cube-350.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Northern Design Cube 350 panel power meter (Modbus RTU option) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 86 registers: 86 holding registers. 35 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Northern Design Cube 350 panel power meter (Modbus RTU option) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Each table prints a 0-based data address next to its Modicon register number (512 = 40513). This map records the Modicon number; the data address is what goes on the wire, so request 512 to read 40513."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Northern Design Cube 350 panel power meter (Modbus RTU option) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Northern Design Cube 350 panel power meter (Modbus RTU option)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 2840 Power scale Kp (Power scale Kp); HR 2816 System kW (System kW (raw)); HR 2821 Phase 1 volts (Phase 1 volts (raw)); HR 2822 Phase 1 amps (Phase 1 amps (raw)); HR 2820 Frequency (Frequency); HR 2819 System PF (System power factor); HR 513 eScale (Energy exponent eScale); HR 514 kWh (import) (Import kWh counter)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Northern Design Cube 350 panel power meter (Modbus RTU option)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus is a fitted option. Two extra steps in the front-panel programming menu set the baud rate and the unique Modbus address."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Northern Design Cube 350 panel power meter (Modbus RTU option) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Cube350 Modbus Communications, revision 2010-06. Northern Design doesn't publish it on its own website, so this map was re-typed from a free copy at https://res.cloudinary.com/fastron-electronics/image/upload/v1533451885/Northern%20Design/Cube_350_Modbus_Comms_Manual_2010.06.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Northern Design",
     "item": "https://easymodbus.com/modbus-register-maps/northern-design/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Cube 350 panel power meter (Modbus RTU option)",
     "item": "https://easymodbus.com/modbus-register-maps/northern-design/cube-350"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/northern-design/">Northern Design</a></li><li aria-current="page">Cube 350 panel power meter (Modbus RTU option)</li></ol>
<p class="eyebrow">Power meter &middot; Modbus register map</p><h1><span class="mfr">Northern Design</span> Cube 350 panel power meter (Modbus RTU option) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Cube 350 is a three-phase panel multifunction meter. With the Modbus option fitted it is an RS-485 Modbus RTU slave. Readings are integers: energy is a 32-bit copy of the display counter, and instantaneous values are signed 16-bit counts with power-of-ten scale registers. This map covers energy, instantaneous values, demand, THD and the setup registers.</p>
<p>This page lists <strong>86 Modbus registers</strong> for the Northern Design Cube 350 panel power meter (Modbus RTU option) &mdash; 35 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Northern Design&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/northern-design/">Northern Design</a></dd></div><div><dt>Model</dt><dd>Cube 350 panel power meter (Modbus RTU option)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Power meter</a></dd></div><div><dt>Registers</dt><dd>86 (35 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>Cube350, ND Cube 350, Northern Design Cube350</dd></div><div><dt>Source document</dt><dd><a href="https://res.cloudinary.com/fastron-electronics/image/upload/v1533451885/Northern%20Design/Cube_350_Modbus_Comms_Manual_2010.06.pdf" rel="nofollow noopener" target="_blank">Cube350 Modbus Communications &middot; rev. 2010-06 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/northern-design/cube-350.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/northern-design/cube-350.json">JSON</a>
  <a class="btn" href="https://res.cloudinary.com/fastron-electronics/image/upload/v1533451885/Northern%20Design/Cube_350_Modbus_Comms_Manual_2010.06.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Northern Design Cube 350 panel power meter (Modbus RTU option)</h2>
<div class="answer"><b>Integration in brief</b><p>Read the scale registers 2837-2840 and eScale (513) once after commissioning, then poll 2816-2836 and the energy block 514-529 with function 03 in requests of 20 words or fewer. Apply 10^(K-3) to instantaneous values and 10^(eScale-6) to energy.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-2840">HR 2840</a></td><td class="n">Power scale Kp</td><td class="f">INT16</td><td>Power scale Kp</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2816">HR 2816</a></td><td class="n">System kW</td><td class="f">INT16</td><td>System kW (raw)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2821">HR 2821</a></td><td class="n">Phase 1 volts</td><td class="f">INT16</td><td>Phase 1 volts (raw)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2822">HR 2822</a></td><td class="n">Phase 1 amps</td><td class="f">INT16</td><td>Phase 1 amps (raw)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2820">HR 2820</a></td><td class="n">Frequency</td><td class="f">INT16</td><td>Frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2819">HR 2819</a></td><td class="n">System PF</td><td class="f">INT16</td><td>System power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-513">HR 513</a></td><td class="n">eScale</td><td class="f">UINT16</td><td>Energy exponent eScale</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-514">HR 514</a></td><td class="n">kWh (import)</td><td class="f">UINT32 ABCD</td><td>Import kWh counter</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus is a fitted option. Two extra steps in the front-panel programming menu set the baud rate and the unique Modbus address.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Scale factors are exponents offset by 3 (value x 10^(K-3)), not plain SunSpec-style exponents.</li><li>Maximum 20 words per request; split larger block reads.</li><li>Allow at least 10 ms after each reply before the next request; replies can take up to 250 ms.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485 half duplex, two wires plus 0 V. Baud 4800, 9600 or 19200; address 1-247, both set on the front panel.</li><li>Fit 120 ohm terminators at the host and at the farthest meter; ground the cable shield at the host only.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Energy, hours-run and peak registers are writable; a careless write resets a billing counter.</li><li>A non-zero Security PIN (3595) locks front-panel programming.</li></ul>
</section>
<h2 id="registers">Northern Design Cube 350 panel power meter (Modbus RTU option) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>86</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">86 of 86 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Northern Design Cube 350 panel power meter (Modbus RTU option) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-512"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">512<small>doc 40513</small></td><td class="n">eScale (high word)</td><td class="d">Always reads 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-513"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">513<small>doc 40514</small></td><td class="n">eScale</td><td class="d">Energy decimal exponent; set by the CT/PT programming.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-514"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">514<small>doc 40515</small></td><td class="n">kWh (import)</td><td class="d">Raw display count; kWh = raw x 10^(eScale-6), eScale at 513.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-516"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">516<small>doc 40517</small></td><td class="n">kVAh</td><td class="d">Raw display count; scale with eScale (register 513).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-518"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">518<small>doc 40519</small></td><td class="n">kvarh inductive</td><td class="d">Raw display count; scale with eScale (register 513).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-520"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">520<small>doc 40521</small></td><td class="n">kvarh capacitive</td><td class="d">Raw display count; scale with eScale (register 513).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-522"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">522<small>doc 40523</small></td><td class="n">Import kvarh</td><td class="d">Raw display count; scale with eScale (register 513).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-524"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">524<small>doc 40525</small></td><td class="n">Export kWh</td><td class="d">Raw display count; kWh = raw x 10^(eScale-6), eScale at 513.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-526"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">526<small>doc 40527</small></td><td class="n">Export kvarh</td><td class="d">Raw display count; scale with eScale (register 513).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-528"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">528<small>doc 40529</small></td><td class="n">Hours run</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2816"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2816<small>doc 42817</small></td><td class="n">System kW</td><td class="d">Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2817"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2817<small>doc 42818</small></td><td class="n">System kVA</td><td class="d">Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2818"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2818<small>doc 42819</small></td><td class="n">System kvar</td><td class="d">Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2819"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2819<small>doc 42820</small></td><td class="n">System PF</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2820"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2820<small>doc 42821</small></td><td class="n">Frequency</td><td class="d">Documented as 500 = 50.00 Hz.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2821"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2821<small>doc 42822</small></td><td class="n">Phase 1 volts</td><td class="d">Raw signed count; V = raw x 10^(Kvp-3), Kvp at 2838.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2822"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2822<small>doc 42823</small></td><td class="n">Phase 1 amps</td><td class="d">Raw signed count; A = raw x 10^(Ki-3), Ki at 2837.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2823"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2823<small>doc 42824</small></td><td class="n">Phase 1 kW</td><td class="d">Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2824"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2824<small>doc 42825</small></td><td class="n">Phase 2 volts</td><td class="d">Raw signed count; V = raw x 10^(Kvp-3), Kvp at 2838.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2825"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2825<small>doc 42826</small></td><td class="n">Phase 2 amps</td><td class="d">Raw signed count; A = raw x 10^(Ki-3), Ki at 2837.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2826"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2826<small>doc 42827</small></td><td class="n">Phase 2 kW</td><td class="d">Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2827"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2827<small>doc 42828</small></td><td class="n">Phase 3 volts</td><td class="d">Raw signed count; V = raw x 10^(Kvp-3), Kvp at 2838.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2828"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2828<small>doc 42829</small></td><td class="n">Phase 3 amps</td><td class="d">Raw signed count; A = raw x 10^(Ki-3), Ki at 2837.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2829"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2829<small>doc 42830</small></td><td class="n">Phase 3 kW</td><td class="d">Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2830"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2830<small>doc 42831</small></td><td class="n">Phase 1 PF</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2831"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2831<small>doc 42832</small></td><td class="n">Phase 2 PF</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2832"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2832<small>doc 42833</small></td><td class="n">Phase 3 PF</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2833"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2833<small>doc 42834</small></td><td class="n">Ph1-Ph2 volts</td><td class="d">Raw signed count; V = raw x 10^(Kvl-3), Kvl at 2839.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2834"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2834<small>doc 42835</small></td><td class="n">Ph2-Ph3 volts</td><td class="d">Raw signed count; V = raw x 10^(Kvl-3), Kvl at 2839.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2835"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2835<small>doc 42836</small></td><td class="n">Ph3-Ph1 volts</td><td class="d">Raw signed count; V = raw x 10^(Kvl-3), Kvl at 2839.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2836"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2836<small>doc 42837</small></td><td class="n">Neutral current</td><td class="d">Raw signed count; A = raw x 10^(Ki-3), Ki at 2837.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2837"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2837<small>doc 42838</small></td><td class="n">Amps scale Ki</td><td class="d">Decimal exponent K used as value x 10^(K-3).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2838"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2838<small>doc 42839</small></td><td class="n">Phase volts scale Kvp</td><td class="d">Decimal exponent K used as value x 10^(K-3).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2839"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2839<small>doc 42840</small></td><td class="n">Line volts scale Kvl</td><td class="d">Decimal exponent K used as value x 10^(K-3).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2840"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2840<small>doc 42841</small></td><td class="n">Power scale Kp</td><td class="d">Decimal exponent K used as value x 10^(K-3).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3072"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3072<small>doc 43073</small></td><td class="n">Phase 1 kVA</td><td class="d">Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3073"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3073<small>doc 43074</small></td><td class="n">Phase 2 kVA</td><td class="d">Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3074"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3074<small>doc 43075</small></td><td class="n">Phase 3 kVA</td><td class="d">Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3075"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3075<small>doc 43076</small></td><td class="n">Phase 1 kvar</td><td class="d">Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3076"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3076<small>doc 43077</small></td><td class="n">Phase 2 kvar</td><td class="d">Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3077"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3077<small>doc 43078</small></td><td class="n">Phase 3 kvar</td><td class="d">Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3328"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3328<small>doc 43329</small></td><td class="n">Peak hold Ph1 amps</td><td class="d">Raw signed count; A = raw x 10^(Ki-3), Ki at 2837.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3329"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3329<small>doc 43330</small></td><td class="n">Peak hold Ph2 amps</td><td class="d">Raw signed count; A = raw x 10^(Ki-3), Ki at 2837.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3330"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3330<small>doc 43331</small></td><td class="n">Peak hold Ph3 amps</td><td class="d">Raw signed count; A = raw x 10^(Ki-3), Ki at 2837.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3331"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3331<small>doc 43332</small></td><td class="n">Peak hold Ph1 volts</td><td class="d">Raw signed count; V = raw x 10^(Kvp-3), Kvp at 2838.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3332"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3332<small>doc 43333</small></td><td class="n">Peak hold Ph2 volts</td><td class="d">Raw signed count; V = raw x 10^(Kvp-3), Kvp at 2838.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3333"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3333<small>doc 43334</small></td><td class="n">Peak hold Ph3 volts</td><td class="d">Raw signed count; V = raw x 10^(Kvp-3), Kvp at 2838.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3334"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3334<small>doc 43335</small></td><td class="n">Peak hold kW demand</td><td class="d">Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3335"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3335<small>doc 43336</small></td><td class="n">kW demand period</td><td class="d">Demand period, 1-60 minutes.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3336"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3336<small>doc 43337</small></td><td class="n">kW demand</td><td class="d">Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3337"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3337<small>doc 43338</small></td><td class="n">kVA demand</td><td class="d">Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3338"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3338<small>doc 43339</small></td><td class="n">Peak hold kVA demand</td><td class="d">Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3339"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3339<small>doc 43340</small></td><td class="n">kvar demand</td><td class="d">Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3340"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3340<small>doc 43341</small></td><td class="n">Peak hold kvar demand</td><td class="d">Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3584"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3584<small>doc 43585</small></td><td class="n">CT primary</td><td class="d">5-25,000 A.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3585"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3585<small>doc 43586</small></td><td class="n">Nominal volts</td><td class="d">10-55,000 V; PT primary = this x PT scaling factor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3586"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3586<small>doc 43587</small></td><td class="n">Pulse 1 rate</td><td class="d">Counts per pulse, 1-1000.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3587"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3587<small>doc 43588</small></td><td class="n">Pulse 2 rate</td><td class="d">Same as pulse 1 rate.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3588"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3588<small>doc 43589</small></td><td class="n">Baud rate</td><td class="d">Baud / 100, e.g. 96 = 9600.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3589"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3589<small>doc 43590</small></td><td class="n">Modbus ID</td><td class="d">0-247.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3590"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3590<small>doc 43591</small></td><td class="n">Meter model</td><td class="d">Reads 350.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3591"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3591<small>doc 43592</small></td><td class="n">Meter type</td><td class="d">1 = basic Cube350.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3592"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3592<small>doc 43593</small></td><td class="n">Firmware version</td><td class="d">Hex coded, e.g. 0x14 = 1.04.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3593"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3593<small>doc 43594</small></td><td class="n">Current demand period</td><td class="d">In 10 s steps: 1 = 10 s, 2 = 20 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3594"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3594<small>doc 43595</small></td><td class="n">Pulse on time</td><td class="d">In 100 ms steps: 1 = 100 ms.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3595"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3595<small>doc 43596</small></td><td class="n">Security PIN</td><td class="d">0-9999; non-zero locks front-panel programming.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3596"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3596<small>doc 43597</small></td><td class="n">Hours run limit</td><td class="d">1-100% of mean phase current; hours count above it.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3597"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3597<small>doc 43598</small></td><td class="n">PT scaling factor</td><td class="d">1-10.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3840"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3840<small>doc 43841</small></td><td class="n">Peak Ph1 amps demand</td><td class="d">Raw count; A = raw x 10^(Ki-3), Ki at 2837.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3841"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3841<small>doc 43842</small></td><td class="n">Peak Ph2 amps demand</td><td class="d">Raw count; A = raw x 10^(Ki-3), Ki at 2837.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3842"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3842<small>doc 43843</small></td><td class="n">Peak Ph3 amps demand</td><td class="d">Raw count; A = raw x 10^(Ki-3), Ki at 2837.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3843"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3843<small>doc 43844</small></td><td class="n">Peak Ph1 volts demand</td><td class="d">Raw count; V = raw x 10^(Kvp-3), Kvp at 2838.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3844"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3844<small>doc 43845</small></td><td class="n">Peak Ph2 volts demand</td><td class="d">Raw count; V = raw x 10^(Kvp-3), Kvp at 2838.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3845"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3845<small>doc 43846</small></td><td class="n">Peak Ph3 volts demand</td><td class="d">Raw count; V = raw x 10^(Kvp-3), Kvp at 2838.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4096"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4096<small>doc 44097</small></td><td class="n">Ph1 amps demand</td><td class="d">Raw count; A = raw x 10^(Ki-3), Ki at 2837.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4097"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4097<small>doc 44098</small></td><td class="n">Ph2 amps demand</td><td class="d">Raw count; A = raw x 10^(Ki-3), Ki at 2837.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4098"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4098<small>doc 44099</small></td><td class="n">Ph3 amps demand</td><td class="d">Raw count; A = raw x 10^(Ki-3), Ki at 2837.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4099"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4099<small>doc 44100</small></td><td class="n">Ph1 volts demand</td><td class="d">Raw count; V = raw x 10^(Kvp-3), Kvp at 2838.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4100<small>doc 44101</small></td><td class="n">Ph2 volts demand</td><td class="d">Raw count; V = raw x 10^(Kvp-3), Kvp at 2838.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4101<small>doc 44102</small></td><td class="n">Ph3 volts demand</td><td class="d">Raw count; V = raw x 10^(Kvp-3), Kvp at 2838.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4352"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4352<small>doc 44353</small></td><td class="n">V1 THD</td><td class="d">Documented as 1000 = 100%.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4353"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4353<small>doc 44354</small></td><td class="n">V2 THD</td><td class="d">Documented as 1000 = 100%.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4354"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4354<small>doc 44355</small></td><td class="n">V3 THD</td><td class="d">Documented as 1000 = 100%.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4355"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4355<small>doc 44356</small></td><td class="n">I1 THD</td><td class="d">Documented as 1000 = 100%.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4356"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4356<small>doc 44357</small></td><td class="n">I2 THD</td><td class="d">Documented as 1000 = 100%.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4357"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4357<small>doc 44358</small></td><td class="n">I3 THD</td><td class="d">Documented as 1000 = 100%.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Northern Design does not host this manual publicly; the link is an unaltered copy on a distributor&#x27;s file host.</li><li>32-bit values are a high word at the lower address followed by the low word (LONG = 65536 x high + low), so ABCD.</li><li>Energy registers hold the display digits without a decimal point. kWh = raw x 10^(eScale-6) and Wh = raw x 10^(eScale-3), with eScale read from register 513 (40514). The manual&#x27;s formula names register 40513, which is the eScale high word; the worked example shows it means the energy count.</li><li>Instantaneous values are signed counts with no fixed scale: real value = raw x 10^(K-3), where K is Ki (2837), Kvp (2838), Kvl (2839) or Kp (2840). The K values follow the CT/PT programming and stay fixed once the meter is set up. These registers are listed with scale 1 and no unit, so the map shows raw counts.</li><li>Export kWh reads 0 on meters without export metering.</li><li>Left out: the amalgamated block 7680-7737 (copies of the main values; one row is an unqualified &#x27;Kvarh&#x27;), the V/I harmonic tables 7936-9229 and the custom table 19200-19487, which only repeats registers you choose.</li><li>Supported functions: 03, 04, 06, 08 (loop-back only) and 16. A request returns at most 20 words.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Northern Design Cube 350 panel power meter (Modbus RTU option)</h2><div class="faq"><details open><summary>What Modbus registers does the Northern Design Cube 350 panel power meter (Modbus RTU option) have?</summary><p>This map lists 86 registers: 86 holding registers. 35 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Northern Design Cube 350 panel power meter (Modbus RTU option) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Each table prints a 0-based data address next to its Modicon register number (512 = 40513). This map records the Modicon number; the data address is what goes on the wire, so request 512 to read 40513.</p></details><details><summary>What byte order does the Northern Design Cube 350 panel power meter (Modbus RTU option) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Northern Design Cube 350 panel power meter (Modbus RTU option)?</summary><p>Start with HR 2840 Power scale Kp (Power scale Kp); HR 2816 System kW (System kW (raw)); HR 2821 Phase 1 volts (Phase 1 volts (raw)); HR 2822 Phase 1 amps (Phase 1 amps (raw)); HR 2820 Frequency (Frequency); HR 2819 System PF (System power factor); HR 513 eScale (Energy exponent eScale); HR 514 kWh (import) (Import kWh counter).</p></details><details><summary>How do I enable Modbus control of the Northern Design Cube 350 panel power meter (Modbus RTU option)?</summary><p>Modbus is a fitted option. Two extra steps in the front-panel programming menu set the baud rate and the unique Modbus address.</p></details><details><summary>Where is the official Northern Design Cube 350 panel power meter (Modbus RTU option) Modbus documentation?</summary><p>The source is Cube350 Modbus Communications, revision 2010-06. Northern Design doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://res.cloudinary.com/fastron-electronics/image/upload/v1533451885/Northern%20Design/Cube_350_Modbus_Comms_Manual_2010.06.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>More Northern Design Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/northern-design/cube-rail-ip-meter" data-row><span class="k">Power meter</span><h3>Northern Design Cube &amp; Rail IP Meter (Ethernet, Modbus TCP)</h3><p>V2 Ethernet versions of the Cube 350I, Cube 350V, Cube 400I and Cube 400V (label &#x27;IP.Ver: V2&#x27;) and the Rail 350V, per manual revision 1.07p (December 2013).</p><div class="meta">64 registers &middot; 8 writable &middot; TCP</div><span class="sr-only"> Also known as: Cube 350I IP, Cube 350V IP, Cube 400I IP, Cube 400V IP, Rail 350V IP, Cube IP meter V2</span></a></li><li><a class="card" href="/modbus-register-maps/northern-design/cube-300" data-row><span class="k">Energy meter</span><h3>Northern Design Cube 300 panel kWh meter (Modbus RTU option)</h3><p>Cube300 meters fitted with the RS-485 Modbus option, per the October 2005 Modbus Communications manual.</p><div class="meta">15 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: Cube300, ND Cube 300, Northern Design Cube300</span></a></li><li><a class="card" href="/modbus-register-maps/northern-design/multicube-sm352" data-row><span class="k">Power meter (modular multi-circuit energy meter)</span><h3>Northern Design multicube modular meter, SM352 sub-metering slave (Modbus RTU)</h3><p>Each SM352 slave meter in a multicube system with the RTU485 Modbus module, per comms manual Rev Beta 1.02 (March 2011).</p><div class="meta">81 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: MultiCube, ND multicube, SM352, RTU485</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/peacefair/pzem-014-016" data-row><span class="k">Energy meter module</span><h3>Peacefair PZEM-014 / PZEM-016</h3><p>Peacefair PZEM-014 (10 A shunt) and PZEM-016 (100 A CT) single-phase AC RS485 modules; the PZEM-004T V3.0 (TTL UART) datasheet prints the identical register map.</p><div class="meta">9 registers &middot; 2 writable &middot; RTU</div><span class="sr-only"> Also known as: PZEM-014, PZEM-016, PZEM-004T V3.0, PZEM-004T-10A, PZEM-004T-100A</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-delta-power-nx" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH Delta Power NX multifunction power meter</h3><p>Rishabh RISH Delta Power NX programmable panel meters with RS-485 Modbus RTU, per operating manual AMAN-00IM-0117 Rev. E.</p><div class="meta">89 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH Delta Power NX, Delta Power NX, RISH Delta Power</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-em3490ds" data-row><span class="k">Energy meter</span><h3>Rishabh Instruments RISH EM 3490 DS dual-source (utility/generator) energy meter</h3><p>Rishabh RISH EM 3490 DS dual-source energy meters (separate utility and generator energy) with RS-485 Modbus, per manual Rev G.</p><div class="meta">78 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH EM 3490 DS, EM3490DS, EM 3490DS</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-lm1380" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH LM 1380 multifunction meter</h3><p>Rishabh RISH LM 1380 panel multifunction instruments with RS-485 Modbus, per interface definition DMAN-00IM-0925 Rev. A (04/2022).</p><div class="meta">277 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH LM 1380, LM1380</span></a></li><li><a class="card" href="/modbus-register-maps/satec/bfm-ii" data-row><span class="k">Power meter (multi-circuit branch feeder monitor)</span><h3>SATEC BFM-II branch feeder monitor</h3><p>SATEC BFM-II multi-circuit meter per Modbus reference guide BG0589 Rev. A12 (May 2024); per-submeter 32-bit measurement registers plus shared setup.</p><div class="meta">83 registers &middot; 10 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: BFM II, BFM2, SATEC BFM-II</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/acti9-smartlink-modbus" data-row><span class="k">Energy meter (pulse and status concentrator)</span><h3>Schneider Electric Acti 9 Smartlink Modbus (A9XMSB11) 11-channel I/O and pulse concentrator</h3><p>Acti 9 Smartlink Modbus RS-485 module A9XMSB11, per user manual DOCA0004EN-06 (04/2016).</p><div class="meta">80 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: Acti 9 Smartlink, Smartlink Modbus, A9XMSB11, Acti9 Smartlink</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://res.cloudinary.com/fastron-electronics/image/upload/v1533451885/Northern%20Design/Cube_350_Modbus_Comms_Manual_2010.06.pdf" rel="nofollow noopener" target="_blank">Cube350 Modbus Communications &middot; rev. 2010-06 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
