<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Northern Design Cube/Rail IP Meter Modbus Register Map</title>
<meta name="description" content="Northern Design Cube/Rail IP Meter Modbus register map: 64 HR registers with data types, scaling, units and integration notes.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/northern-design/cube-rail-ip-meter">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Northern Design Cube/Rail IP Meter Modbus Register Map">
<meta property="og:description" content="Northern Design Cube/Rail IP Meter Modbus register map: 64 HR registers with data types, scaling, units and integration notes.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/northern-design/cube-rail-ip-meter">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Northern Design Cube/Rail IP Meter Modbus Register Map">
<meta name="twitter:description" content="Northern Design Cube/Rail IP Meter Modbus register map: 64 HR registers with data types, scaling, units and integration notes.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/northern-design/cube-rail-ip-meter",
   "url": "https://easymodbus.com/modbus-register-maps/northern-design/cube-rail-ip-meter",
   "name": "Northern Design Cube/Rail IP Meter Modbus Register Map",
   "description": "Northern Design Cube/Rail IP Meter Modbus register map: 64 HR registers with data types, scaling, units and integration notes.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/northern-design/cube-rail-ip-meter#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/northern-design/cube-rail-ip-meter#dataset",
   "name": "Northern Design Cube & Rail IP Meter (Ethernet, Modbus TCP) Modbus register map",
   "description": "The Cube and Rail IP meters are Northern Design three-phase meters with a built-in Ethernet port and a Modbus TCP server on port 502. The manual recommends polling the read-only amalgamated data table, which packs energy, volts, amps, power, power factor, demand and the scale exponents into one block of integers. Energy counters are also in a writable 32-bit table. Northern Design Cube/Rail IP Meter Modbus register map: 64 HR registers with data types, scaling, units and integration notes.",
   "url": "https://easymodbus.com/modbus-register-maps/northern-design/cube-rail-ip-meter",
   "keywords": [
    "Northern Design Cube & Rail IP Meter (Ethernet, Modbus TCP) Modbus register map",
    "Northern Design Cube & Rail IP Meter (Ethernet, Modbus TCP) Modbus registers",
    "Northern Design Modbus map",
    "Cube 350I IP Modbus register map",
    "Cube 350V IP Modbus register map",
    "Cube 400I IP Modbus register map",
    "Cube 400V IP Modbus register map",
    "Rail 350V IP Modbus register map",
    "Cube IP meter V2 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Cube & Rail IP Meter - Ethernet System Meter Installation and Operation Manual",
    "url": "https://res.cloudinary.com/fastron-electronics/image/upload/v1533449477/Northern%20Design/IP_Meter_Operating_Manual_Rev_1.07p.pdf",
    "author": {
     "@type": "Organization",
     "name": "Northern Design"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Northern Design Cube & Rail IP Meter (Ethernet, Modbus TCP)",
    "description": "Power meter"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/northern-design/cube-rail-ip-meter.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/northern-design/cube-rail-ip-meter.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Northern Design Cube & Rail IP Meter (Ethernet, Modbus TCP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 64 registers: 64 holding registers. 8 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Northern Design Cube & Rail IP Meter (Ethernet, Modbus TCP) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Tables print a 0-based data address next to the Modicon register number (7680 = 47681). The data address is what goes on the wire: request 7680 to read 47681."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Northern Design Cube & Rail IP Meter (Ethernet, Modbus TCP) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Northern Design Cube & Rail IP Meter (Ethernet, Modbus TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 7736 Power Scale Kp (Power scale Kp); HR 7705 System kW (System kW (raw)); HR 7691 Phase 1 Volts (Phase 1 volts (raw)); HR 7688 Phase 1 Amps (Phase 1 amps (raw)); HR 7697 Frequency (Frequency); HR 7701 System PF (System power factor); HR 7737 Energy Scale Ke (Energy scale Ke); HR 7680 kWh (kWh counter)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Northern Design Cube & Rail IP Meter (Ethernet, Modbus TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manual describes no enable step: the Modbus TCP server answers on port 502 at the meter's IP address. By default the meter takes its IP settings from DHCP and falls back to 192.168.1.127 if none is found; the address can also be set on the front panel or the Network Settings web page."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Northern Design Cube & Rail IP Meter (Ethernet, Modbus TCP) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Cube & Rail IP Meter - Ethernet System Meter Installation and Operation Manual (Revision 1.07p), revision 2013-12. Northern Design doesn't publish it on its own website, so this map was re-typed from a free copy at https://res.cloudinary.com/fastron-electronics/image/upload/v1533449477/Northern%20Design/IP_Meter_Operating_Manual_Rev_1.07p.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Northern Design",
     "item": "https://easymodbus.com/modbus-register-maps/northern-design/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Cube & Rail IP Meter (Ethernet, Modbus TCP)",
     "item": "https://easymodbus.com/modbus-register-maps/northern-design/cube-rail-ip-meter"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/northern-design/">Northern Design</a></li><li aria-current="page">Cube &amp; Rail IP Meter (Ethernet, Modbus TCP)</li></ol>
<p class="eyebrow">Power meter &middot; Modbus register map</p><h1><span class="mfr">Northern Design</span> Cube &amp; Rail IP Meter (Ethernet, Modbus TCP) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Cube and Rail IP meters are Northern Design three-phase meters with a built-in Ethernet port and a Modbus TCP server on port 502. The manual recommends polling the read-only amalgamated data table, which packs energy, volts, amps, power, power factor, demand and the scale exponents into one block of integers. Energy counters are also in a writable 32-bit table.</p>
<p>This page lists <strong>64 Modbus registers</strong> for the Northern Design Cube &amp; Rail IP Meter (Ethernet, Modbus TCP) &mdash; 8 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Northern Design&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/northern-design/">Northern Design</a></dd></div><div><dt>Model</dt><dd>Cube &amp; Rail IP Meter (Ethernet, Modbus TCP)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Power meter</a></dd></div><div><dt>Registers</dt><dd>64 (8 writable)</dd></div><div><dt>Transport</dt><dd>Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>Cube 350I IP, Cube 350V IP, Cube 400I IP, Cube 400V IP, Rail 350V IP, Cube IP meter V2</dd></div><div><dt>Source document</dt><dd><a href="https://res.cloudinary.com/fastron-electronics/image/upload/v1533449477/Northern%20Design/IP_Meter_Operating_Manual_Rev_1.07p.pdf" rel="nofollow noopener" target="_blank">Cube &amp; Rail IP Meter - Ethernet System Meter Installation and Operation Manual &middot; Revision 1.07p &middot; rev. 2013-12 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/northern-design/cube-rail-ip-meter.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/northern-design/cube-rail-ip-meter.json">JSON</a>
  <a class="btn" href="https://res.cloudinary.com/fastron-electronics/image/upload/v1533449477/Northern%20Design/IP_Meter_Operating_Manual_Rev_1.07p.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Northern Design Cube &amp; Rail IP Meter (Ethernet, Modbus TCP)</h2>
<div class="answer"><b>Integration in brief</b><p>Connect to port 502 and read the amalgamated table 7680-7737 with function 03 (split into requests your client accepts). Read the scale exponents at 7733-7737 first, then apply raw x 10^(K-3) to each instantaneous value and 10^(Ke-6) to the energy counts.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-7736">HR 7736</a></td><td class="n">Power Scale Kp</td><td class="f">UINT16</td><td>Power scale Kp</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-7705">HR 7705</a></td><td class="n">System kW</td><td class="f">INT16</td><td>System kW (raw)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-7691">HR 7691</a></td><td class="n">Phase 1 Volts</td><td class="f">INT16</td><td>Phase 1 volts (raw)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-7688">HR 7688</a></td><td class="n">Phase 1 Amps</td><td class="f">INT16</td><td>Phase 1 amps (raw)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-7697">HR 7697</a></td><td class="n">Frequency</td><td class="f">INT16</td><td>Frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-7701">HR 7701</a></td><td class="n">System PF</td><td class="f">INT16</td><td>System power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-7737">HR 7737</a></td><td class="n">Energy Scale Ke</td><td class="f">UINT16</td><td>Energy scale Ke</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-7680">HR 7680</a></td><td class="n">kWh</td><td class="f">UINT32 ABCD</td><td>kWh counter</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>The manual describes no enable step: the Modbus TCP server answers on port 502 at the meter&#x27;s IP address. By default the meter takes its IP settings from DHCP and falls back to 192.168.1.127 if none is found; the address can also be set on the front panel or the Network Settings web page.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>The amalgamated tables refresh once per second; polling faster gains nothing.</li><li>Scale registers are exponents offset by 3 (raw x 10^(K-3)), not plain multipliers.</li><li>Only functions 3, 4 and 6 are implemented; clients that write with function 16 will be refused.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Port 502. The meter uses DHCP by default (fallback 192.168.1.127, mask 255.255.255.0); a static address can be set on the front panel or the Network Settings web page.</li><li>The manual covers V2 IP meters only; check the rear label for &#x27;IP.Ver: V2&#x27;.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The energy counters at 514-529 are writable; a stray write changes the stored totals.</li><li>The amalgamated tables are read only; write energy presets through the 512-529 block instead.</li></ul>
</section>
<h2 id="registers">Northern Design Cube &amp; Rail IP Meter (Ethernet, Modbus TCP) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>64</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">64 of 64 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Northern Design Cube &amp; Rail IP Meter (Ethernet, Modbus TCP) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-512"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">512<small>doc 40513</small></td><td class="n">eScale (Ke) high word</td><td class="d">Always reads 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-513"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">513<small>doc 40514</small></td><td class="n">eScale (Ke)</td><td class="d">Energy decimal exponent; fixed by the CT and PT settings.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-514"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">514<small>doc 40515</small></td><td class="n">kWh</td><td class="d">Raw display count; kWh-type value = raw x 10^(Ke-6).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-516"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">516<small>doc 40517</small></td><td class="n">kVAh</td><td class="d">Raw display count; kWh-type value = raw x 10^(Ke-6).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-518"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">518<small>doc 40519</small></td><td class="n">kvarh inductive</td><td class="d">Raw display count; kWh-type value = raw x 10^(Ke-6).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-520"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">520<small>doc 40521</small></td><td class="n">kvarh capacitive</td><td class="d">Raw display count; kWh-type value = raw x 10^(Ke-6).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-522"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">522<small>doc 40523</small></td><td class="n">Import kvarh</td><td class="d">Raw display count; kWh-type value = raw x 10^(Ke-6).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-524"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">524<small>doc 40525</small></td><td class="n">Export kWh</td><td class="d">Raw display count; kWh-type value = raw x 10^(Ke-6).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-526"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">526<small>doc 40527</small></td><td class="n">Export kvarh</td><td class="d">Raw display count; kWh-type value = raw x 10^(Ke-6).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-528"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">528<small>doc 40529</small></td><td class="n">Hours Run</td><td class="d">Hours-run counter; resolution not stated.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7680"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7680<small>doc 47681</small></td><td class="n">kWh</td><td class="d">Raw count; scale with Ke (7737).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7682"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7682<small>doc 47683</small></td><td class="n">kVAh</td><td class="d">Raw count; scale with Ke (7737).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7684"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7684<small>doc 47685</small></td><td class="n">kvarh</td><td class="d">Raw count; scale with Ke (7737).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7686"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7686<small>doc 47687</small></td><td class="n">Export kWh</td><td class="d">Raw count; scale with Ke (7737).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7688"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7688<small>doc 47689</small></td><td class="n">Phase 1 Amps</td><td class="d">Raw signed count; value = raw x 10^(Ki-3), Ki at 7733.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7689"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7689<small>doc 47690</small></td><td class="n">Phase 2 Amps</td><td class="d">Raw signed count; value = raw x 10^(Ki-3), Ki at 7733.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7690"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7690<small>doc 47691</small></td><td class="n">Phase 3 Amps</td><td class="d">Raw signed count; value = raw x 10^(Ki-3), Ki at 7733.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7691"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7691<small>doc 47692</small></td><td class="n">Phase 1 Volts</td><td class="d">Raw signed count; value = raw x 10^(Kvp-3), Kvp at 7734.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7692"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7692<small>doc 47693</small></td><td class="n">Phase 2 Volts</td><td class="d">Raw signed count; value = raw x 10^(Kvp-3), Kvp at 7734.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7693"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7693<small>doc 47694</small></td><td class="n">Phase 3 Volts</td><td class="d">Raw signed count; value = raw x 10^(Kvp-3), Kvp at 7734.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7694"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7694<small>doc 47695</small></td><td class="n">Ph1-Ph2 Volts</td><td class="d">Raw signed count; value = raw x 10^(Kvl-3), Kvl at 7735.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7695"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7695<small>doc 47696</small></td><td class="n">Ph2-Ph3 Volts</td><td class="d">Raw signed count; value = raw x 10^(Kvl-3), Kvl at 7735.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7696"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7696<small>doc 47697</small></td><td class="n">Ph3-Ph1 Volts</td><td class="d">Raw signed count; value = raw x 10^(Kvl-3), Kvl at 7735.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7697"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7697<small>doc 47698</small></td><td class="n">Frequency</td><td class="d">Printed scaling: 500 = 50.00.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7698"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7698<small>doc 47699</small></td><td class="n">Phase 1 PF</td><td class="d">Printed scaling: 1000 = 1.000.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7699"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7699<small>doc 47700</small></td><td class="n">Phase 2 PF</td><td class="d">Printed scaling: 1000 = 1.000.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7700"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7700<small>doc 47701</small></td><td class="n">Phase 3 PF</td><td class="d">Printed scaling: 1000 = 1.000.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7701"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7701<small>doc 47702</small></td><td class="n">System PF</td><td class="d">Printed scaling: 1000 = 1.000.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7702"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7702<small>doc 47703</small></td><td class="n">Phase 1 kW</td><td class="d">Raw signed count; value in W/VA/var = raw x 10^(Kp-3), Kp at 7736.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7703"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7703<small>doc 47704</small></td><td class="n">Phase 2 kW</td><td class="d">Raw signed count; value in W/VA/var = raw x 10^(Kp-3), Kp at 7736.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7704"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7704<small>doc 47705</small></td><td class="n">Phase 3 kW</td><td class="d">Raw signed count; value in W/VA/var = raw x 10^(Kp-3), Kp at 7736.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7705"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7705<small>doc 47706</small></td><td class="n">System kW</td><td class="d">Raw signed count; value in W/VA/var = raw x 10^(Kp-3), Kp at 7736.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7706"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7706<small>doc 47707</small></td><td class="n">Phase 1 kVA</td><td class="d">Raw signed count; value in W/VA/var = raw x 10^(Kp-3), Kp at 7736.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7707"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7707<small>doc 47708</small></td><td class="n">Phase 2 kVA</td><td class="d">Raw signed count; value in W/VA/var = raw x 10^(Kp-3), Kp at 7736.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7708"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7708<small>doc 47709</small></td><td class="n">Phase 3 kVA</td><td class="d">Raw signed count; value in W/VA/var = raw x 10^(Kp-3), Kp at 7736.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7709"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7709<small>doc 47710</small></td><td class="n">System kVA</td><td class="d">Raw signed count; value in W/VA/var = raw x 10^(Kp-3), Kp at 7736.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7710"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7710<small>doc 47711</small></td><td class="n">Phase 1 kvar</td><td class="d">Raw signed count; value in W/VA/var = raw x 10^(Kp-3), Kp at 7736.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7711"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7711<small>doc 47712</small></td><td class="n">Phase 2 kvar</td><td class="d">Raw signed count; value in W/VA/var = raw x 10^(Kp-3), Kp at 7736.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7712"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7712<small>doc 47713</small></td><td class="n">Phase 3 kvar</td><td class="d">Raw signed count; value in W/VA/var = raw x 10^(Kp-3), Kp at 7736.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7713"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7713<small>doc 47714</small></td><td class="n">System kvar</td><td class="d">Raw signed count; value in W/VA/var = raw x 10^(Kp-3), Kp at 7736.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7714"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7714<small>doc 47715</small></td><td class="n">Ph1 Amps Demand</td><td class="d">Raw count; value = raw x 10^(Ki-3), Ki at 7733.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7715"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7715<small>doc 47716</small></td><td class="n">Ph2 Amps Demand</td><td class="d">Raw count; value = raw x 10^(Ki-3), Ki at 7733.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7716"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7716<small>doc 47717</small></td><td class="n">Ph3 Amps Demand</td><td class="d">Raw count; value = raw x 10^(Ki-3), Ki at 7733.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7717"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7717<small>doc 47718</small></td><td class="n">Ph1 Volts Demand</td><td class="d">Raw count; value = raw x 10^(Kvp-3), Kvp at 7734.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7718"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7718<small>doc 47719</small></td><td class="n">Ph2 Volts Demand</td><td class="d">Raw count; value = raw x 10^(Kvp-3), Kvp at 7734.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7719"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7719<small>doc 47720</small></td><td class="n">Ph3 Volts Demand</td><td class="d">Raw count; value = raw x 10^(Kvp-3), Kvp at 7734.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7720"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7720<small>doc 47721</small></td><td class="n">Peak Ph1 Amps</td><td class="d">Raw count; value = raw x 10^(Ki-3), Ki at 7733.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7721"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7721<small>doc 47722</small></td><td class="n">Peak Ph2 Amps</td><td class="d">Raw count; value = raw x 10^(Ki-3), Ki at 7733.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7722"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7722<small>doc 47723</small></td><td class="n">Peak Ph3 Amps</td><td class="d">Raw count; value = raw x 10^(Ki-3), Ki at 7733.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7723"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7723<small>doc 47724</small></td><td class="n">Peak Ph1 Volts</td><td class="d">Raw count; value = raw x 10^(Kvp-3), Kvp at 7734.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7724"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7724<small>doc 47725</small></td><td class="n">Peak Ph2 Volts</td><td class="d">Raw count; value = raw x 10^(Kvp-3), Kvp at 7734.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7725"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7725<small>doc 47726</small></td><td class="n">Peak Ph3 Volts</td><td class="d">Raw count; value = raw x 10^(Kvp-3), Kvp at 7734.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7726"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7726<small>doc 47727</small></td><td class="n">kW Demand</td><td class="d">Raw count; scale is Kp + 1: value = raw x 10^(Kp-2).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7727"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7727<small>doc 47728</small></td><td class="n">kVA Demand</td><td class="d">Raw count; scale is Kp + 1: value = raw x 10^(Kp-2).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7728"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7728<small>doc 47729</small></td><td class="n">kvar Demand</td><td class="d">Raw count; scale is Kp + 1: value = raw x 10^(Kp-2).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7729"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7729<small>doc 47730</small></td><td class="n">Peak Hold kW Demand</td><td class="d">Raw count; scale is Kp + 1: value = raw x 10^(Kp-2).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7730"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7730<small>doc 47731</small></td><td class="n">Peak Hold kVA Demand</td><td class="d">Raw count; scale is Kp + 1: value = raw x 10^(Kp-2).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7731"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7731<small>doc 47732</small></td><td class="n">Peak Hold kvar Demand</td><td class="d">Raw count; scale is Kp + 1: value = raw x 10^(Kp-2).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7732"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7732<small>doc 47733</small></td><td class="n">Neutral Current</td><td class="d">Raw count; value = raw x 10^(Ki-3), Ki at 7733.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7733"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7733<small>doc 47734</small></td><td class="n">Amps Scale Ki</td><td class="d">Decimal exponent used by the scaling formulas.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7734"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7734<small>doc 47735</small></td><td class="n">Phase Volts Scale Kvp</td><td class="d">Decimal exponent used by the scaling formulas.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7735"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7735<small>doc 47736</small></td><td class="n">Line Volts Scale Kvl</td><td class="d">Decimal exponent used by the scaling formulas.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7736"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7736<small>doc 47737</small></td><td class="n">Power Scale Kp</td><td class="d">Decimal exponent used by the scaling formulas.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7737"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7737<small>doc 47738</small></td><td class="n">Energy Scale Ke</td><td class="d">Decimal exponent used by the scaling formulas.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Northern Design does not host this manual publicly; the link is a copy on a distributor&#x27;s file host (the same host used for the Cube 350 and multicube manuals).</li><li>32-bit values: every energy row is printed as a High Word at the lower address followed by the Low Word, so ABCD.</li><li>Instantaneous values are signed integers of the displayed digits. Real value = raw x 10^(K-3) with K = Ki (7733), Kvp (7734), Kvl (7735) or Kp (7736); demand power rows use Kp + 1. These rows are listed with scale 1 and no unit. Frequency (500 = 50.00), power factor (1000 = 1.000) have fixed printed scales.</li><li>Energy counts: kWh = raw x 10^(Ke-6) and Wh = raw x 10^(Ke-3). The manual&#x27;s formula names register 40516, but its worked example shows the 40515-40516 pair is meant. Ke is at 513 and also at 7737.</li><li>The data type of the Ki/Kvp/Kvl/Kp/Ke registers is not printed; they are small positive exponents (the example gives 1 to 4), listed as UINT16.</li><li>Row 7684 is printed only as &#x27;Kvarh&#x27; without saying inductive or capacitive.</li><li>Left out: amalgamated data table 2 (5632-5672). Several of its rows are marked Read/Write while the table note says the whole table is read only, and most rows give no data format.</li><li>The TCP server supports functions 3, 4 and 6 only (no function 16).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Northern Design Cube &amp; Rail IP Meter (Ethernet, Modbus TCP)</h2><div class="faq"><details open><summary>What Modbus registers does the Northern Design Cube &amp; Rail IP Meter (Ethernet, Modbus TCP) have?</summary><p>This map lists 64 registers: 64 holding registers. 8 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Northern Design Cube &amp; Rail IP Meter (Ethernet, Modbus TCP) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Tables print a 0-based data address next to the Modicon register number (7680 = 47681). The data address is what goes on the wire: request 7680 to read 47681.</p></details><details><summary>What byte order does the Northern Design Cube &amp; Rail IP Meter (Ethernet, Modbus TCP) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Northern Design Cube &amp; Rail IP Meter (Ethernet, Modbus TCP)?</summary><p>Start with HR 7736 Power Scale Kp (Power scale Kp); HR 7705 System kW (System kW (raw)); HR 7691 Phase 1 Volts (Phase 1 volts (raw)); HR 7688 Phase 1 Amps (Phase 1 amps (raw)); HR 7697 Frequency (Frequency); HR 7701 System PF (System power factor); HR 7737 Energy Scale Ke (Energy scale Ke); HR 7680 kWh (kWh counter).</p></details><details><summary>How do I enable Modbus control of the Northern Design Cube &amp; Rail IP Meter (Ethernet, Modbus TCP)?</summary><p>The manual describes no enable step: the Modbus TCP server answers on port 502 at the meter&#x27;s IP address. By default the meter takes its IP settings from DHCP and falls back to 192.168.1.127 if none is found; the address can also be set on the front panel or the Network Settings web page.</p></details><details><summary>Where is the official Northern Design Cube &amp; Rail IP Meter (Ethernet, Modbus TCP) Modbus documentation?</summary><p>The source is Cube &amp; Rail IP Meter - Ethernet System Meter Installation and Operation Manual (Revision 1.07p), revision 2013-12. Northern Design doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://res.cloudinary.com/fastron-electronics/image/upload/v1533449477/Northern%20Design/IP_Meter_Operating_Manual_Rev_1.07p.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>More Northern Design Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/northern-design/cube-300" data-row><span class="k">Energy meter</span><h3>Northern Design Cube 300 panel kWh meter (Modbus RTU option)</h3><p>Cube300 meters fitted with the RS-485 Modbus option, per the October 2005 Modbus Communications manual.</p><div class="meta">15 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: Cube300, ND Cube 300, Northern Design Cube300</span></a></li><li><a class="card" href="/modbus-register-maps/northern-design/cube-350" data-row><span class="k">Power meter</span><h3>Northern Design Cube 350 panel power meter (Modbus RTU option)</h3><p>Cube 350 three-phase panel meters fitted with the RS-485 Modbus option, per the June 2010 comms manual.</p><div class="meta">86 registers &middot; 35 writable &middot; RTU</div><span class="sr-only"> Also known as: Cube350, ND Cube 350, Northern Design Cube350</span></a></li><li><a class="card" href="/modbus-register-maps/northern-design/multicube-sm352" data-row><span class="k">Power meter (modular multi-circuit energy meter)</span><h3>Northern Design multicube modular meter, SM352 sub-metering slave (Modbus RTU)</h3><p>Each SM352 slave meter in a multicube system with the RTU485 Modbus module, per comms manual Rev Beta 1.02 (March 2011).</p><div class="meta">81 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: MultiCube, ND multicube, SM352, RTU485</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/panasonic/kw8m" data-row><span class="k">Energy meter</span><h3>Panasonic KW8M Eco-POWER METER</h3><p>Panasonic KW8M AKW8111 and AKW8111H (logging/demand version) with Modbus RTU selected, manual ARCT1F440E-8.</p><div class="meta">41 registers &middot; 27 writable &middot; RTU</div><span class="sr-only"> Also known as: AKW8111, AKW8111H</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-dc2111-mod" data-row><span class="k">Energy meter (DC)</span><h3>Rishabh Instruments RISH DC2111 MOD single-channel DC energy meter</h3><p>Rishabh RISH DC2111 MOD single-channel DC energy meters with RS-485 Modbus, per interface definition DMAN-00IM-1669 Rev. D (08/25).</p><div class="meta">52 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH DC2111 MOD, DC2111</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-ed-ec-er21xx" data-row><span class="k">Energy meter</span><h3>Rishabh Instruments RISH ED21XX / EC21XX / ER21XX single-phase energy meters</h3><p>Rishabh RISH ED21XX (direct), EC21XX (CT) and ER21XX (RJ12 CT) single-phase meters in their Modbus versions, per operating manual DMAN-00IM-1073 Rev. M.</p><div class="meta">85 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH ED21X1, RISH EC21X1, RISH ER21X1, RISH ED21XX, RISH EC21XX, RISH ER21XX</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-lm1340" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH LM 1340 multifunction meter</h3><p>Rishabh RISH LM 1340 panel multifunction instruments with RS-485 Modbus, per interface definition DMAN-00IM-0923 Rev. D (03/2026).</p><div class="meta">342 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH LM 1340, LM1340</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-pfc96-pfc144" data-row><span class="k">Power meter (power factor controller)</span><h3>Rishabh Instruments RISH PFC 96 / PFC 144 automatic power factor controller</h3><p>Rishabh RISH PFC 96 and PFC 144 automatic power factor (APFC) controllers with RS-485 Modbus RTU, per interface definition version D (12/18).</p><div class="meta">144 registers &middot; 33 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH PFC 96, RISH PFC 144, PFC96, PFC144, RISH PFC-12, APFC</span></a></li><li><a class="card" href="/modbus-register-maps/satec/pm175" data-row><span class="k">Power meter (power quality analyzer)</span><h3>SATEC PM175 powermeter and power quality analyzer</h3><p>SATEC PM175 from firmware 25.2.6, per Modbus reference guide BG0416 Rev. A7 (Nov 2009).</p><div class="meta">109 registers &middot; 17 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: PM175, SATEC PM175, PM 175</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://res.cloudinary.com/fastron-electronics/image/upload/v1533449477/Northern%20Design/IP_Meter_Operating_Manual_Rev_1.07p.pdf" rel="nofollow noopener" target="_blank">Cube &amp; Rail IP Meter - Ethernet System Meter Installation and Operation Manual &middot; Revision 1.07p &middot; rev. 2013-12 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
