{
 "manufacturer": "Northern Design",
 "manufacturer_slug": "northern-design",
 "model": "Cube & Rail IP Meter (Ethernet, Modbus TCP)",
 "model_slug": "cube-rail-ip-meter",
 "short_model": "Cube/Rail IP Meter",
 "aliases": [
  "Cube 350I IP",
  "Cube 350V IP",
  "Cube 400I IP",
  "Cube 400V IP",
  "Rail 350V IP",
  "Cube IP meter V2"
 ],
 "equipment_type": "Power meter",
 "applies_to": "V2 Ethernet versions of the Cube 350I, Cube 350V, Cube 400I and Cube 400V (label 'IP.Ver: V2') and the Rail 350V, per manual revision 1.07p (December 2013).",
 "summary": "The Cube and Rail IP meters are Northern Design three-phase meters with a built-in Ethernet port and a Modbus TCP server on port 502. The manual recommends polling the read-only amalgamated data table, which packs energy, volts, amps, power, power factor, demand and the scale exponents into one block of integers. Energy counters are also in a writable 32-bit table.",
 "transport": [
  "TCP"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": null,
  "data_bits": null,
  "stop_bits": null,
  "tcp_port": 502
 },
 "addressing": {
  "convention": "Modicon",
  "note": "Tables print a 0-based data address next to the Modicon register number (7680 = 47681). The data address is what goes on the wire: request 7680 to read 47681."
 },
 "default_word_order": "ABCD",
 "firmware": null,
 "source": {
  "title": "Cube & Rail IP Meter - Ethernet System Meter Installation and Operation Manual",
  "doc_number": "Revision 1.07p",
  "revision_date": "2013-12",
  "url": "https://res.cloudinary.com/fastron-electronics/image/upload/v1533449477/Northern%20Design/IP_Meter_Operating_Manual_Rev_1.07p.pdf",
  "pages": "p. 7 (models); pp. 72-74 (Modbus TCP, scaling, energy registers); pp. 81-82 (Appendix A4, Table 30)",
  "unofficial": true
 },
 "notes": [
  "Northern Design does not host this manual publicly; the link is a copy on a distributor's file host (the same host used for the Cube 350 and multicube manuals).",
  "32-bit values: every energy row is printed as a High Word at the lower address followed by the Low Word, so ABCD.",
  "Instantaneous values are signed integers of the displayed digits. Real value = raw x 10^(K-3) with K = Ki (7733), Kvp (7734), Kvl (7735) or Kp (7736); demand power rows use Kp + 1. These rows are listed with scale 1 and no unit. Frequency (500 = 50.00), power factor (1000 = 1.000) have fixed printed scales.",
  "Energy counts: kWh = raw x 10^(Ke-6) and Wh = raw x 10^(Ke-3). The manual's formula names register 40516, but its worked example shows the 40515-40516 pair is meant. Ke is at 513 and also at 7737.",
  "The data type of the Ki/Kvp/Kvl/Kp/Ke registers is not printed; they are small positive exponents (the example gives 1 to 4), listed as UINT16.",
  "Row 7684 is printed only as 'Kvarh' without saying inductive or capacitive.",
  "Left out: amalgamated data table 2 (5632-5672). Several of its rows are marked Read/Write while the table note says the whole table is read only, and most rows give no data format.",
  "The TCP server supports functions 3, 4 and 6 only (no function 16)."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 512,
   "documented": "40513",
   "name": "eScale (Ke) high word",
   "description": "Always reads 0.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 513,
   "documented": "40514",
   "name": "eScale (Ke)",
   "description": "Energy decimal exponent; fixed by the CT and PT settings.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 514,
   "documented": "40515",
   "name": "kWh",
   "description": "Raw display count; kWh-type value = raw x 10^(Ke-6).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 516,
   "documented": "40517",
   "name": "kVAh",
   "description": "Raw display count; kWh-type value = raw x 10^(Ke-6).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 518,
   "documented": "40519",
   "name": "kvarh inductive",
   "description": "Raw display count; kWh-type value = raw x 10^(Ke-6).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 520,
   "documented": "40521",
   "name": "kvarh capacitive",
   "description": "Raw display count; kWh-type value = raw x 10^(Ke-6).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 522,
   "documented": "40523",
   "name": "Import kvarh",
   "description": "Raw display count; kWh-type value = raw x 10^(Ke-6).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 524,
   "documented": "40525",
   "name": "Export kWh",
   "description": "Raw display count; kWh-type value = raw x 10^(Ke-6).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 526,
   "documented": "40527",
   "name": "Export kvarh",
   "description": "Raw display count; kWh-type value = raw x 10^(Ke-6).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 528,
   "documented": "40529",
   "name": "Hours Run",
   "description": "Hours-run counter; resolution not stated.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7680,
   "documented": "47681",
   "name": "kWh",
   "description": "Raw count; scale with Ke (7737).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7682,
   "documented": "47683",
   "name": "kVAh",
   "description": "Raw count; scale with Ke (7737).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7684,
   "documented": "47685",
   "name": "kvarh",
   "description": "Raw count; scale with Ke (7737).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7686,
   "documented": "47687",
   "name": "Export kWh",
   "description": "Raw count; scale with Ke (7737).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7688,
   "documented": "47689",
   "name": "Phase 1 Amps",
   "description": "Raw signed count; value = raw x 10^(Ki-3), Ki at 7733.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7689,
   "documented": "47690",
   "name": "Phase 2 Amps",
   "description": "Raw signed count; value = raw x 10^(Ki-3), Ki at 7733.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7690,
   "documented": "47691",
   "name": "Phase 3 Amps",
   "description": "Raw signed count; value = raw x 10^(Ki-3), Ki at 7733.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7691,
   "documented": "47692",
   "name": "Phase 1 Volts",
   "description": "Raw signed count; value = raw x 10^(Kvp-3), Kvp at 7734.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7692,
   "documented": "47693",
   "name": "Phase 2 Volts",
   "description": "Raw signed count; value = raw x 10^(Kvp-3), Kvp at 7734.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7693,
   "documented": "47694",
   "name": "Phase 3 Volts",
   "description": "Raw signed count; value = raw x 10^(Kvp-3), Kvp at 7734.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7694,
   "documented": "47695",
   "name": "Ph1-Ph2 Volts",
   "description": "Raw signed count; value = raw x 10^(Kvl-3), Kvl at 7735.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7695,
   "documented": "47696",
   "name": "Ph2-Ph3 Volts",
   "description": "Raw signed count; value = raw x 10^(Kvl-3), Kvl at 7735.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7696,
   "documented": "47697",
   "name": "Ph3-Ph1 Volts",
   "description": "Raw signed count; value = raw x 10^(Kvl-3), Kvl at 7735.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7697,
   "documented": "47698",
   "name": "Frequency",
   "description": "Printed scaling: 500 = 50.00.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7698,
   "documented": "47699",
   "name": "Phase 1 PF",
   "description": "Printed scaling: 1000 = 1.000.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7699,
   "documented": "47700",
   "name": "Phase 2 PF",
   "description": "Printed scaling: 1000 = 1.000.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7700,
   "documented": "47701",
   "name": "Phase 3 PF",
   "description": "Printed scaling: 1000 = 1.000.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7701,
   "documented": "47702",
   "name": "System PF",
   "description": "Printed scaling: 1000 = 1.000.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7702,
   "documented": "47703",
   "name": "Phase 1 kW",
   "description": "Raw signed count; value in W/VA/var = raw x 10^(Kp-3), Kp at 7736.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7703,
   "documented": "47704",
   "name": "Phase 2 kW",
   "description": "Raw signed count; value in W/VA/var = raw x 10^(Kp-3), Kp at 7736.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7704,
   "documented": "47705",
   "name": "Phase 3 kW",
   "description": "Raw signed count; value in W/VA/var = raw x 10^(Kp-3), Kp at 7736.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7705,
   "documented": "47706",
   "name": "System kW",
   "description": "Raw signed count; value in W/VA/var = raw x 10^(Kp-3), Kp at 7736.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7706,
   "documented": "47707",
   "name": "Phase 1 kVA",
   "description": "Raw signed count; value in W/VA/var = raw x 10^(Kp-3), Kp at 7736.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7707,
   "documented": "47708",
   "name": "Phase 2 kVA",
   "description": "Raw signed count; value in W/VA/var = raw x 10^(Kp-3), Kp at 7736.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7708,
   "documented": "47709",
   "name": "Phase 3 kVA",
   "description": "Raw signed count; value in W/VA/var = raw x 10^(Kp-3), Kp at 7736.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7709,
   "documented": "47710",
   "name": "System kVA",
   "description": "Raw signed count; value in W/VA/var = raw x 10^(Kp-3), Kp at 7736.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7710,
   "documented": "47711",
   "name": "Phase 1 kvar",
   "description": "Raw signed count; value in W/VA/var = raw x 10^(Kp-3), Kp at 7736.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7711,
   "documented": "47712",
   "name": "Phase 2 kvar",
   "description": "Raw signed count; value in W/VA/var = raw x 10^(Kp-3), Kp at 7736.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7712,
   "documented": "47713",
   "name": "Phase 3 kvar",
   "description": "Raw signed count; value in W/VA/var = raw x 10^(Kp-3), Kp at 7736.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7713,
   "documented": "47714",
   "name": "System kvar",
   "description": "Raw signed count; value in W/VA/var = raw x 10^(Kp-3), Kp at 7736.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7714,
   "documented": "47715",
   "name": "Ph1 Amps Demand",
   "description": "Raw count; value = raw x 10^(Ki-3), Ki at 7733.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7715,
   "documented": "47716",
   "name": "Ph2 Amps Demand",
   "description": "Raw count; value = raw x 10^(Ki-3), Ki at 7733.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7716,
   "documented": "47717",
   "name": "Ph3 Amps Demand",
   "description": "Raw count; value = raw x 10^(Ki-3), Ki at 7733.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7717,
   "documented": "47718",
   "name": "Ph1 Volts Demand",
   "description": "Raw count; value = raw x 10^(Kvp-3), Kvp at 7734.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7718,
   "documented": "47719",
   "name": "Ph2 Volts Demand",
   "description": "Raw count; value = raw x 10^(Kvp-3), Kvp at 7734.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7719,
   "documented": "47720",
   "name": "Ph3 Volts Demand",
   "description": "Raw count; value = raw x 10^(Kvp-3), Kvp at 7734.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7720,
   "documented": "47721",
   "name": "Peak Ph1 Amps",
   "description": "Raw count; value = raw x 10^(Ki-3), Ki at 7733.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7721,
   "documented": "47722",
   "name": "Peak Ph2 Amps",
   "description": "Raw count; value = raw x 10^(Ki-3), Ki at 7733.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7722,
   "documented": "47723",
   "name": "Peak Ph3 Amps",
   "description": "Raw count; value = raw x 10^(Ki-3), Ki at 7733.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7723,
   "documented": "47724",
   "name": "Peak Ph1 Volts",
   "description": "Raw count; value = raw x 10^(Kvp-3), Kvp at 7734.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7724,
   "documented": "47725",
   "name": "Peak Ph2 Volts",
   "description": "Raw count; value = raw x 10^(Kvp-3), Kvp at 7734.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7725,
   "documented": "47726",
   "name": "Peak Ph3 Volts",
   "description": "Raw count; value = raw x 10^(Kvp-3), Kvp at 7734.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7726,
   "documented": "47727",
   "name": "kW Demand",
   "description": "Raw count; scale is Kp + 1: value = raw x 10^(Kp-2).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7727,
   "documented": "47728",
   "name": "kVA Demand",
   "description": "Raw count; scale is Kp + 1: value = raw x 10^(Kp-2).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7728,
   "documented": "47729",
   "name": "kvar Demand",
   "description": "Raw count; scale is Kp + 1: value = raw x 10^(Kp-2).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7729,
   "documented": "47730",
   "name": "Peak Hold kW Demand",
   "description": "Raw count; scale is Kp + 1: value = raw x 10^(Kp-2).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7730,
   "documented": "47731",
   "name": "Peak Hold kVA Demand",
   "description": "Raw count; scale is Kp + 1: value = raw x 10^(Kp-2).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7731,
   "documented": "47732",
   "name": "Peak Hold kvar Demand",
   "description": "Raw count; scale is Kp + 1: value = raw x 10^(Kp-2).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7732,
   "documented": "47733",
   "name": "Neutral Current",
   "description": "Raw count; value = raw x 10^(Ki-3), Ki at 7733.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7733,
   "documented": "47734",
   "name": "Amps Scale Ki",
   "description": "Decimal exponent used by the scaling formulas.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7734,
   "documented": "47735",
   "name": "Phase Volts Scale Kvp",
   "description": "Decimal exponent used by the scaling formulas.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7735,
   "documented": "47736",
   "name": "Line Volts Scale Kvl",
   "description": "Decimal exponent used by the scaling formulas.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7736,
   "documented": "47737",
   "name": "Power Scale Kp",
   "description": "Decimal exponent used by the scaling formulas.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7737,
   "documented": "47738",
   "name": "Energy Scale Ke",
   "description": "Decimal exponent used by the scaling formulas.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Connect to port 502 and read the amalgamated table 7680-7737 with function 03 (split into requests your client accepts). Read the scale exponents at 7733-7737 first, then apply raw x 10^(K-3) to each instantaneous value and 10^(Ke-6) to the energy counts.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 7736,
    "why": "Power scale Kp"
   },
   {
    "table": "holding_register",
    "address": 7705,
    "why": "System kW (raw)"
   },
   {
    "table": "holding_register",
    "address": 7691,
    "why": "Phase 1 volts (raw)"
   },
   {
    "table": "holding_register",
    "address": 7688,
    "why": "Phase 1 amps (raw)"
   },
   {
    "table": "holding_register",
    "address": 7697,
    "why": "Frequency"
   },
   {
    "table": "holding_register",
    "address": 7701,
    "why": "System power factor"
   },
   {
    "table": "holding_register",
    "address": 7737,
    "why": "Energy scale Ke"
   },
   {
    "table": "holding_register",
    "address": 7680,
    "why": "kWh counter"
   }
  ],
  "enable": "The manual describes no enable step: the Modbus TCP server answers on port 502 at the meter's IP address. By default the meter takes its IP settings from DHCP and falls back to 192.168.1.127 if none is found; the address can also be set on the front panel or the Network Settings web page.",
  "watchdog": null,
  "quirks": [
   "The amalgamated tables refresh once per second; polling faster gains nothing.",
   "Scale registers are exponents offset by 3 (raw x 10^(K-3)), not plain multipliers.",
   "Only functions 3, 4 and 6 are implemented; clients that write with function 16 will be refused."
  ],
  "setup": [
   "Port 502. The meter uses DHCP by default (fallback 192.168.1.127, mask 255.255.255.0); a static address can be set on the front panel or the Network Settings web page.",
   "The manual covers V2 IP meters only; check the rear label for 'IP.Ver: V2'."
  ],
  "gotchas": [
   "The energy counters at 514-529 are writable; a stray write changes the stored totals.",
   "The amalgamated tables are read only; write energy presets through the 512-529 block instead."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/northern-design/cube-rail-ip-meter",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
