<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Novelan GLT Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Novelan GLT Modbus register map: 95 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/novelan/novelan-glt-modbus-tcp">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Novelan GLT Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Novelan GLT Modbus register map: 95 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/novelan/novelan-glt-modbus-tcp">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Novelan GLT Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Novelan GLT Modbus register map: 95 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/novelan/novelan-glt-modbus-tcp",
   "url": "https://easymodbus.com/modbus-register-maps/novelan/novelan-glt-modbus-tcp",
   "name": "Novelan GLT Modbus Register List & Map | Easy Modbus",
   "description": "Novelan GLT Modbus register map: 95 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/novelan/novelan-glt-modbus-tcp#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/novelan/novelan-glt-modbus-tcp#dataset",
   "name": "Novelan Novelan heat pump controller via Novelan GLT (Modbus TCP) Modbus register map",
   "description": "With the GLT licence active, the Novelan heating and heat pump controller is a Modbus TCP slave on port 502 at the controller's own IP address. Discrete inputs show utility block, smart-grid and compressor/heater states; input registers give temperatures, pressures, running hours, plant status, faults, output and 32-bit heat and energy counters; coils reset faults and force pumps on; holding registers take outdoor temperature, setpoints, operating modes, smart-grid state and heating-curve settings. Novelan GLT Modbus register map: 95 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/novelan/novelan-glt-modbus-tcp",
   "keywords": [
    "Novelan Novelan heat pump controller via Novelan GLT (Modbus TCP) Modbus register map",
    "Novelan Novelan heat pump controller via Novelan GLT (Modbus TCP) Modbus registers",
    "Novelan Modbus map",
    "Novelan GLT Modbus register map",
    "83055703 Modbus register map",
    "ait-deutschland GLT Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Zubehör für Wärmepumpen - Anbindung an eine Gebäudeleittechnik via BACnet/IP | ModBus/TCP - Novelan GLT (Betriebsanleitung)",
    "url": "https://forum.iobroker.net/assets/uploads/files/1732701258966-83055703hde_novelan_glt.pdf",
    "author": {
     "@type": "Organization",
     "name": "Novelan"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Novelan Novelan heat pump controller via Novelan GLT (Modbus TCP)",
    "description": "Heat pump"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/novelan/novelan-glt-modbus-tcp.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/novelan/novelan-glt-modbus-tcp.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Novelan Novelan heat pump controller via Novelan GLT (Modbus TCP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 95 registers: 13 coils, 8 discrete inputs, 50 input registers, 24 holding registers. 37 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Novelan Novelan heat pump controller via Novelan GLT (Modbus TCP) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual warns that registers are 0-based: the printed ID is the wire address (input register 0 = mean outdoor temperature, holding register 0 = outdoor temperature)."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Novelan Novelan heat pump controller via Novelan GLT (Modbus TCP) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Novelan Novelan heat pump controller via Novelan GLT (Modbus TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 37 Anlagenstatus (Plant status); IR 0 Mitteltemperatur (Mean outdoor temperature); IR 1 Vorlauftemperatur (Flow temperature); IR 2 Rücklauftemperatur (Return temperature); IR 4 Trinkwarmwassertemperatur (Hot water temperature); IR 46 Fehlerspeicher (Active fault); HR 1 Rücklauf-Temperatur Soll (Return temperature setpoint); HR 7 Betriebsart Heizung (Heating mode); HR 14 Smart Grid (Smart grid state); CO 0 Fehlerreset (Fault reset)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Novelan Novelan heat pump controller via Novelan GLT (Modbus TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Configure GLT with the Novelan GLT Tool, then insert the supplied USB dongle in the controller's USB port to unlock GLT permanently (otherwise only a test phase runs). Check Service > Informationen > GLT on the controller."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Novelan Novelan heat pump controller via Novelan GLT (Modbus TCP) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Zubehör für Wärmepumpen - Anbindung an eine Gebäudeleittechnik via BACnet/IP | ModBus/TCP - Novelan GLT (Betriebsanleitung) (83055703hDE). Novelan doesn't publish it on its own website, so this map was re-typed from a free copy at https://forum.iobroker.net/assets/uploads/files/1732701258966-83055703hde_novelan_glt.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Novelan",
     "item": "https://easymodbus.com/modbus-register-maps/novelan/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Novelan heat pump controller via Novelan GLT (Modbus TCP)",
     "item": "https://easymodbus.com/modbus-register-maps/novelan/novelan-glt-modbus-tcp"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/novelan/">Novelan</a></li><li aria-current="page">Novelan heat pump controller via Novelan GLT (Modbus TCP)</li></ol>
<p class="eyebrow">Heat pump &middot; Modbus register map</p><h1><span class="mfr">Novelan</span> Novelan heat pump controller via Novelan GLT (Modbus TCP) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>With the GLT licence active, the Novelan heating and heat pump controller is a Modbus TCP slave on port 502 at the controller&#x27;s own IP address. Discrete inputs show utility block, smart-grid and compressor/heater states; input registers give temperatures, pressures, running hours, plant status, faults, output and 32-bit heat and energy counters; coils reset faults and force pumps on; holding registers take outdoor temperature, setpoints, operating modes, smart-grid state and heating-curve settings.</p>
<p>This page lists <strong>95 Modbus registers</strong> for the Novelan Novelan heat pump controller via Novelan GLT (Modbus TCP) &mdash; 37 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Novelan&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/novelan/">Novelan</a></dd></div><div><dt>Model</dt><dd>Novelan heat pump controller via Novelan GLT (Modbus TCP)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/pumps/">Heat pump</a></dd></div><div><dt>Registers</dt><dd>95 (37 writable)</dd></div><div><dt>Transport</dt><dd>Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Firmware</dt><dd>Controller software V1.74/V2.74/V3.76/V4.76 or later for Modbus TCP</dd></div><div><dt>Also known as</dt><dd>Novelan GLT, 83055703, ait-deutschland GLT</dd></div><div><dt>Source document</dt><dd><a href="https://forum.iobroker.net/assets/uploads/files/1732701258966-83055703hde_novelan_glt.pdf" rel="nofollow noopener" target="_blank">Zubehör für Wärmepumpen - Anbindung an eine Gebäudeleittechnik via BACnet/IP | ModBus/TCP - Novelan GLT (Betriebsanleitung) &middot; 83055703hDE &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/novelan/novelan-glt-modbus-tcp.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/novelan/novelan-glt-modbus-tcp.json">JSON</a>
  <a class="btn" href="https://forum.iobroker.net/assets/uploads/files/1732701258966-83055703hde_novelan_glt.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Novelan Novelan heat pump controller via Novelan GLT (Modbus TCP)</h2>
<div class="answer"><b>Integration in brief</b><p>License GLT with the supplied USB dongle, then poll input registers 0-59 and discrete inputs 0-7 over Modbus TCP and write holding registers 0-23 for outdoor temperature, setpoints and modes.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-37">IR 37</a></td><td class="n">Anlagenstatus</td><td class="f">UINT16</td><td>Plant status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-0">IR 0</a></td><td class="n">Mitteltemperatur</td><td class="f">INT16</td><td>Mean outdoor temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-1">IR 1</a></td><td class="n">Vorlauftemperatur</td><td class="f">INT16</td><td>Flow temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2">IR 2</a></td><td class="n">Rücklauftemperatur</td><td class="f">INT16</td><td>Return temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-4">IR 4</a></td><td class="n">Trinkwarmwassertemperatur</td><td class="f">INT16</td><td>Hot water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-46">IR 46</a></td><td class="n">Fehlerspeicher</td><td class="f">UINT16</td><td>Active fault</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Rücklauf-Temperatur Soll</td><td class="f">INT16</td><td>Return temperature setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-7">HR 7</a></td><td class="n">Betriebsart Heizung</td><td class="f">UINT16</td><td>Heating mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-14">HR 14</a></td><td class="n">Smart Grid</td><td class="f">UINT16</td><td>Smart grid state</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-co-0">CO 0</a></td><td class="n">Fehlerreset</td><td class="f">BIT</td><td>Fault reset</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Configure GLT with the Novelan GLT Tool, then insert the supplied USB dongle in the controller&#x27;s USB port to unlock GLT permanently (otherwise only a test phase runs). Check Service &gt; Informationen &gt; GLT on the controller.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>To stop forcing a value, write a value outside its limits (holding registers) or 0 (coils); otherwise the written value stays in force.</li><li>Only the currently active fault is shown in input register 46.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Modbus TCP uses the controller&#x27;s IP address and port 502; set the IP under Service &gt; Systemsteuerung (DHCP server, DHCP client or fixed IP).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Controllers with software older than the Modbus TCP versions listed can only use BACnet/IP.</li></ul>
</section>
<h2 id="registers">Novelan Novelan heat pump controller via Novelan GLT (Modbus TCP) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>13</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>8</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>50</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>24</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">95 of 95 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Novelan Novelan heat pump controller via Novelan GLT (Modbus TCP) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-0"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">0</td><td class="n">Fehlerreset</td><td class="d">Write 1 to acknowledge the currently active fault.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-2"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2</td><td class="n">HUP</td><td class="d">Force the HUP pump on</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Automatic; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-3"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">3</td><td class="n">VEN</td><td class="d">Force fan on</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Automatic; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-4"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">4</td><td class="n">ZUP</td><td class="d">Force auxiliary circulation pump on</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Automatic; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-5"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">5</td><td class="n">BUP</td><td class="d">Force hot water circulation pump on</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Automatic; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-6"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">6</td><td class="n">BOSUP</td><td class="d">Force well/brine pump on</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Automatic; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-7"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">7</td><td class="n">ZIP</td><td class="d">Force DHW circulation pump on</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Automatic; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-8"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">8</td><td class="n">FUP2</td><td class="d">Force floor heating pump 2 on</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Automatic; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-9"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">9</td><td class="n">FUP3</td><td class="d">Force floor heating pump 3 on</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Automatic; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-10"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">10</td><td class="n">SLP</td><td class="d">Force solar charge pump on</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Automatic; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-11"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">11</td><td class="n">SUP</td><td class="d">Force pool circulation pump on</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Automatic; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-12"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">12</td><td class="n">VSK</td><td class="d">Force the bypass flap (VSK) on</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Automatic; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-13"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">13</td><td class="n">FRH</td><td class="d">Force defroster heater contactor on</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Automatic; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-0"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">0</td><td class="n">EVU</td><td class="d">Utility blocking time (EVU) input</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1</td><td class="n">EVU2</td><td class="d">Smart grid input EVU2</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-2"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">2</td><td class="n">SWT</td><td class="d">Pool thermostat input</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-3"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">3</td><td class="n">VD1</td><td class="d">Compressor 1</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-4"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">4</td><td class="n">VD2</td><td class="d">Compressor 2</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-5"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">5</td><td class="n">ZWE1</td><td class="d">Auxiliary heater 1</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-6"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">6</td><td class="n">ZWE2</td><td class="d">Auxiliary heater 2</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7</td><td class="n">ZWE3</td><td class="d">Auxiliary heater 3</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0</td><td class="n">Mitteltemperatur</td><td class="d">Mean outdoor temperature</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1</td><td class="n">Vorlauftemperatur</td><td class="d">Flow temperature</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2</td><td class="n">Rücklauftemperatur</td><td class="d">Return temperature</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3</td><td class="n">Rücklauf extern</td><td class="d">External return temperature</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4</td><td class="n">Trinkwarmwassertemperatur</td><td class="d">Hot water temperature</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5</td><td class="n">Mischkreis 1 Vorlauf</td><td class="d">Mixing circuit 1 flow temperature</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6</td><td class="n">Mischkreis 2 Vorlauf</td><td class="d">Mixing circuit 2 flow temperature</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-7"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">7</td><td class="n">Mischkreis 3 Vorlauf</td><td class="d">Mixing circuit 3 flow temperature</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8</td><td class="n">Heissgastemperatur</td><td class="d">Hot gas temperature</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-9"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">9</td><td class="n">Wärmequelle Eintritt</td><td class="d">Heat source inlet temperature</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-10"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">10</td><td class="n">Wärmequelle Austritt</td><td class="d">Heat source outlet temperature</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-11"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">11</td><td class="n">Raumfernversteller 1</td><td class="d">Remote room unit 1 temperature</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-12"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">12</td><td class="n">Raumfernversteller 2</td><td class="d">Remote room unit 2 temperature</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-13"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">13</td><td class="n">Raumfernversteller 3</td><td class="d">Remote room unit 3 temperature</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-14"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">14</td><td class="n">Solarkollektor</td><td class="d">Solar collector temperature</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-15"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">15</td><td class="n">Solarspeicher</td><td class="d">Solar tank temperature</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-16"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">16</td><td class="n">Externe Energiequelle</td><td class="d">External energy source temperature</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-17"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">17</td><td class="n">Zulufttemperatur</td><td class="d">Supply air temperature</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-18"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">18</td><td class="n">Ablufttemperatur</td><td class="d">Extract air temperature</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19</td><td class="n">Ansaugtemperatur Verdichter</td><td class="d">Compressor suction temperature (LIN/Modbus units)</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20</td><td class="n">Ansaugtemperatur Verdampfer</td><td class="d">Evaporator suction temperature (LIN/Modbus units)</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-21"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">21</td><td class="n">Temperatur Verdichterheizung</td><td class="d">Compressor heater temperature (LIN/Modbus units)</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-22"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">22</td><td class="n">Überhitzung</td><td class="d">Superheat (LIN/Modbus units).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-23"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">23</td><td class="n">Überhitzung Soll</td><td class="d">Superheat setpoint (LIN/Modbus units).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24</td><td class="n">RBE Raumtemperatur Ist</td><td class="d">Room control unit actual temperature.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-25"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">25</td><td class="n">RBE Raumtemperatur Soll</td><td class="d">Room control unit setpoint.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-26"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">26</td><td class="n">Druck HD (Hochdruck)</td><td class="d">High pressure (LIN/Modbus units).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-27"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">27</td><td class="n">Druck ND (Niederdruck)</td><td class="d">Low pressure (LIN/Modbus units).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-28"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">28</td><td class="n">Betriebsstunden VD 1</td><td class="d">Compressor 1 hours</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-29"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">29</td><td class="n">Betriebsstunden VD 2</td><td class="d">Compressor 2 hours</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-30"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30</td><td class="n">Betriebsstunden ZWE 1</td><td class="d">Aux heater 1 hours</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-31"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">31</td><td class="n">Betriebsstunden ZWE 2</td><td class="d">Aux heater 2 hours</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-32"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">32</td><td class="n">Betriebsstunden ZWE 3</td><td class="d">Aux heater 3 hours</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-33"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">33</td><td class="n">Betriebsstunden Wärmepumpe</td><td class="d">Heat pump hours</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-34"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">34</td><td class="n">Betriebsstunden Heizung</td><td class="d">Heating hours</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-35"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">35</td><td class="n">Betriebsstunden Trinkwarmwasser</td><td class="d">Hot water hours</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-36"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">36</td><td class="n">Betriebsstunden SWoPV</td><td class="d">Pool or photovoltaic (SWoPV) hours</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-37"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">37</td><td class="n">Anlagenstatus</td><td class="d">Plant status.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Heating; 1 = Hot water; 2 = Swimming pool; 3 = Utility block (EVU); 4 = Defrost; 5 = Off; 6 = External energy source; 7 = Cooling</td></tr>
<tr data-row data-type="input_register" id="r-ir-38"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">38<small>doc 38-39</small></td><td class="n">Wärmemenge Heizung</td><td class="d">Heat quantity, heating; High word at 38, Low word at 39.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-40"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">40<small>doc 40-41</small></td><td class="n">Wärmemenge Trinkwarmwasser</td><td class="d">Heat quantity, hot water; High word at 40, Low word at 41.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-42"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">42<small>doc 42-43</small></td><td class="n">Wärmemenge Schwimmbad</td><td class="d">Heat quantity, pool; High word at 42, Low word at 43.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-44"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">44<small>doc 44-45</small></td><td class="n">Wärmemenge gesamt</td><td class="d">Heat quantity, total; High word at 44, Low word at 45.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-46"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">46</td><td class="n">Fehlerspeicher</td><td class="d">Number of the currently active fault only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-47"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">47</td><td class="n">Leistung Ist</td><td class="d">Actual heating output.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-48"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">48<small>doc 48-49</small></td><td class="n">Wärmemenge Kühlung</td><td class="d">Heat quantity, cooling; High word at 48, Low word at 49.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-50"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">50<small>doc 50-51</small></td><td class="n">Eingesetzte Energie Heizung</td><td class="d">Energy used, heating; High word at 50, Low word at 51.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-52"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">52<small>doc 52-53</small></td><td class="n">Eingesetzte Energie Trinkwarmwasser</td><td class="d">Energy used, hot water; High word at 52, Low word at 53.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-54"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">54<small>doc 54-55</small></td><td class="n">Eingesetzte Energie Kühlung</td><td class="d">Energy used, cooling; High word at 54, Low word at 55.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-56"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">56<small>doc 56-57</small></td><td class="n">Eingesetzte Energie Schwimmbad</td><td class="d">Energy used, pool; High word at 56, Low word at 57.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-58"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">58<small>doc 58-59</small></td><td class="n">Eingesetzte Energie gesamt</td><td class="d">Energy used, total; High word at 58, Low word at 59.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0</td><td class="n">Außentemperatur</td><td class="d">Outdoor temperature sent by the BMS, -20.0 to 80.0.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1</td><td class="n">Rücklauf-Temperatur Soll</td><td class="d">Return temperature setpoint, 15.0-80.0.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2</td><td class="n">Mischkreis 1 Vorlauf Solltemperatur</td><td class="d">Mixing circuit 1 flow setpoint, 15.0-80.0.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3</td><td class="n">Mischkreis 2 Vorlauf Solltemperatur</td><td class="d">Mixing circuit 2 flow setpoint, 15.0-80.0.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4</td><td class="n">Mischkreis 3 Vorlauf Solltemperatur</td><td class="d">Mixing circuit 3 flow setpoint, 15.0-80.0.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5</td><td class="n">Trinkwarmwasser-Temperatur Wunschwert</td><td class="d">Hot water setpoint, 15.0-80.0.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6</td><td class="n">Sperre / Freigabe Wärmepumpe</td><td class="d">Heat pump block / release.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Heat pump blocked; 1 = Release 1 compressor; 2 = Release 2 compressors</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7</td><td class="n">Betriebsart Heizung</td><td class="d">Heating operating mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Automatic; 1 = Additional heat generator; 2 = Party; 3 = Holiday; 4 = Off</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8</td><td class="n">Betriebsart Trinkwarmwasser</td><td class="d">Hot water operating mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Automatic; 1 = Additional heat generator; 2 = Party; 3 = Holiday; 4 = Off</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9</td><td class="n">Betriebsart Mischkreis 2</td><td class="d">Mixing circuit 2 mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Automatic; 1 = Additional heat generator; 2 = Party; 3 = Holiday; 4 = Off</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10</td><td class="n">Betriebsart Mischkreis 3</td><td class="d">Mixing circuit 3 mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Automatic; 1 = Additional heat generator; 2 = Party; 3 = Holiday; 4 = Off</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11</td><td class="n">Betriebsart Kühlung</td><td class="d">Cooling mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Automatic</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12</td><td class="n">Betriebsart Lüftung</td><td class="d">Ventilation mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Automatic; 1 = Party; 2 = Holiday; 3 = Off</td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13</td><td class="n">Betriebsart Schwimmbad</td><td class="d">Swimming pool mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Automatic; 1 = Not used; 2 = Party; 3 = Holiday; 4 = Off</td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14</td><td class="n">Smart Grid</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Utility block (EVU); 1 = Smart Grid Low; 2 = Standard; 3 = Smart Grid High</td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15</td><td class="n">Heizkurve Heizung Endpunkt</td><td class="d">Heating curve end point, 20.0-70.0.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16</td><td class="n">Heizkurve Heizung Parallelverschiebung</td><td class="d">Heating curve parallel shift, 5.0-35.0.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17</td><td class="n">Heizkurve Mischkreis 1 Endpunkt</td><td class="d">Mixing circuit 1 curve end point, 20.0-70.0.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18</td><td class="n">Heizkurve Mischkreis 1 Parallelverschiebung</td><td class="d">Mixing circuit 1 curve parallel shift, 5.0-35.0.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19</td><td class="n">Heizkurve Mischkreis 2 Endpunkt</td><td class="d">Mixing circuit 2 curve end point, 20.0-70.0.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20</td><td class="n">Heizkurve Mischkreis 2 Parallelverschiebung</td><td class="d">Mixing circuit 2 curve parallel shift, 5.0-35.0.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21</td><td class="n">Heizkurve Mischkreis 3 Endpunkt</td><td class="d">Mixing circuit 3 curve end point, 20.0-70.0.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22</td><td class="n">Heizkurve Mischkreis 3 Parallelverschiebung</td><td class="d">Mixing circuit 3 curve parallel shift, 5.0-35.0.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23</td><td class="n">Temperatur + -</td><td class="d">Temperature offset, -5.0 to 5.0.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>ait-deutschland / Novelan do not appear to host this manual publicly; the link is an unaltered copy of the manufacturer&#x27;s PDF posted on the ioBroker forum.</li><li>The manual calls all registers integer values without stating signedness. Temperatures and the holding offset 23 are listed as INT16 because the holding outdoor temperature accepts -200 (= -20.0 °C) and the offset -50; the input-register temperatures have no printed range, so negative readings assume two&#x27;s complement.</li><li>&#x27;Auflösung 10&#x27; means tenths (scale 0.1) and &#x27;Auflösung 100&#x27; hundredths (scale 0.01). Heat and energy counters are printed in &#x27;kW/h&#x27; and are taken as kWh.</li><li>Each 32-bit counter is split into High and Low registers; the manual says to shift High 16 bits left and add Low, with High at the lower ID, so they are listed as UINT32 high word first.</li><li>Data points marked * in the manual exist only on units with LIN and/or Modbus components; greyed points need a comfort/extension or ventilation board. Values for points not visible on the controller display are invalid.</li><li>Discrete inputs exist only for IDs 0-7. Coil 1 is reserved and left out.</li><li>Coils read 0 = off and 1 = on. Writing 1 forces the output on; writing 0 hands it back to automatic control.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Novelan Novelan heat pump controller via Novelan GLT (Modbus TCP)</h2><div class="faq"><details open><summary>What Modbus registers does the Novelan Novelan heat pump controller via Novelan GLT (Modbus TCP) have?</summary><p>This map lists 95 registers: 13 coils, 8 discrete inputs, 50 input registers, 24 holding registers. 37 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Novelan Novelan heat pump controller via Novelan GLT (Modbus TCP) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual warns that registers are 0-based: the printed ID is the wire address (input register 0 = mean outdoor temperature, holding register 0 = outdoor temperature).</p></details><details><summary>What byte order does the Novelan Novelan heat pump controller via Novelan GLT (Modbus TCP) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Novelan Novelan heat pump controller via Novelan GLT (Modbus TCP)?</summary><p>Start with IR 37 Anlagenstatus (Plant status); IR 0 Mitteltemperatur (Mean outdoor temperature); IR 1 Vorlauftemperatur (Flow temperature); IR 2 Rücklauftemperatur (Return temperature); IR 4 Trinkwarmwassertemperatur (Hot water temperature); IR 46 Fehlerspeicher (Active fault); HR 1 Rücklauf-Temperatur Soll (Return temperature setpoint); HR 7 Betriebsart Heizung (Heating mode); HR 14 Smart Grid (Smart grid state); CO 0 Fehlerreset (Fault reset).</p></details><details><summary>How do I enable Modbus control of the Novelan Novelan heat pump controller via Novelan GLT (Modbus TCP)?</summary><p>Configure GLT with the Novelan GLT Tool, then insert the supplied USB dongle in the controller&#x27;s USB port to unlock GLT permanently (otherwise only a test phase runs). Check Service &gt; Informationen &gt; GLT on the controller.</p></details><details><summary>Where is the official Novelan Novelan heat pump controller via Novelan GLT (Modbus TCP) Modbus documentation?</summary><p>The source is Zubehör für Wärmepumpen - Anbindung an eine Gebäudeleittechnik via BACnet/IP | ModBus/TCP - Novelan GLT (Betriebsanleitung) (83055703hDE). Novelan doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://forum.iobroker.net/assets/uploads/files/1732701258966-83055703hde_novelan_glt.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>Other pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/wilo/atmos-maxo-cif-modbus" data-row><span class="k">Pump (high-efficiency circulator)</span><h3>Wilo Atmos MAXO with CIF module Modbus RTU</h3><p>Wilo Atmos MAXO pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">36 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-Atmos MAXO</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/stratos-pico-plus-cif-modbus" data-row><span class="k">Pump (high-efficiency circulator)</span><h3>Wilo Stratos PICO plus with CIF module Modbus RTU</h3><p>Wilo Stratos PICO plus pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">37 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-Stratos PICO plus</span></a></li><li><a class="card" href="/modbus-register-maps/ctc/ctc-bms-modbus-tcp" data-row><span class="k">Heat pump</span><h3>CTC CTC heat pumps and controllers via BMS (Modbus TCP)</h3><p>CTC EcoHeat 400, EcoZenith i250/i350/i550, EcoVent i350F, GSi/GS, EcoPart 6xx M/Pro and EcoLogic controllers whose display has three ports (Ethernet), BMS document 16260016-3 (CR01143, 2026-02-02).</p><div class="meta">340 registers &middot; 208 writable &middot; TCP</div><span class="sr-only"> Also known as: CTC EcoHeat 400, CTC EcoZenith i250, CTC GSi, CTC GS, CTC EcoZenith i350, CTC EcoVent i350F, CTC EcoZenith i550, CTC EcoPart 600M, CTC EcoPart Pro, CTC EcoLogic, CTC EcoLogic S, 16260016-3</span></a></li><li><a class="card" href="/modbus-register-maps/fw-murphy/mx5-r2" data-row><span class="k">Remote I/O module (engine / pump controller expansion)</span><h3>FW Murphy Interchange Comm Control Module MX5-R2 (Standard IO mode)</h3><p>FW Murphy MX5-R2 modules with date code S8 or later running the Standard IO application (default); pulse registers need firmware 4.4.10111 / date code U10 or later.</p><div class="meta">127 registers &middot; 89 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: MX5-R2, Interchange MX5-R2, Enovation Controls MX5-R2</span></a></li><li><a class="card" href="/modbus-register-maps/grundfos/smart-digital-dda" data-row><span class="k">Pump (chemical dosing pump)</span><h3>Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500)</h3><p>Grundfos SMART Digital DDA dosing pumps: DDA model C with built-in SoftCIM Modbus RTU/TCP, and DDA XL (or others) through a CIM 200 Modbus RTU or CIM 500 Modbus TCP module in a CIU 900, per functional profile 98473491 (09.2026).</p><div class="meta">58 registers &middot; 19 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: DDA, DDA S, DDA XL, DDA-C, DDA model C, SMART Digital S, SMART Digital XL, CIM 200, CIM 500, 98473491</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/tuub-wall-mount-controller" data-row><span class="k">Thermostat / heat pump and unitary controller</span><h3>Neptronic TUUB Series universal wall-mount controller (Modbus RTU)</h3><p>Neptronic TUUB Series universal wall-mount controllers with Modbus, guide TUUB-Modbus Guide-250829 (V1.13).</p><div class="meta">189 registers &middot; 151 writable &middot; RTU</div><span class="sr-only"> Also known as: TUUB Series, TUUB universal wall-mount controller</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/pumps/">All pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://forum.iobroker.net/assets/uploads/files/1732701258966-83055703hde_novelan_glt.pdf" rel="nofollow noopener" target="_blank">Zubehör für Wärmepumpen - Anbindung an eine Gebäudeleittechnik via BACnet/IP | ModBus/TCP - Novelan GLT (Betriebsanleitung) &middot; 83055703hDE &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
