<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Omega CN2200/CN2400 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Omega CN2200/CN2400 Modbus register map: 29 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/omega/cn2200-cn2400">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Omega CN2200/CN2400 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Omega CN2200/CN2400 Modbus register map: 29 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/omega/cn2200-cn2400">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Omega CN2200/CN2400 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Omega CN2200/CN2400 Modbus register map: 29 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/omega/cn2200-cn2400",
   "url": "https://easymodbus.com/modbus-register-maps/omega/cn2200-cn2400",
   "name": "Omega CN2200/CN2400 Modbus Register List & Map | Easy Modbus",
   "description": "Omega CN2200/CN2400 Modbus register map: 29 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/omega/cn2200-cn2400#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/omega/cn2200-cn2400#dataset",
   "name": "Omega CN2200 / CN2400 series temperature and process controllers (Modbus RTU) Modbus register map",
   "description": "The CN2200 and CN2400 are Omega panel-mount PID temperature and process controllers. Every parameter has a 16-bit Modbus address, and a second 'IEEE region' gives the same parameter as a full-resolution 32-bit float. This map lists the loop values in the IEEE region (so no decimal-point scaling is needed) and the mode selectors and status words as plain 16-bit registers. Omega CN2200/CN2400 Modbus register map: 29 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/omega/cn2200-cn2400",
   "keywords": [
    "Omega CN2200 / CN2400 series temperature and process controllers (Modbus RTU) Modbus register map",
    "Omega CN2200 / CN2400 series temperature and process controllers (Modbus RTU) Modbus registers",
    "Omega Modbus map",
    "CN2204 Modbus register map",
    "CN2208 Modbus register map",
    "CN2408 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Series CN2200 and CN2400 Modbus and Digital Communications Handbook",
    "url": "https://assets.dwyeromega.com/manuals/M3372.pdf",
    "author": {
     "@type": "Organization",
     "name": "Omega"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Omega CN2200 / CN2400 series temperature and process controllers (Modbus RTU)",
    "description": "Thermostat / temperature and process PID controller"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/omega/cn2200-cn2400.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/omega/cn2200-cn2400.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Omega CN2200 / CN2400 series temperature and process controllers (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 29 registers: 29 holding registers. 19 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Omega CN2200 / CN2400 series temperature and process controllers (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The handbook's addresses go on the wire as printed: its example reads PV and setpoint starting at address 0001. For the float form of any parameter use address x 2 + 8000h, e.g. target setpoint 2 -> 8004h (32772)."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Omega CN2200 / CN2400 series temperature and process controllers (Modbus RTU) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Omega CN2200 / CN2400 series temperature and process controllers (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 32770 Process variable (Process variable (float)); HR 32772 Target setpoint (Target setpoint (float, write with FC16)); HR 32774 Output power (Output power (float)); HR 32778 Working setpoint (Working setpoint (float, read only)); HR 273 Auto/manual select (Auto/manual); HR 74 Fast status byte (Alarm and sensor-break flags)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Omega CN2200 / CN2400 series temperature and process controllers (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Comms hardware must be fitted: on the CN2400 the plug-in H module sets RS-232/422/485, while CN2200 comms is fixed when ordered. Set the slave address with Addr in the Cms list."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Omega CN2200 / CN2400 series temperature and process controllers (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Series CN2200 and CN2400 Modbus and Digital Communications Handbook, published free by Omega at https://assets.dwyeromega.com/manuals/M3372.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Omega",
     "item": "https://easymodbus.com/modbus-register-maps/omega/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "CN2200 / CN2400 series temperature and process controllers (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/omega/cn2200-cn2400"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/omega/">Omega</a></li><li aria-current="page">CN2200 / CN2400 series temperature and process controllers (Modbus RTU)</li></ol>
<p class="eyebrow">Thermostat / temperature and process PID controller &middot; Modbus register map</p><h1><span class="mfr">Omega</span> CN2200 / CN2400 series temperature and process controllers (Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The CN2200 and CN2400 are Omega panel-mount PID temperature and process controllers. Every parameter has a 16-bit Modbus address, and a second &#x27;IEEE region&#x27; gives the same parameter as a full-resolution 32-bit float. This map lists the loop values in the IEEE region (so no decimal-point scaling is needed) and the mode selectors and status words as plain 16-bit registers.</p>
<p>This page lists <strong>29 Modbus registers</strong> for the Omega CN2200 / CN2400 series temperature and process controllers (Modbus RTU) &mdash; 19 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Omega&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/omega/">Omega</a></dd></div><div><dt>Model</dt><dd>CN2200 / CN2400 series temperature and process controllers (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac/">Thermostat / temperature and process PID controller</a></dd></div><div><dt>Registers</dt><dd>29 (19 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Firmware</dt><dd>CN2400 1.03, 2.04, 3.04, 3.05; CN2200 1.00, 1.20, 1.30, 2.10</dd></div><div><dt>Also known as</dt><dd>CN2204, CN2208, CN2408</dd></div><div><dt>Source document</dt><dd><a href="https://assets.dwyeromega.com/manuals/M3372.pdf" rel="nofollow noopener" target="_blank">Series CN2200 and CN2400 Modbus and Digital Communications Handbook</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/omega/cn2200-cn2400.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/omega/cn2200-cn2400.json">JSON</a>
  <a class="btn" href="https://assets.dwyeromega.com/manuals/M3372.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Omega CN2200 / CN2400 series temperature and process controllers (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Read PV, target setpoint and output as one 6-register block from 8002h (function 03), decode as ABCD floats, and write a new setpoint with function 16 to 8004h. Use 273 for auto/manual and 74 for alarm and sensor-break flags.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-32770">HR 32770</a></td><td class="n">Process variable</td><td class="f">FLOAT32 ABCD</td><td>Process variable (float)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-32772">HR 32772</a></td><td class="n">Target setpoint</td><td class="f">FLOAT32 ABCD</td><td>Target setpoint (float, write with FC16)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-32774">HR 32774</a></td><td class="n">Output power</td><td class="f">FLOAT32 ABCD</td><td>Output power (float)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-32778">HR 32778</a></td><td class="n">Working setpoint</td><td class="f">FLOAT32 ABCD</td><td>Working setpoint (float, read only)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-273">HR 273</a></td><td class="n">Auto/manual select</td><td class="f">UINT16</td><td>Auto/manual</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-74">HR 74</a></td><td class="n">Fast status byte</td><td class="f">BITMAP16</td><td>Alarm and sensor-break flags</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Comms hardware must be fitted: on the CN2400 the plug-in H module sets RS-232/422/485, while CN2200 comms is fixed when ordered. Set the slave address with Addr in the Cms list.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Two address spaces: plain 16-bit (scaled by display resolution) and IEEE floats at 2 x address + 8000h.</li><li>Function 06 is refused in the IEEE region; use function 16.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Set the address in the Cms list (1-254) and match baud/parity on the master.</li><li>RTU only, 8 data bits, 1 stop bit.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Reading an unconfigured parameter returns an undefined value, not an exception.</li><li>The handbook&#x27;s manual-mode example selects manual (273 = 1) before changing output power at 3.</li><li>Keep reads to 32 words on a CN2200 (125 on a CN2400).</li></ul>
</section>
<h2 id="registers">Omega CN2200 / CN2400 series temperature and process controllers (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>29</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">29 of 29 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Omega CN2200 / CN2400 series temperature and process controllers (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15</td><td class="n">Setpoint select</td><td class="d">SP1/SP2 standard; SP3-SP16 only on CN2400 16-setpoint option.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = SP1; 1 = SP2; 2 = SP3; 3 = SP4; 4 = SP5; 5 = SP6; 6 = SP7; 7 = SP8; 8 = SP9; 9 = SP10; 10 = SP11; 11 = SP12; 12 = SP13; 13 = SP14; 14 = SP15; 15 = SP16</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22</td><td class="n">Current program number</td><td class="d">CN2400 programmer only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23</td><td class="n">Program status</td><td class="d">CN2400 programmer only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Reset; 2 = Run; 4 = Hold; 8 = Holdback; 16 = Complete</td></tr>
<tr data-row data-type="holding_register" id="r-hr-74"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">74</td><td class="n">Fast status byte</td><td class="d">Alarm, manual, sensor and loop break flags; also via function 7.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1 active; bit 1 = Alarm 2 active; bit 2 = Alarm 3 active; bit 3 = Alarm 4 active; bit 4 = Manual mode; bit 5 = Sensor break; bit 6 = Loop break (open loop); bit 7 = Heater fail (load fault)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-75"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">75</td><td class="n">Summary output status word</td><td class="d">Bits 8, 11, 12 and 14 differ by model; see notes.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1 active; bit 1 = Alarm 2 active; bit 2 = Alarm 3 active; bit 3 = Alarm 4 active; bit 4 = Manual mode; bit 5 = Sensor break; bit 6 = Loop break (open loop); bit 7 = Heater fail (load fault); bit 9 = Ramp/program complete; bit 10 = PV out of table range; bit 13 = Remote input sensor break</td></tr>
<tr data-row data-type="holding_register" id="r-hr-76"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">76</td><td class="n">Control status word</td><td class="d">Internal PID loop flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Control algorithm freeze; bit 1 = PV input sensor broken; bit 2 = PV out of sensor range; bit 3 = Self tune failed; bit 4 = PID servo signal; bit 5 = PID debump signal; bit 6 = Loop break fault; bit 7 = Integral accumulator frozen; bit 8 = Tune completed; bit 9 = Direct/reverse acting; bit 10 = Algorithm initialization; bit 11 = PID demand limited; bit 13 = Adaptive tune enabled; bit 14 = Automatic droop compensation enabled; bit 15 = Manual/auto mode switch</td></tr>
<tr data-row data-type="holding_register" id="r-hr-77"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">77</td><td class="n">Instrument status word</td><td class="d">CN2400 only.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Config/operator mode switch; bit 1 = Limit checking disabled; bit 2 = SRL ramp running; bit 3 = Remote setpoint active; bit 4 = Alarm acknowledge</td></tr>
<tr data-row data-type="holding_register" id="r-hr-131"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">131</td><td class="n">Communications address</td><td class="d">Slave address 1-254 (Addr in the Cms list).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-270"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">270</td><td class="n">Autotune enable</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No tune; 1 = Tune</td></tr>
<tr data-row data-type="holding_register" id="r-hr-272"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">272</td><td class="n">Automatic droop compensation</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Manual reset; 1 = Calculated</td></tr>
<tr data-row data-type="holding_register" id="r-hr-273"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">273</td><td class="n">Auto/manual select</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = Manual</td></tr>
<tr data-row data-type="holding_register" id="r-hr-276"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">276</td><td class="n">Local/remote setpoint select</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Local; 1 = Remote</td></tr>
<tr data-row data-type="holding_register" id="r-hr-32770"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32770<small>doc 1 (IEEE region: 2 x 1 + 8000h)</small></td><td class="n">Process variable</td><td class="d">Measured value, full-resolution float.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32772"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32772<small>doc 2 (IEEE region: 2 x 2 + 8000h)</small></td><td class="n">Target setpoint</td><td class="d">Setpoint in use; write to change it.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32774"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32774<small>doc 3 (IEEE region: 2 x 3 + 8000h)</small></td><td class="n">Output power</td><td class="d">% output level; the handbook&#x27;s example selects manual (273) before changing it.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32778"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32778<small>doc 5 (IEEE region: 2 x 5 + 8000h)</small></td><td class="n">Working setpoint</td><td class="d">Setpoint the loop is actually using (read only).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32780"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32780<small>doc 6 (IEEE region: 2 x 6 + 8000h)</small></td><td class="n">Proportional band PID1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32794"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32794<small>doc 13 (IEEE region: 2 x 13 + 8000h)</small></td><td class="n">Alarm 1 setpoint</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32796"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32796<small>doc 14 (IEEE region: 2 x 14 + 8000h)</small></td><td class="n">Alarm 2 setpoint</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32816"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32816<small>doc 24 (IEEE region: 2 x 24 + 8000h)</small></td><td class="n">Setpoint 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32818"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32818<small>doc 25 (IEEE region: 2 x 25 + 8000h)</small></td><td class="n">Setpoint 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32828"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32828<small>doc 30 (IEEE region: 2 x 30 + 8000h)</small></td><td class="n">High power limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32830"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32830<small>doc 31 (IEEE region: 2 x 31 + 8000h)</small></td><td class="n">Low power limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32874"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32874<small>doc 53 (IEEE region: 2 x 53 + 8000h)</small></td><td class="n">Valve position</td><td class="d">Valve position (CN2200 vPoS, CN2400 VP computed position).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32928"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32928<small>doc 80 (IEEE region: 2 x 80 + 8000h)</small></td><td class="n">Heater current</td><td class="d">Load current with PDLINK mode 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32930"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32930<small>doc 81 (IEEE region: 2 x 81 + 8000h)</small></td><td class="n">Alarm 3 setpoint</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32932"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32932<small>doc 82 (IEEE region: 2 x 82 + 8000h)</small></td><td class="n">Alarm 4 setpoint</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32990"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32990<small>doc 111 (IEEE region: 2 x 111 + 8000h)</small></td><td class="n">Setpoint 1 high limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32992"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32992<small>doc 112 (IEEE region: 2 x 112 + 8000h)</small></td><td class="n">Setpoint 1 low limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Float parameters (PV, setpoints, output, alarm setpoints) are listed only in the IEEE region. In the normal 16-bit region their scaling depends on the controller&#x27;s integer/full-resolution setting and the display decimal point, which the master must know, so those 16-bit forms are left out.</li><li>IEEE floats are sent with bits 31-24 first in the lower address (example 1.001 = 3F 80 20 C5), i.e. ABCD. Both words must be read or written in one request.</li><li>The IEEE region only accepts function 03/04 reads and function 16 writes; function 06 is rejected there. Start IEEE reads at even addresses.</li><li>Summary output status word (75): bit 8 is Tune active on CN2400 but Load fail on CN2200; bit 11 is DC control module fault on CN2400 but SSR fail on CN2200; bit 12 is programmer segment sync on CN2400 but New alarm on CN2200; bit 14 is IP1 fault on CN2400 and reserved on CN2200. Only the common bits are listed.</li><li>Configuration parameters are read only unless the controller is in configuration mode. A function 06 write to a read-only or unconfigured parameter is rejected, but a function 16 block whose only value lands on an unconfigured address looks successful and the value is discarded.</li><li>The slave address (1-254) is the Addr parameter in the Cms list. Parity can be None, Odd or Even and every unit uses 1 stop bit; the handbook gives no factory defaults and only RTU mode is supported.</li><li>Alarm hysteresis, PID times and other parameters are documented in the handbook but not listed; use address x 2 + 8000h to read any of them as a float.</li><li>One read can return at most 125 words on a CN2400 and 32 words on a CN2200.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Omega CN2200 / CN2400 series temperature and process controllers (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Omega CN2200 / CN2400 series temperature and process controllers (Modbus RTU) have?</summary><p>This map lists 29 registers: 29 holding registers. 19 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Omega CN2200 / CN2400 series temperature and process controllers (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The handbook&#x27;s addresses go on the wire as printed: its example reads PV and setpoint starting at address 0001. For the float form of any parameter use address x 2 + 8000h, e.g. target setpoint 2 -&gt; 8004h (32772).</p></details><details><summary>What byte order does the Omega CN2200 / CN2400 series temperature and process controllers (Modbus RTU) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Omega CN2200 / CN2400 series temperature and process controllers (Modbus RTU)?</summary><p>Start with HR 32770 Process variable (Process variable (float)); HR 32772 Target setpoint (Target setpoint (float, write with FC16)); HR 32774 Output power (Output power (float)); HR 32778 Working setpoint (Working setpoint (float, read only)); HR 273 Auto/manual select (Auto/manual); HR 74 Fast status byte (Alarm and sensor-break flags).</p></details><details><summary>How do I enable Modbus control of the Omega CN2200 / CN2400 series temperature and process controllers (Modbus RTU)?</summary><p>Comms hardware must be fitted: on the CN2400 the plug-in H module sets RS-232/422/485, while CN2200 comms is fixed when ordered. Set the slave address with Addr in the Cms list.</p></details><details><summary>Where is the official Omega CN2200 / CN2400 series temperature and process controllers (Modbus RTU) Modbus documentation?</summary><p>The source is Series CN2200 and CN2400 Modbus and Digital Communications Handbook, published free by Omega at https://assets.dwyeromega.com/manuals/M3372.pdf.</p></details></div>
<h2>Other hvac equipment register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/swegon/tac6-modbus" data-row><span class="k">Air handler (heat recovery unit controller)</span><h3>Swegon TAC6 controller (Global units)</h3><p>Swegon (Global) units with the TAC6 regulation board and a Modbus satellite; TAC6 + MODBUS TABLE Cid 050360 (2021-05-20).</p><div class="meta">93 registers &middot; 19 writable &middot; TCP</div><span class="sr-only"> Also known as: Global TAC6, SAT WIFI-ETHERNET (TAC6)</span></a></li><li><a class="card" href="/modbus-register-maps/condair/me-ii" data-row><span class="k">Air handler humidifier (evaporative)</span><h3>Condair ME II evaporative humidifier / cooler (Integrated Controller, Modbus RTU/TCP)</h3><p>Condair ME with the Integrated Controller, per addendum 2603326-G.</p><div class="meta">60 registers &middot; 11 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Condair ME, Condair ME II, ME</span></a></li><li><a class="card" href="/modbus-register-maps/jablotron/futura" data-row><span class="k">Air handler (heat recovery ventilation unit)</span><h3>Jablotron FUTURA L / M / S heat recovery ventilation unit (Modbus TCP)</h3><p>Futura L/M/S from firmware FUA.P.06.71, register list v5.0 (13.10.2025). Futura L+ uses different addresses and is not covered.</p><div class="meta">162 registers &middot; 50 writable &middot; TCP</div><span class="sr-only"> Also known as: Futura L, Futura M, Futura S, JABLOTRON FUTURA</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/s-mext-g00-crac" data-row><span class="k">Air handler (computer room air conditioner)</span><h3>Mitsubishi Electric s-MEXT-G00 computer room air conditioner (ME28 relC)</h3><p>Mitsubishi Electric (Hydronics &amp; IT Cooling) s-MEXT-G00 006-044 close-control units with ME28-relC software and the Modbus serial board.</p><div class="meta">68 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: s-MEXT, s-MEXT-G00 006-044, s-MEXT G00, ME28 relC</span></a></li><li><a class="card" href="/modbus-register-maps/swegon/tac5-modbus" data-row><span class="k">Air handler (heat recovery unit controller)</span><h3>Swegon TAC5 DG/DM/DT controller (Global HRglobal, HRup, HRflat, HRtotal, HRmural)</h3><p>Swegon (Global) TAC5 DG, DM and DT regulation boards with the SAT MODBUS (RTU) or SAT WIFI/ETHERNET (TCP) satellite; TAC5 + MODBUS TABLE Cid 050338 (2021-09-20). The TAC5 SC/F single-flow boards use other registers and are not covered.</p><div class="meta">91 registers &middot; 19 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: TAC5 DG, TAC5 DM, TAC5 DT, Global HRglobal, Global HRup, Global HRflat, Global HRtotal, Global HRmural, SAT MODBUS</span></a></li><li><a class="card" href="/modbus-register-maps/condair/dl-ii" data-row><span class="k">Air handler humidifier (hybrid / spray)</span><h3>Condair DL II hybrid humidifier (Integrated Controller, Modbus RTU/TCP)</h3><p>Condair DL with the Integrated Controller, per addendum 2603326-G.</p><div class="meta">40 registers &middot; 8 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Condair DL, Condair DL II, DL</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac/">All hvac equipment Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://assets.dwyeromega.com/manuals/M3372.pdf" rel="nofollow noopener" target="_blank">Series CN2200 and CN2400 Modbus and Digital Communications Handbook</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
