{
 "manufacturer": "Omega",
 "manufacturer_slug": "omega",
 "model": "CN2200 / CN2400 series temperature and process controllers (Modbus RTU)",
 "model_slug": "cn2200-cn2400",
 "short_model": "CN2200/CN2400",
 "aliases": [
  "CN2204",
  "CN2208",
  "CN2408"
 ],
 "equipment_type": "Thermostat / temperature and process PID controller",
 "applies_to": "Omega CN2200 and CN2400 series controllers with the Modbus comms option (CN2400 software 1.03-3.05, CN2200 1.00-2.10 per the handbook).",
 "summary": "The CN2200 and CN2400 are Omega panel-mount PID temperature and process controllers. Every parameter has a 16-bit Modbus address, and a second 'IEEE region' gives the same parameter as a full-resolution 32-bit float. This map lists the loop values in the IEEE region (so no decimal-point scaling is needed) and the mode selectors and status words as plain 16-bit registers.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": null,
  "data_bits": 8,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "0-based",
  "note": "The handbook's addresses go on the wire as printed: its example reads PV and setpoint starting at address 0001. For the float form of any parameter use address x 2 + 8000h, e.g. target setpoint 2 -> 8004h (32772)."
 },
 "default_word_order": "ABCD",
 "firmware": "CN2400 1.03, 2.04, 3.04, 3.05; CN2200 1.00, 1.20, 1.30, 2.10",
 "source": {
  "title": "Series CN2200 and CN2400 Modbus and Digital Communications Handbook",
  "doc_number": null,
  "revision_date": null,
  "url": "https://assets.dwyeromega.com/manuals/M3372.pdf",
  "pages": "pp. 3-2 to 3-10 (format, resolution, example frames), pp. 4-2 to 4-13 (address tables, status words), p. 5-1 to 5-2 (IEEE region)"
 },
 "notes": [
  "Float parameters (PV, setpoints, output, alarm setpoints) are listed only in the IEEE region. In the normal 16-bit region their scaling depends on the controller's integer/full-resolution setting and the display decimal point, which the master must know, so those 16-bit forms are left out.",
  "IEEE floats are sent with bits 31-24 first in the lower address (example 1.001 = 3F 80 20 C5), i.e. ABCD. Both words must be read or written in one request.",
  "The IEEE region only accepts function 03/04 reads and function 16 writes; function 06 is rejected there. Start IEEE reads at even addresses.",
  "Summary output status word (75): bit 8 is Tune active on CN2400 but Load fail on CN2200; bit 11 is DC control module fault on CN2400 but SSR fail on CN2200; bit 12 is programmer segment sync on CN2400 but New alarm on CN2200; bit 14 is IP1 fault on CN2400 and reserved on CN2200. Only the common bits are listed.",
  "Configuration parameters are read only unless the controller is in configuration mode. A function 06 write to a read-only or unconfigured parameter is rejected, but a function 16 block whose only value lands on an unconfigured address looks successful and the value is discarded.",
  "The slave address (1-254) is the Addr parameter in the Cms list. Parity can be None, Odd or Even and every unit uses 1 stop bit; the handbook gives no factory defaults and only RTU mode is supported.",
  "Alarm hysteresis, PID times and other parameters are documented in the handbook but not listed; use address x 2 + 8000h to read any of them as a float.",
  "One read can return at most 125 words on a CN2400 and 32 words on a CN2200."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 15,
   "documented": "15",
   "name": "Setpoint select",
   "description": "SP1/SP2 standard; SP3-SP16 only on CN2400 16-setpoint option.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "SP1",
    "1": "SP2",
    "2": "SP3",
    "3": "SP4",
    "4": "SP5",
    "5": "SP6",
    "6": "SP7",
    "7": "SP8",
    "8": "SP9",
    "9": "SP10",
    "10": "SP11",
    "11": "SP12",
    "12": "SP13",
    "13": "SP14",
    "14": "SP15",
    "15": "SP16"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 22,
   "documented": "22",
   "name": "Current program number",
   "description": "CN2400 programmer only.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 23,
   "documented": "23",
   "name": "Program status",
   "description": "CN2400 programmer only.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "1": "Reset",
    "2": "Run",
    "4": "Hold",
    "8": "Holdback",
    "16": "Complete"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 74,
   "documented": "74",
   "name": "Fast status byte",
   "description": "Alarm, manual, sensor and loop break flags; also via function 7.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Alarm 1 active",
    "1": "Alarm 2 active",
    "2": "Alarm 3 active",
    "3": "Alarm 4 active",
    "4": "Manual mode",
    "5": "Sensor break",
    "6": "Loop break (open loop)",
    "7": "Heater fail (load fault)"
   }
  },
  {
   "table": "holding_register",
   "address": 75,
   "documented": "75",
   "name": "Summary output status word",
   "description": "Bits 8, 11, 12 and 14 differ by model; see notes.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Alarm 1 active",
    "1": "Alarm 2 active",
    "2": "Alarm 3 active",
    "3": "Alarm 4 active",
    "4": "Manual mode",
    "5": "Sensor break",
    "6": "Loop break (open loop)",
    "7": "Heater fail (load fault)",
    "9": "Ramp/program complete",
    "10": "PV out of table range",
    "13": "Remote input sensor break"
   }
  },
  {
   "table": "holding_register",
   "address": 76,
   "documented": "76",
   "name": "Control status word",
   "description": "Internal PID loop flags.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Control algorithm freeze",
    "1": "PV input sensor broken",
    "2": "PV out of sensor range",
    "3": "Self tune failed",
    "4": "PID servo signal",
    "5": "PID debump signal",
    "6": "Loop break fault",
    "7": "Integral accumulator frozen",
    "8": "Tune completed",
    "9": "Direct/reverse acting",
    "10": "Algorithm initialization",
    "11": "PID demand limited",
    "13": "Adaptive tune enabled",
    "14": "Automatic droop compensation enabled",
    "15": "Manual/auto mode switch"
   }
  },
  {
   "table": "holding_register",
   "address": 77,
   "documented": "77",
   "name": "Instrument status word",
   "description": "CN2400 only.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Config/operator mode switch",
    "1": "Limit checking disabled",
    "2": "SRL ramp running",
    "3": "Remote setpoint active",
    "4": "Alarm acknowledge"
   }
  },
  {
   "table": "holding_register",
   "address": 131,
   "documented": "131",
   "name": "Communications address",
   "description": "Slave address 1-254 (Addr in the Cms list).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 270,
   "documented": "270",
   "name": "Autotune enable",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No tune",
    "1": "Tune"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 272,
   "documented": "272",
   "name": "Automatic droop compensation",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Manual reset",
    "1": "Calculated"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 273,
   "documented": "273",
   "name": "Auto/manual select",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Auto",
    "1": "Manual"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 276,
   "documented": "276",
   "name": "Local/remote setpoint select",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Local",
    "1": "Remote"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 32770,
   "documented": "1 (IEEE region: 2 x 1 + 8000h)",
   "name": "Process variable",
   "description": "Measured value, full-resolution float.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 32772,
   "documented": "2 (IEEE region: 2 x 2 + 8000h)",
   "name": "Target setpoint",
   "description": "Setpoint in use; write to change it.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 32774,
   "documented": "3 (IEEE region: 2 x 3 + 8000h)",
   "name": "Output power",
   "description": "% output level; the handbook's example selects manual (273) before changing it.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 32778,
   "documented": "5 (IEEE region: 2 x 5 + 8000h)",
   "name": "Working setpoint",
   "description": "Setpoint the loop is actually using (read only).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 32780,
   "documented": "6 (IEEE region: 2 x 6 + 8000h)",
   "name": "Proportional band PID1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 32794,
   "documented": "13 (IEEE region: 2 x 13 + 8000h)",
   "name": "Alarm 1 setpoint",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 32796,
   "documented": "14 (IEEE region: 2 x 14 + 8000h)",
   "name": "Alarm 2 setpoint",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 32816,
   "documented": "24 (IEEE region: 2 x 24 + 8000h)",
   "name": "Setpoint 1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 32818,
   "documented": "25 (IEEE region: 2 x 25 + 8000h)",
   "name": "Setpoint 2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 32828,
   "documented": "30 (IEEE region: 2 x 30 + 8000h)",
   "name": "High power limit",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 32830,
   "documented": "31 (IEEE region: 2 x 31 + 8000h)",
   "name": "Low power limit",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 32874,
   "documented": "53 (IEEE region: 2 x 53 + 8000h)",
   "name": "Valve position",
   "description": "Valve position (CN2200 vPoS, CN2400 VP computed position).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 32928,
   "documented": "80 (IEEE region: 2 x 80 + 8000h)",
   "name": "Heater current",
   "description": "Load current with PDLINK mode 2.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 32930,
   "documented": "81 (IEEE region: 2 x 81 + 8000h)",
   "name": "Alarm 3 setpoint",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 32932,
   "documented": "82 (IEEE region: 2 x 82 + 8000h)",
   "name": "Alarm 4 setpoint",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 32990,
   "documented": "111 (IEEE region: 2 x 111 + 8000h)",
   "name": "Setpoint 1 high limit",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 32992,
   "documented": "112 (IEEE region: 2 x 112 + 8000h)",
   "name": "Setpoint 1 low limit",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  }
 ],
 "integration": {
  "summary": "Read PV, target setpoint and output as one 6-register block from 8002h (function 03), decode as ABCD floats, and write a new setpoint with function 16 to 8004h. Use 273 for auto/manual and 74 for alarm and sensor-break flags.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 32770,
    "why": "Process variable (float)"
   },
   {
    "table": "holding_register",
    "address": 32772,
    "why": "Target setpoint (float, write with FC16)"
   },
   {
    "table": "holding_register",
    "address": 32774,
    "why": "Output power (float)"
   },
   {
    "table": "holding_register",
    "address": 32778,
    "why": "Working setpoint (float, read only)"
   },
   {
    "table": "holding_register",
    "address": 273,
    "why": "Auto/manual"
   },
   {
    "table": "holding_register",
    "address": 74,
    "why": "Alarm and sensor-break flags"
   }
  ],
  "enable": "Comms hardware must be fitted: on the CN2400 the plug-in H module sets RS-232/422/485, while CN2200 comms is fixed when ordered. Set the slave address with Addr in the Cms list.",
  "watchdog": null,
  "quirks": [
   "Two address spaces: plain 16-bit (scaled by display resolution) and IEEE floats at 2 x address + 8000h.",
   "Function 06 is refused in the IEEE region; use function 16."
  ],
  "setup": [
   "Set the address in the Cms list (1-254) and match baud/parity on the master.",
   "RTU only, 8 data bits, 1 stop bit."
  ],
  "gotchas": [
   "Reading an unconfigured parameter returns an undefined value, not an exception.",
   "The handbook's manual-mode example selects manual (273 = 1) before changing output power at 3.",
   "Keep reads to 32 words on a CN2200 (125 on a CN2400)."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/omega/cn2200-cn2400",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
