<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Omron KM-N3-FLK Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Omron KM-N3-FLK Modbus register map: 68 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/omron/km-n3-flk">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Omron KM-N3-FLK Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Omron KM-N3-FLK Modbus register map: 68 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/omron/km-n3-flk">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Omron KM-N3-FLK Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Omron KM-N3-FLK Modbus register map: 68 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/omron/km-n3-flk",
   "url": "https://easymodbus.com/modbus-register-maps/omron/km-n3-flk",
   "name": "Omron KM-N3-FLK Modbus Register List & Map | Easy Modbus",
   "description": "Omron KM-N3-FLK Modbus register map: 68 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/omron/km-n3-flk#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/omron/km-n3-flk#dataset",
   "name": "Omron KM-N3-FLK on-panel power monitor Modbus register map",
   "description": "The KM-N3-FLK is a panel-mounted power monitor that measures up to four circuits through generic CTs, each circuit answering on its own Modbus RTU address. Every value is a 32-bit integer in two holding registers, high word first, with fixed scaling (voltage x10, current x1000, power x10). The map covers the measured values, energy counters, key settings and the command register. Omron KM-N3-FLK Modbus register map: 68 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/omron/km-n3-flk",
   "keywords": [
    "Omron KM-N3-FLK on-panel power monitor Modbus register map",
    "Omron KM-N3-FLK on-panel power monitor Modbus registers",
    "Omron Modbus map",
    "KM-N3-FLK Modbus register map",
    "KM-N3 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "On-Panel Power Monitor model KM-N3-FLK Users Manual",
    "url": "https://assets.omron.eu/downloads/latest/manual/en/n214_km-n3-flk_users_manual_en.pdf",
    "author": {
     "@type": "Organization",
     "name": "Omron"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Omron KM-N3-FLK on-panel power monitor",
    "description": "Power meter (multi-circuit power monitor)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/omron/km-n3-flk.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/omron/km-n3-flk.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Omron KM-N3-FLK on-panel power monitor have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 68 registers: 68 holding registers. 10 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Omron KM-N3-FLK on-panel power monitor Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The address map prints Modbus addresses in hex and they go on the wire unchanged; the manual's example reads voltage 1 with start address 0000 and 2 registers. Each value takes two registers, so read an even count."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Omron KM-N3-FLK on-panel power monitor use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Omron KM-N3-FLK on-panel power monitor?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 0 Voltage 1 (Voltage 1 (x0.1 V)); HR 6 Current 1 (Current 1 (x0.001 A)); HR 16 Active power (total) (Active power (x0.1 W)); HR 12 Power factor (Power factor); HR 14 Frequency (Frequency); HR 544 Active energy import (not resettable) (Active energy import, kWh)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Omron KM-N3-FLK on-panel power monitor?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus is the default protocol (MENU 00 = MODBS). Set circuit A's communication address in MENU A2; circuits B-D follow in order."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Omron KM-N3-FLK on-panel power monitor Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is On-Panel Power Monitor model KM-N3-FLK Users Manual (N214-E1-04), revision 2023-03, published free by Omron at https://assets.omron.eu/downloads/latest/manual/en/n214_km-n3-flk_users_manual_en.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Omron",
     "item": "https://easymodbus.com/modbus-register-maps/omron/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "KM-N3-FLK on-panel power monitor",
     "item": "https://easymodbus.com/modbus-register-maps/omron/km-n3-flk"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/omron/">Omron</a></li><li aria-current="page">KM-N3-FLK on-panel power monitor</li></ol>
<p class="eyebrow">Power meter (multi-circuit power monitor) &middot; Modbus register map</p><h1><span class="mfr">Omron</span> KM-N3-FLK on-panel power monitor Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The KM-N3-FLK is a panel-mounted power monitor that measures up to four circuits through generic CTs, each circuit answering on its own Modbus RTU address. Every value is a 32-bit integer in two holding registers, high word first, with fixed scaling (voltage x10, current x1000, power x10). The map covers the measured values, energy counters, key settings and the command register.</p>
<p>This page lists <strong>68 Modbus registers</strong> for the Omron KM-N3-FLK on-panel power monitor &mdash; 10 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Omron&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/omron/">Omron</a></dd></div><div><dt>Model</dt><dd>KM-N3-FLK on-panel power monitor</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Power meter (multi-circuit power monitor)</a></dd></div><div><dt>Registers</dt><dd>68 (10 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>KM-N3-FLK, KM-N3</dd></div><div><dt>Source document</dt><dd><a href="https://assets.omron.eu/downloads/latest/manual/en/n214_km-n3-flk_users_manual_en.pdf" rel="nofollow noopener" target="_blank">On-Panel Power Monitor model KM-N3-FLK Users Manual &middot; N214-E1-04 &middot; rev. 2023-03</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/omron/km-n3-flk.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/omron/km-n3-flk.json">JSON</a>
  <a class="btn" href="https://assets.omron.eu/downloads/latest/manual/en/n214_km-n3-flk_users_manual_en.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Omron KM-N3-FLK on-panel power monitor</h2>
<div class="answer"><b>Integration in brief</b><p>Read holding registers from 0x0000 with FC03 (even counts): voltage, current, PF, frequency and power as high-word-first 32-bit integers, then energy from 0x0200. Address each circuit by its own slave address.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Voltage 1</td><td class="f">UINT32 ABCD</td><td>Voltage 1 (x0.1 V)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-6">HR 6</a></td><td class="n">Current 1</td><td class="f">UINT32 ABCD</td><td>Current 1 (x0.001 A)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-16">HR 16</a></td><td class="n">Active power (total)</td><td class="f">INT32 ABCD</td><td>Active power (x0.1 W)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-12">HR 12</a></td><td class="n">Power factor</td><td class="f">INT32 ABCD</td><td>Power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-14">HR 14</a></td><td class="n">Frequency</td><td class="f">UINT32 ABCD</td><td>Frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-544">HR 544</a></td><td class="n">Active energy import (not resettable)</td><td class="f">UINT32 ABCD</td><td>Active energy import, kWh</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus is the default protocol (MENU 00 = MODBS). Set circuit A&#x27;s communication address in MENU A2; circuits B-D follow in order.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>All values are 32-bit: two registers, high word first.</li><li>Settings need a mode-change command to address FFFF before access.</li><li>Commands use FC06; FC16 is for writing settings.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Defaults: 9.6 kbps, 8 data bits (fixed for Modbus), even parity, 1 stop bit (stop bits follow parity in Modbus).</li><li>Every circuit on the RS-485 line needs a unique address 1-99; leave room for circuits B-D after circuit A&#x27;s address.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Phase/wire type changes what voltage 1-3 and current 1-3 mean; check the table in section 6.4.</li></ul>
</section>
<h2 id="registers">Omron KM-N3-FLK on-panel power monitor Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>68</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">68 of 68 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Omron KM-N3-FLK on-panel power monitor Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 0000</small></td><td class="n">Voltage 1</td><td class="d">Phase voltage; meaning depends on phase/wire type.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 0002</small></td><td class="n">Voltage 2</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 0004</small></td><td class="n">Voltage 3</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 0006</small></td><td class="n">Current 1</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 0008</small></td><td class="n">Current 2</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 000A</small></td><td class="n">Current 3</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 000C</small></td><td class="n">Power factor</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 000E</small></td><td class="n">Frequency</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 0010</small></td><td class="n">Active power (total)</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 0012</small></td><td class="n">Reactive power (total)</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 0014</small></td><td class="n">Voltage V1-V2</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 0016</small></td><td class="n">Voltage V1-V3</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24<small>doc 0018</small></td><td class="n">Voltage V2-V3</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26<small>doc 001A</small></td><td class="n">Active power 1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28<small>doc 001C</small></td><td class="n">Active power 2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc 001E</small></td><td class="n">Active power 3</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32<small>doc 0020</small></td><td class="n">Reactive power 1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34<small>doc 0022</small></td><td class="n">Reactive power 2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36<small>doc 0024</small></td><td class="n">Reactive power 3</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-512"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">512<small>doc 0200</small></td><td class="n">Active energy import (not resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-514"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">514<small>doc 0202</small></td><td class="n">Active energy export (regenerative) (not resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-516"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">516<small>doc 0204</small></td><td class="n">Reactive energy, advance (leading) (not resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-518"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">518<small>doc 0206</small></td><td class="n">Reactive energy, delay (lagging) (not resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-520"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">520<small>doc 0208</small></td><td class="n">Total reactive energy (not resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-522"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">522<small>doc 020A</small></td><td class="n">Tariff T1 active energy (not resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-524"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">524<small>doc 020C</small></td><td class="n">Tariff T2 active energy (not resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-526"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">526<small>doc 020E</small></td><td class="n">Tariff T3 active energy (not resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-528"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">528<small>doc 0210</small></td><td class="n">Tariff T4 active energy (not resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-544"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">544<small>doc 0220</small></td><td class="n">Active energy import (not resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-546"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">546<small>doc 0222</small></td><td class="n">Active energy export (regenerative) (not resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-548"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">548<small>doc 0224</small></td><td class="n">Reactive energy, advance (leading) (not resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-550"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">550<small>doc 0226</small></td><td class="n">Reactive energy, delay (lagging) (not resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-552"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">552<small>doc 0228</small></td><td class="n">Total reactive energy (not resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-554"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">554<small>doc 022A</small></td><td class="n">Tariff T1 active energy (not resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-556"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">556<small>doc 022C</small></td><td class="n">Tariff T2 active energy (not resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-558"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">558<small>doc 022E</small></td><td class="n">Tariff T3 active energy (not resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-560"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">560<small>doc 0230</small></td><td class="n">Tariff T4 active energy (not resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-576"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">576<small>doc 0240</small></td><td class="n">Active energy import (resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-578"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">578<small>doc 0242</small></td><td class="n">Active energy export (regenerative) (resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-580"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">580<small>doc 0244</small></td><td class="n">Reactive energy, advance (leading) (resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-582"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">582<small>doc 0246</small></td><td class="n">Reactive energy, delay (lagging) (resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-584"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">584<small>doc 0248</small></td><td class="n">Total reactive energy (resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-586"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">586<small>doc 024A</small></td><td class="n">Tariff T1 active energy (resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-588"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">588<small>doc 024C</small></td><td class="n">Tariff T2 active energy (resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-590"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">590<small>doc 024E</small></td><td class="n">Tariff T3 active energy (resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-592"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">592<small>doc 0250</small></td><td class="n">Tariff T4 active energy (resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-608"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">608<small>doc 0260</small></td><td class="n">Active energy import (resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-610"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">610<small>doc 0262</small></td><td class="n">Active energy export (regenerative) (resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-612"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">612<small>doc 0264</small></td><td class="n">Reactive energy, advance (leading) (resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-614"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">614<small>doc 0266</small></td><td class="n">Reactive energy, delay (lagging) (resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-616"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">616<small>doc 0268</small></td><td class="n">Total reactive energy (resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-618"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">618<small>doc 026A</small></td><td class="n">Tariff T1 active energy (resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-620"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">620<small>doc 026C</small></td><td class="n">Tariff T2 active energy (resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-622"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">622<small>doc 026E</small></td><td class="n">Tariff T3 active energy (resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-624"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">624<small>doc 0270</small></td><td class="n">Tariff T4 active energy (resettable)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-768"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">768<small>doc 0300</small></td><td class="n">Converted value x1000</td><td class="d">Conversion value, raw is 1000x the value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-770"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">770<small>doc 0302</small></td><td class="n">Converted value x0.001</td><td class="d">Raw is 0.001x the value, for large totals.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 1000</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8192"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8192<small>doc 2000</small></td><td class="n">Phase and wire type</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 1P2W; 1 = 1P3W; 2 = 3P3W; 3 = 1P2W2; 4 = 1P3W2; 5 = 3P4W</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8194"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8194<small>doc 2002</small></td><td class="n">Communication address</td><td class="d">1-99 for Modbus; one per circuit.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8212<small>doc 2014</small></td><td class="n">CT secondary current</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 1 A; 1 = 5 A</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8214"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8214<small>doc 2016</small></td><td class="n">CT primary current</td><td class="d">Primary amps, x1.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8704"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8704<small>doc 2200</small></td><td class="n">Protocol</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = CompoWay/F; 1 = Modbus</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8706"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8706<small>doc 2202</small></td><td class="n">Communication speed</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 1200 bps; 1 = 2400 bps; 2 = 4800 bps; 3 = 9600 bps; 4 = 19200 bps; 5 = 38400 bps</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8710"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8710<small>doc 2206</small></td><td class="n">Stop bit</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 1 bit; 1 = 2 bits</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8712"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8712<small>doc 2208</small></td><td class="n">Parity</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Odd; 2 = Even</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8714"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8714<small>doc 220A</small></td><td class="n">Transmission wait time</td><td class="d">0-99 ms.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8718"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8718<small>doc 220E</small></td><td class="n">VT ratio</td><td class="d">Stored x100.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65535"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65535<small>doc FFFF</small></td><td class="n">Command</td><td class="d">Write with FC06 only: command code in the high byte, 00 in the low byte.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">768 = 0x0300: reset resettable energy; 1024 = 0x0400: move to measuring mode; 1792 = 0x0700: move to setting mode; 2304 = 0x0900: initialise resettable energy and settings; 39168 = 0x9900: restart</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Word order: the read example returns 0000 then 0960 for voltage 1 (2400 = 240.0 V), so the high word comes first (ABCD). Negative values are two&#x27;s complement.</li><li>Scaling per the address map: voltage x10, current x1000, power factor x100, frequency x10, active and reactive power x10; energy counters are x1 in the unit named.</li><li>Each circuit of the unit is its own Modbus slave. Circuit A&#x27;s address is set in MENU A2 (default 01); circuits B-D automatically take the next addresses in order. The registers here repeat for every circuit.</li><li>Settings in the 2000-2210 range can only be read or written after the &#x27;move to setting mode&#x27; command (0x0700 to address FFFF); send &#x27;move to measuring mode&#x27; (0x0400) afterwards. Measured values can be read in either mode.</li><li>Read requests are limited to 2-50 registers and only over consecutive addresses.</li><li>Left out: pulse output, voltage selection, data length, conversion factor, LCD, alarm, tariff, model and status registers (2010-2012, 2204, 220C, 2210-240A).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Omron KM-N3-FLK on-panel power monitor</h2><div class="faq"><details open><summary>What Modbus registers does the Omron KM-N3-FLK on-panel power monitor have?</summary><p>This map lists 68 registers: 68 holding registers. 10 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Omron KM-N3-FLK on-panel power monitor Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The address map prints Modbus addresses in hex and they go on the wire unchanged; the manual&#x27;s example reads voltage 1 with start address 0000 and 2 registers. Each value takes two registers, so read an even count.</p></details><details><summary>What byte order does the Omron KM-N3-FLK on-panel power monitor use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Omron KM-N3-FLK on-panel power monitor?</summary><p>Start with HR 0 Voltage 1 (Voltage 1 (x0.1 V)); HR 6 Current 1 (Current 1 (x0.001 A)); HR 16 Active power (total) (Active power (x0.1 W)); HR 12 Power factor (Power factor); HR 14 Frequency (Frequency); HR 544 Active energy import (not resettable) (Active energy import, kWh).</p></details><details><summary>How do I enable Modbus control of the Omron KM-N3-FLK on-panel power monitor?</summary><p>Modbus is the default protocol (MENU 00 = MODBS). Set circuit A&#x27;s communication address in MENU A2; circuits B-D follow in order.</p></details><details><summary>Where is the official Omron KM-N3-FLK on-panel power monitor Modbus documentation?</summary><p>The source is On-Panel Power Monitor model KM-N3-FLK Users Manual (N214-E1-04), revision 2023-03, published free by Omron at https://assets.omron.eu/downloads/latest/manual/en/n214_km-n3-flk_users_manual_en.pdf.</p></details></div>
<h2>More Omron Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/omron/e5-c-series" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Omron E5CC / E5EC / E5AC / E5DC digital temperature controllers (E5_C series)</h3><p>Omron E5CC, E5EC, E5AC, E5DC and E5CC-U controllers with RS-485, per the E5_C Communications Manual H175; registers present depend on model and options.</p><div class="meta">20 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: E5CC, E5EC, E5AC, E5DC, E5CC-U, E5@C, E5_C</span></a></li><li><a class="card" href="/modbus-register-maps/omron/km-n2-flk" data-row><span class="k">Power meter (multi-circuit power monitor)</span><h3>Omron KM-N2-FLK multi-circuit power monitor</h3><p>Omron KM-N2-FLK power monitor (catalog N200-E1-04).</p><div class="meta">62 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: KM-N2-FLK, KM-N2</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/red-lion/pax2d" data-row><span class="k">Sensor (counter / rate panel meter)</span><h3>Red Lion PAX2D counter / rate panel meter (Modbus)</h3><p>PAX2D dual counter / rate meter, per register table LP0930A (4/11/13).</p><div class="meta">34 registers &middot; 31 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: PAX2D, PAX2 D, Red Lion PAX2D counter</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-lm1340" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH LM 1340 multifunction meter</h3><p>Rishabh RISH LM 1340 panel multifunction instruments with RS-485 Modbus, per interface definition DMAN-00IM-0923 Rev. D (03/2026).</p><div class="meta">342 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH LM 1340, LM1340</span></a></li><li><a class="card" href="/modbus-register-maps/saia-burgess-controls/ale3-modbus" data-row><span class="k">Energy meter</span><h3>Saia Burgess Controls ALE3 three-phase 65 A energy meter (Modbus RTU)</h3><p>ALE3 unidirectional (ALE3D5FD10C3A00) and bidirectional (ALE3B5FD00C3A00) Modbus types, assembly and operating instructions 431951130.</p><div class="meta">18 registers &middot; 2 writable &middot; RTU</div><span class="sr-only"> Also known as: ALE3D5FD10C3A00, ALE3B5FD00C3A00, ALE3D5FD10, ALE3B5FD00, SBC ALE3 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/satec/pm180" data-row><span class="k">Power meter (power quality analyzer)</span><h3>SATEC PM180 expertmeter high performance analyzer</h3><p>SATEC PM180 expertmeter, per Modbus reference guide BG0527 Rev. A11 (Sep 2024).</p><div class="meta">129 registers &middot; 13 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: PM180, expertmeter PM180, SATEC PM180</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sicam-p-7kg775x" data-row><span class="k">Power meter</span><h3>Siemens SICAM P power meter (Modbus RTU/ASCII)</h3><p>SICAM P (7KG7xxx) power meters with the Modbus serial interface, per manual E50417-B1076-C241-A5 (release 11.2012).</p><div class="meta">164 registers &middot; 10 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: 7KG7750, 7KG7751, 7KG7755, SICAM P50, SICAM P55, 7KG7610, 7KG7660</span></a></li><li><a class="card" href="/modbus-register-maps/abb/a43-a44" data-row><span class="k">Energy meter</span><h3>ABB EQ meter A43 / A44 (Modbus RTU)</h3><p>ABB EQ A43 (direct connected) and A44 (transformer connected) three-phase DIN meters whose RS-485 port is set to Modbus.</p><div class="meta">182 registers &middot; 33 writable &middot; RTU</div><span class="sr-only"> Also known as: A43, A44, EQ A43, EQ A44</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://assets.omron.eu/downloads/latest/manual/en/n214_km-n3-flk_users_manual_en.pdf" rel="nofollow noopener" target="_blank">On-Panel Power Monitor model KM-N3-FLK Users Manual &middot; N214-E1-04 &middot; rev. 2023-03</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
