<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Panasonic CZ-NSMB Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Panasonic CZ-NSMB Modbus register map: 153 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/panasonic/cz-nsmb-a2w-modbus-pcb">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Panasonic CZ-NSMB Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Panasonic CZ-NSMB Modbus register map: 153 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/panasonic/cz-nsmb-a2w-modbus-pcb">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Panasonic CZ-NSMB Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Panasonic CZ-NSMB Modbus register map: 153 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/panasonic/cz-nsmb-a2w-modbus-pcb",
   "url": "https://easymodbus.com/modbus-register-maps/panasonic/cz-nsmb-a2w-modbus-pcb",
   "name": "Panasonic CZ-NSMB Modbus Register List & Map | Easy Modbus",
   "description": "Panasonic CZ-NSMB Modbus register map: 153 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/panasonic/cz-nsmb-a2w-modbus-pcb#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/panasonic/cz-nsmb-a2w-modbus-pcb#dataset",
   "name": "Panasonic CZ-NSMB A2W Modbus PCB for Aquarea air-to-water heat pumps Modbus register map",
   "description": "The CZ-NSMB is Panasonic's own Modbus RTU slave board that plugs into the CN-CNT connector of an Aquarea air-to-water unit. All points are holding registers: on/off, operating mode, zone and tank setpoints, compensation curves, smart-grid settings, quiet and powerful modes, sterilisation and system reset requests, plus readings of outdoor, water, tank and zone temperatures, error codes, energy use and generation, and unit configuration. Panasonic CZ-NSMB Modbus register map: 153 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/panasonic/cz-nsmb-a2w-modbus-pcb",
   "keywords": [
    "Panasonic CZ-NSMB A2W Modbus PCB for Aquarea air-to-water heat pumps Modbus register map",
    "Panasonic CZ-NSMB A2W Modbus PCB for Aquarea air-to-water heat pumps Modbus registers",
    "Panasonic Modbus map",
    "CZ-NSMB Modbus register map",
    "A2W Modbus PCB Modbus register map",
    "WH-CME8 Modbus register map",
    "WH-CME8L Modbus register map",
    "WH-WXG20ME8 Modbus register map",
    "WH-WXG25ME8 Modbus register map",
    "WH-WXG30ME8 Modbus register map",
    "Aquarea M series Modbus Modbus register map",
    "Big A2W Modbus Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "User Manual - A2W Modbus PCB - Model no. CZ-NSMB",
    "url": "https://www.library.aircon.panasonic.eu/GB_en/doc/xujWwPz*Ev0=/",
    "author": {
     "@type": "Organization",
     "name": "Panasonic"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Panasonic CZ-NSMB A2W Modbus PCB for Aquarea air-to-water heat pumps",
    "description": "Heat pump (air-to-water) Modbus interface"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/panasonic/cz-nsmb-a2w-modbus-pcb.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/panasonic/cz-nsmb-a2w-modbus-pcb.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Panasonic CZ-NSMB A2W Modbus PCB for Aquarea air-to-water heat pumps have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 153 registers: 153 holding registers. 75 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Panasonic CZ-NSMB A2W Modbus PCB for Aquarea air-to-water heat pumps Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are listed by protocol address starting at 0 (address 0 = Operation on/off), so the printed address goes on the wire unchanged."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Panasonic CZ-NSMB A2W Modbus PCB for Aquarea air-to-water heat pumps use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Panasonic CZ-NSMB A2W Modbus PCB for Aquarea air-to-water heat pumps?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 0 Operation (On/off); HR 4 Mode (Operating mode); HR 1 Outdoor actual temperature (Outdoor temperature); HR 2 Outlet water temperature (Outlet water temperature); HR 12 Zone 1: (Water shift/room/pool) setpoint temperature (Zone 1 setpoint); HR 30 Tank ON/OFF (Tank on/off); HR 33 Tank water set temperature (Tank setpoint); HR 52 Error code (Error code); HR 70 Current error status (Error status)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Panasonic CZ-NSMB A2W Modbus PCB for Aquarea air-to-water heat pumps?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No software enable: connect the supplied CN-CNT cable to the unit's main (or optional) PCB, connect CN2 to the RS-485 bus and set the slave address and baud rate on DIP SW1."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Panasonic CZ-NSMB A2W Modbus PCB for Aquarea air-to-water heat pumps Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is User Manual - A2W Modbus PCB - Model no. CZ-NSMB (M02412F0), published free by Panasonic at https://www.library.aircon.panasonic.eu/GB_en/doc/xujWwPz*Ev0=/."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Panasonic",
     "item": "https://easymodbus.com/modbus-register-maps/panasonic/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "CZ-NSMB A2W Modbus PCB for Aquarea air-to-water heat pumps",
     "item": "https://easymodbus.com/modbus-register-maps/panasonic/cz-nsmb-a2w-modbus-pcb"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/panasonic/">Panasonic</a></li><li aria-current="page">CZ-NSMB A2W Modbus PCB for Aquarea air-to-water heat pumps</li></ol>
<p class="eyebrow">Heat pump (air-to-water) Modbus interface &middot; Modbus register map</p><h1><span class="mfr">Panasonic</span> CZ-NSMB A2W Modbus PCB for Aquarea air-to-water heat pumps Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The CZ-NSMB is Panasonic&#x27;s own Modbus RTU slave board that plugs into the CN-CNT connector of an Aquarea air-to-water unit. All points are holding registers: on/off, operating mode, zone and tank setpoints, compensation curves, smart-grid settings, quiet and powerful modes, sterilisation and system reset requests, plus readings of outdoor, water, tank and zone temperatures, error codes, energy use and generation, and unit configuration.</p>
<p>This page lists <strong>153 Modbus registers</strong> for the Panasonic CZ-NSMB A2W Modbus PCB for Aquarea air-to-water heat pumps &mdash; 75 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Panasonic&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/panasonic/">Panasonic</a></dd></div><div><dt>Model</dt><dd>CZ-NSMB A2W Modbus PCB for Aquarea air-to-water heat pumps</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/pumps/">Heat pump (air-to-water) Modbus interface</a></dd></div><div><dt>Registers</dt><dd>153 (75 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N2</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>CZ-NSMB, A2W Modbus PCB, WH-CME8, WH-CME8L, WH-WXG20ME8, WH-WXG25ME8, WH-WXG30ME8, Aquarea M series Modbus, Big A2W Modbus</dd></div><div><dt>Source document</dt><dd><a href="https://www.library.aircon.panasonic.eu/GB_en/doc/xujWwPz*Ev0=/" rel="nofollow noopener" target="_blank">User Manual - A2W Modbus PCB - Model no. CZ-NSMB &middot; M02412F0</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/panasonic/cz-nsmb-a2w-modbus-pcb.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/panasonic/cz-nsmb-a2w-modbus-pcb.json">JSON</a>
  <a class="btn" href="https://www.library.aircon.panasonic.eu/GB_en/doc/xujWwPz*Ev0=/" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Panasonic CZ-NSMB A2W Modbus PCB for Aquarea air-to-water heat pumps</h2>
<div class="answer"><b>Integration in brief</b><p>Fit the PCB on the CN-CNT connector, set address and baud with SW1, then poll holding registers 0-52 for state and temperatures and write 0 (on/off), 4 (mode), 12/13 or 226-229 (zone setpoints) and 30/33 (tank).</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Operation</td><td class="f">UINT16</td><td>On/off</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-4">HR 4</a></td><td class="n">Mode</td><td class="f">UINT16</td><td>Operating mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Outdoor actual temperature</td><td class="f">INT16</td><td>Outdoor temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2">HR 2</a></td><td class="n">Outlet water temperature</td><td class="f">INT16</td><td>Outlet water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-12">HR 12</a></td><td class="n">Zone 1: (Water shift/room/pool) setpoint temperature</td><td class="f">INT16</td><td>Zone 1 setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-30">HR 30</a></td><td class="n">Tank ON/OFF</td><td class="f">UINT16</td><td>Tank on/off</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-33">HR 33</a></td><td class="n">Tank water set temperature</td><td class="f">UINT16</td><td>Tank setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-52">HR 52</a></td><td class="n">Error code</td><td class="f">UINT16</td><td>Error code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-70">HR 70</a></td><td class="n">Current error status</td><td class="f">UINT16</td><td>Error status</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>No software enable: connect the supplied CN-CNT cable to the unit&#x27;s main (or optional) PCB, connect CN2 to the RS-485 bus and set the slave address and baud rate on DIP SW1.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Serial format is 8N2 by default; 8N1 is also supported.</li><li>Supported functions: 3, 4, 6 and 16; all points are holding registers.</li><li>Mode codes 8-11 (Auto Heat, Auto Heat Tank, Auto Cool, Auto Cool Tank) are read-only states.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>DIP SW1 sets slave address (default 1) and baud rate 9600 (default), 19200, 57600 or 115200.</li><li>DIP SW2 P8 switches in the 120 ohm termination (default off).</li><li>Up to 63 CZ-NSMB boards per bus; one heat pump per board.</li><li>On Big A2W outdoor units the PCB sits in the C-BOX and the bus lands on terminals U1/U2.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>LED D3 flashing means the heat pump has not finished initialising; registers may not be valid yet.</li><li>The remote controller and Modbus can be used at the same time.</li></ul>
</section>
<h2 id="registers">Panasonic CZ-NSMB A2W Modbus PCB for Aquarea air-to-water heat pumps Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>153</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">153 of 153 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Panasonic CZ-NSMB A2W Modbus PCB for Aquarea air-to-water heat pumps Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0</td><td class="n">Operation</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On (default)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1</td><td class="n">Outdoor actual temperature</td><td class="d">-127°C- 127°C</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2</td><td class="n">Outlet water temperature</td><td class="d">-127°C-127°C</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3</td><td class="n">Inlet water temperature</td><td class="d">-127°C-127°C</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4</td><td class="n">Mode</td><td class="d">Codes 8-11 are read-only states.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Heat; 2 = Heat tank; 3 = Tank; 4 = Cool Tank; 5 = Cool; 6 = Auto (default); 7 = Auto Tank; 8 = Auto Heat; 9 = Auto Heat Tank; 10 = Auto Cool; 11 = Auto Cool Tank</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5</td><td class="n">Heat mode water temperature sensor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Compensation curve; 2 = Direct</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6</td><td class="n">Cool mode water temperature sensor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Compensation curve; 2 = Direct</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9</td><td class="n">Zone1-Zone2 ON/OFF</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = On-Off; 2 = Off/On; 3 = On/On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10</td><td class="n">Zone 1 sensors</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Water temperature; 2 = External; 3 = Internal; 4 = Thermistor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11</td><td class="n">Zone 2 sensors</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Water temperature; 2 = External; 3 = Internal; 4 = Thermistor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12</td><td class="n">Zone 1: (Water shift/room/pool) setpoint temperature</td><td class="d">Zone 1 target (heat): water shift ±5, water 20-R36, room 10-30, pool 15-35 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13</td><td class="n">Zone 2: (Water shift/room/pool) setpoint temperature</td><td class="d">Zone 2 target (heat): water shift ±5, water 20-R36, room 10-30, pool 15-35 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14</td><td class="n">Zone 1: Actual (water outlet/ room/pool) temperature</td><td class="d">-127°C-127°C</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15</td><td class="n">Zone 2: Actual (water outlet/ room/pool) temperature</td><td class="d">-127°C-127°C</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16</td><td class="n">Zone 1: Temperature conf mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Room; 2 = Compensation curve; 3 = Direct; 4 = Pool</td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17</td><td class="n">Zone 2: Temperature conf mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Room; 2 = Compensation curve; 3 = Direct; 4 = Pool</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18</td><td class="n">Zone 1: Min. setpoint temperature</td><td class="d">Lowest allowed zone 1 setpoint for the active sensor type (e.g. water shift -5 °C).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19</td><td class="n">Zone 1: Max. setpoint temperature</td><td class="d">Highest allowed zone 1 setpoint for the active sensor type (e.g. room 30 °C heat).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20</td><td class="n">Zone 2: Min. setpoint temperature</td><td class="d">Lowest allowed zone 2 setpoint for the active sensor type (e.g. water shift -5 °C).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21</td><td class="n">Zone 2: Max. setpoint temperature</td><td class="d">Highest allowed zone 2 setpoint for the active sensor type (e.g. room 30 °C heat).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30</td><td class="n">Tank ON/OFF</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32</td><td class="n">Tank actual temperature</td><td class="d">-127°C-127°C</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33</td><td class="n">Tank water set temperature</td><td class="d">40°C - R36 value</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34</td><td class="n">Tank heater</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Internal; 2 = External</td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35</td><td class="n">Tank water min. setpoint temperature</td><td class="d">40°C (fixed)</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36</td><td class="n">Tank water max. setpoint temperature</td><td class="d">55°C - 75°C</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-45"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">45</td><td class="n">Tank mode energy consumption</td><td class="d">R0 - 65.534 W</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-46"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46</td><td class="n">Heat mode energy consumption</td><td class="d">0 - 65.534 W</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-47"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">47</td><td class="n">(Cool mode/Heat recovery mode) energy consumption</td><td class="d">0 - 65.534 W</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-49"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">49</td><td class="n">Type of Modbus Gateway</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Standard gateway; 2 = Checker gateway</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50</td><td class="n">Version of Modbus gateway</td><td class="d">Gateway firmware version as hex (example 0x0100).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-52"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">52</td><td class="n">Error code</td><td class="d">0 = no error; 1XX = Hxx, 2XX = Fxx, 3XX = Uxx (112 = H12).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64</td><td class="n">Deice status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-70"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">70</td><td class="n">Current error status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = Error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-81"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">81</td><td class="n">Tank connection</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-82"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">82</td><td class="n">Number zones</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Zone; 2 = Zones</td></tr>
<tr data-row data-type="holding_register" id="r-hr-83"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">83</td><td class="n">Zone 1 setup</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Room; 2 = Pool</td></tr>
<tr data-row data-type="holding_register" id="r-hr-84"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">84</td><td class="n">Zone 2 setup</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Room; 2 = Pool</td></tr>
<tr data-row data-type="holding_register" id="r-hr-85"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">85</td><td class="n">Direction</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Room; 2 = Tank</td></tr>
<tr data-row data-type="holding_register" id="r-hr-86"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">86</td><td class="n">Outdoor type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = STD; 2 = TCAP; 3 = HWT</td></tr>
<tr data-row data-type="holding_register" id="r-hr-105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">105</td><td class="n">Heat-Cool meter</td><td class="d">If K series onwards.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">106</td><td class="n">Tank meter</td><td class="d">If K series onwards.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">107</td><td class="n">Electricity meter HP</td><td class="d">If K series onwards.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">111</td><td class="n">SG ready: Control pattern</td><td class="d">If K series onwards.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Normal; 2 = HP stop; 3 = Capacity 1; 4 = Capacity 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">112</td><td class="n">Water pressure</td><td class="d">If K series onwards. Range: 0 bar - 5080 mbar</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>mbar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-113"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">113</td><td class="n">Water inlet 2 temperature</td><td class="d">If L series onwards. Range: -127°C - 127°C</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-116"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">116</td><td class="n">RC-1: Room thermostat internal sensor temperature (integer part)</td><td class="d">-127°C-127°C</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-117"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">117</td><td class="n">Model series selection</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = H-Series; 2 = J-Series; 3 = K-Series; 4 = L-Series; 5 = M-Series</td></tr>
<tr data-row data-type="holding_register" id="r-hr-118"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">118</td><td class="n">RC-2: Room thermostat internal sensor temperature (integer part)</td><td class="d">-127°C-127°C</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-150"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">150</td><td class="n">External SW</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-151"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">151</td><td class="n">Heat-Cool SW</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disable; 1 = Enable</td></tr>
<tr data-row data-type="holding_register" id="r-hr-152"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">152</td><td class="n">External compressor SW</td><td class="d">H/J/K/L: 0 no, 1 yes. M series: 0 no, 1 heat source, 2 heater.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-153"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">153</td><td class="n">Solar connection</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes &amp; Buffer Tank; 2 = Yes &amp; DHW Tank</td></tr>
<tr data-row data-type="holding_register" id="r-hr-154"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">154</td><td class="n">SG ready</td><td class="d">H/J/K/L: 0 no, 1 yes. M series: 0 no, 1 capacity, 2 power consumption.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-155"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">155</td><td class="n">rt Buffer tank</td><td class="d">0 °C - 10 °C</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-156"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">156</td><td class="n">SG ready: DHW capacity up (1-0)</td><td class="d">50% - 150% Resolution: ±5%</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-157"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">157</td><td class="n">SG ready: Heat capacity up (1-0)</td><td class="d">50% - 150% Resolution: ±5%</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-158"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">158</td><td class="n">Compensation curve - Heat - Zone 1 - Max. temperature</td><td class="d">20°C - R36 value</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-159"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">159</td><td class="n">Compensation curve - Heat - Zone 1 - Min. temperature</td><td class="d">20°C - R36 value</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-160"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">160</td><td class="n">Compensation curve - Heat - Zone 1 - Outdoor air min. Temperature</td><td class="d">-20°C - 15°C</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-161"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">161</td><td class="n">Compensation curve - Heat - Zone 1 - Outdoor air max. Temperature</td><td class="d">-20°C - 15°C</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-162"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">162</td><td class="n">Compensation curve - Heat - Zone 2 - Max. temperature</td><td class="d">20°C - R36 value</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-163"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">163</td><td class="n">Compensation curve - Heat - Zone 2 - Min. temperature</td><td class="d">20°C - R36 value</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-164"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">164</td><td class="n">Compensation curve - Heat - Zone 2 - Outdoor air min. Temperature</td><td class="d">-20°C - 15°C</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-165"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">165</td><td class="n">Compensation curve - Heat - Zone 2 - Outdoor air max. Temperature</td><td class="d">-20°C - 15°C</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-166"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">166</td><td class="n">Compensation curve - Cool - Zone 1 - Max. temperature</td><td class="d">5°C - 20°C</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-167"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">167</td><td class="n">Compensation curve - Cool - Zone 1 - Min. temperature</td><td class="d">5°C - 20°C</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-168"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">168</td><td class="n">Compensation curve - Cool - Zone 1 - Outdoor air min. Temperature</td><td class="d">15°C - 30°C</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-169"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">169</td><td class="n">Compensation curve - Cool - Zone 1 - Outdoor air max. Temperature</td><td class="d">15°C - 30°C</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-170"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">170</td><td class="n">Compensation curve - Cool - Zone 2 - Max. temperature</td><td class="d">5°C - 20°C</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-171"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">171</td><td class="n">Compensation curve - Cool - Zone 2 - Min. temperature</td><td class="d">5°C - 20°C</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-172"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">172</td><td class="n">Compensation curve - Cool - Zone 2 - Outdoor air min. Temperature</td><td class="d">15°C - 30°C</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-173"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">173</td><td class="n">Compensation curve - Cool - Zone 2 - Outdoor air max. Temperature</td><td class="d">15°C - 30°C</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-174"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">174</td><td class="n">Solar (actual)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-175"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">175</td><td class="n">2-way valve direction (actual)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-176"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">176</td><td class="n">Zone1: Water temperature</td><td class="d">-127°C - 127°C</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-177"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">177</td><td class="n">Zone2: Water temperature</td><td class="d">-127°C - 127°C</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-178"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">178</td><td class="n">Zone 1 temperature (target)</td><td class="d">-127°C - 127°C</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-179"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">179</td><td class="n">Zone 2 temperature (target)</td><td class="d">-127°C - 127°C</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-180"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">180</td><td class="n">Buffer tank: Water temperature</td><td class="d">-127°C - 127°C</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-181"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">181</td><td class="n">Solar: Water temperature</td><td class="d">-127°C - 127°C</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-182"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">182</td><td class="n">Pool: Water temperature</td><td class="d">-127°C - 127°C</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-184"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">184<small>doc 184/185</small></td><td class="n">Compressor total ON time</td><td class="d">32-bit: first register MSB, second LSB (as printed).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-187"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">187</td><td class="n">Tank mode energy generation</td><td class="d">0 - 65.534 W</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-188"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">188</td><td class="n">Heat mode energy generation</td><td class="d">0 - 65.534 W</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-189"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">189</td><td class="n">(Cool mode/Heat recovery mode) energy generation</td><td class="d">0 - 65.534 W</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-197"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">197</td><td class="n">Powerful (request)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = OFF; 2 = ON 30 mins; 3 = ON 60 mins; 4 = ON 90 mins</td></tr>
<tr data-row data-type="holding_register" id="r-hr-198"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">198</td><td class="n">Quiet (request)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = OFF; 2 = Level 1; 3 = Level 2; 4 = Level 3</td></tr>
<tr data-row data-type="holding_register" id="r-hr-199"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">199</td><td class="n">Quiet timer</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Cancel; 2 = Set</td></tr>
<tr data-row data-type="holding_register" id="r-hr-200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">200</td><td class="n">System reset (request)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = No request; 1 = Request</td></tr>
<tr data-row data-type="holding_register" id="r-hr-202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">202</td><td class="n">Sterilisation (request)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = No request; 1 = Request</td></tr>
<tr data-row data-type="holding_register" id="r-hr-208"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">208</td><td class="n">Optional PCB connection</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">212</td><td class="n">Buffer tank connection</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-213"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">213</td><td class="n">Heater capacity</td><td class="d">Codes not printed; options 3/6/9 kW, or 6/12/18 kW or 1-3 heaters on Big-A2W.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-217"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">217</td><td class="n">Bivalent heat mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-218"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">218</td><td class="n">Bivalent DHW mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-219"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">219</td><td class="n">Demand control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-222"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">222</td><td class="n">Defrost signal</td><td class="d">If J series onwards.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-226"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">226</td><td class="n">Zone 1: (Water shift/water/ room/pool) set temperature for Heat mode</td><td class="d">Zone 1 heat target: water shift ±5, water 20-R36, room 10-30, pool 15-35 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-227"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">227</td><td class="n">Zone 1: (Water shift/water/ room) set temperature for Cool mode</td><td class="d">Zone 1 cool target: water shift -5 to 5, water 5-20, room 18-35 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-228"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">228</td><td class="n">Zone 2: (Water shift/water/ room/pool) set temperature for Heat mode</td><td class="d">Zone 2 heat target: water shift ±5, water 20-R36, room 10-30, pool 15-35 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-229"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">229</td><td class="n">Zone 2: (Water shift/water/ room) set temperature for Cool mode</td><td class="d">Zone 2 cool target: water shift -5 to 5, water 5-20, room 18-35 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-235"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">235</td><td class="n">Current Lv</td><td class="d">0 - 20 Lv</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-248"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">248</td><td class="n">SG ready: DHW capacity up (2-0)</td><td class="d">50 - 150 % Resolution: ±5%</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-249"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">249</td><td class="n">SG ready: Heat capacity up (2-1)</td><td class="d">50 - 150 % Resolution: ±5%</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-256"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">256</td><td class="n">Tank: Floor operation time (maximum)</td><td class="d">0 - 600 min Resolution: ±30min</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-257"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">257</td><td class="n">Tank: Heat up time (maximum)</td><td class="d">5 - 240 min Resolution: ±5 min</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-258"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">258</td><td class="n">Tank: Re-heat temperature</td><td class="d">-12°C - -2°C</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-259"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">259</td><td class="n">Tank: Sterilisation boiling temperature</td><td class="d">55°C - 75°C</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-260"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">260</td><td class="n">Tank: Sterilisation operation time (maximum)</td><td class="d">5 - 60 min Resolution: ± 5min</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-261"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">261</td><td class="n">SG ready: Cool capacity up (1-2)</td><td class="d">If J series onwards. Range: -15°C - 0°C</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-262"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">262</td><td class="n">SG ready: Cool capacity up (2-2)</td><td class="d">If J series onwards. Range: -15°C - 0°C</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-267"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">267</td><td class="n">External SW</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Close; 2 = Open</td></tr>
<tr data-row data-type="holding_register" id="r-hr-268"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">268</td><td class="n">Heat-Cool SW</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Heat; 2 = Cool</td></tr>
<tr data-row data-type="holding_register" id="r-hr-269"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">269</td><td class="n">Powerful (actual)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-270"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">270</td><td class="n">Quiet (actual)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-271"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">271</td><td class="n">Heat mode water set temperature range</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Range 1; 2 = Range 2; 3 = Range 3</td></tr>
<tr data-row data-type="holding_register" id="r-hr-273"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">273</td><td class="n">Room heater (actual)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-274"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">274</td><td class="n">Tank heater (actual)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-275"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">275</td><td class="n">Bivalent (actual)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-276"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">276</td><td class="n">Last error number (x1)</td><td class="d">One digit (0-9) of the last error number; 10 = no error.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">10 = No error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-277"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">277</td><td class="n">Last error number (x2)</td><td class="d">One digit (0-9) of the last error number; 10 = no error.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">10 = No error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-278"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">278</td><td class="n">Last error number (x3)</td><td class="d">One digit (0-9) of the last error number; 10 = no error.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">10 = No error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-280"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">280</td><td class="n">Last error character</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = U; 2 = H; 3 = F</td></tr>
<tr data-row data-type="holding_register" id="r-hr-289"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">289</td><td class="n">Sterilization status (actual)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-305"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">305</td><td class="n">Indoor unit model reference</td><td class="d">Read as hex: e.g. EEPROM A53D8170C reads 0x8170.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-314"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">314</td><td class="n">Outdoor Unit Model Reference</td><td class="d">Read as hex: e.g. EEPROM A53D8191C reads 0x8191.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-351"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">351</td><td class="n">Capacity rank</td><td class="d">0 - 30 kW</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-352"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">352</td><td class="n">Electricity meter HP</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = No error; 2 = Error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-353"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">353</td><td class="n">Heat-Cool meter</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = No error; 2 = Error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-354"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">354</td><td class="n">Tank meter</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = No error; 2 = Error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-358"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">358</td><td class="n">Modbus Meter Gateway</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = No error; 2 = Error; 3 = Comm. not yet establish</td></tr>
<tr data-row data-type="holding_register" id="r-hr-360"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">360</td><td class="n">Heat mode energy consumption</td><td class="d">If K series onwards. Range: 0 - 65.534 W</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-361"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">361</td><td class="n">(Cool mode/Heat recovery mode) energy consumption</td><td class="d">If K series onwards. Range: 0 - 65.534 W</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-362"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">362</td><td class="n">Tank mode energy consumption</td><td class="d">If K series onwards. Range: 0 - 65.534 W</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-363"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">363</td><td class="n">Heat mode energy generation</td><td class="d">If K series onwards. Range: 0 - 65.534 W</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-364"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">364</td><td class="n">(Cool mode/Heat recovery mode) energy generation</td><td class="d">If K series onwards. Range: 0 - 65.534 W</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-365"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">365</td><td class="n">Tank mode energy generation</td><td class="d">If K Series onwards. Range: 0 - 65.534 W</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-378"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">378</td><td class="n">Consumption reset</td><td class="d">Write 1337 to clear the consumption counters; 0 = no request.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-417"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">417</td><td class="n">SG ready: Power consumption [1-0]: DHW</td><td class="d">If M series. Range: 500 W to 10000 W Resolution: ±100 W</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-418"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">418</td><td class="n">SG ready: Power consumption [1-1]: Heat</td><td class="d">If M series. Range: 500 W to 10000 W Resolution: ±100 W</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-419"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">419</td><td class="n">SG ready: Power consumption [1-2]: Cool</td><td class="d">If M series. Range: 500 W to 10000 W Resolution: ±100 W</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-420"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">420</td><td class="n">SG ready: Power consumption [2-0]: DHW</td><td class="d">If M series. Range: 500 W to 10000 W Resolution: ±100 W</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-421"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">421</td><td class="n">SG ready: Power consumption [2-1]: Heat</td><td class="d">If M series. Range: 500 W to 10000 W Resolution: ±100 W</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-422"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">422</td><td class="n">SG ready: Power consumption [2-2]: Cool</td><td class="d">If M series. Range: 500 W to 10000 W Resolution: ±100 W</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-423"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">423</td><td class="n">SG ready: HPU stop consumption</td><td class="d">If M series. Range: 500 W to 10000 W Resolution: ±100 W</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-426"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">426</td><td class="n">Anti-stick mode</td><td class="d">If M series.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Disable; 1 = Enable</td></tr>
<tr data-row data-type="holding_register" id="r-hr-427"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">427</td><td class="n">DHW circulation</td><td class="d">If M series.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-428"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">428</td><td class="n">Power consumption: Minimum range</td><td class="d">If M series.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = 0.5 kW; 2 = 1.0 kW; 3 = 1.5 kW; 4 = 2.0 kW; 5 = 2.5 kW; 6 = 3.0 kW; 7 = 3.5 kW; 8 = 4.0 kW; 9 = 5.0 kW; 10 = 6.0 kW; 11 = 7.0 kW; 12 = 8.0 kW; 13 = 9.0 kW; 14 = 10.0 kW</td></tr>
<tr data-row data-type="holding_register" id="r-hr-429"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">429</td><td class="n">Power consumption: Maximum range</td><td class="d">If M series.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = 0.5 kW; 2 = 1.0 kW; 3 = 1.5 kW; 4 = 2.0 kW; 5 = 2.5 kW; 6 = 3.0 kW; 7 = 3.5 kW; 8 = 4.0 kW; 9 = 5.0 kW; 10 = 6.0 kW; 11 = 7.0 kW; 12 = 8.0 kW; 13 = 9.0 kW; 14 = 10.0 kW</td></tr>
<tr data-row data-type="holding_register" id="r-hr-432"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">432</td><td class="n">Electrical anode (actual)</td><td class="d">If M series.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-437"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">437</td><td class="n">Big-A2W Heater Capacity</td><td class="d">If Big-A2W.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = &lt;18 kW; 1 = &gt;18 kW</td></tr>
<tr data-row data-type="holding_register" id="r-hr-438"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">438</td><td class="n">Big-A2W</td><td class="d">If M series.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>The manual gives no data type per register. Values whose printed range goes below zero (temperatures, water-shift setpoints, curve outdoor limits, tank re-heat and cool capacity shifts) are listed as INT16; all others as UINT16.</li><li>Temperatures are whole degrees Celsius by default. DIP SW2 P1 ON switches all temperature registers to tenths (x10) and P2 ON to Fahrenheit; the scale of 1 here matches the default.</li><li>32-bit totals at 120/121-130/131 and 366/367-372/373 are left out: the manual marks them only &#x27;(MSB)&#x27; or not at all and never says which register holds the high word. 184/185 (compressor hours) is printed as [MSB/LSB] and is listed as UINT32 with the high word first.</li><li>Many registers apply only to some series (&#x27;If K series onwards&#x27;, &#x27;If M series&#x27;); the condition is quoted in the description. 213 and 437 apply to Big A2W variants.</li><li>Error code 52 encodes the remote-controller code: 1XX = Hxx, 2XX = Fxx, 3XX = Uxx (e.g. 214 = F14), per the manual&#x27;s error-code section (the register table itself prints 1XXX/2XXX/3XXX).</li><li>Write 1337 to 378 to clear the consumption counters.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Panasonic CZ-NSMB A2W Modbus PCB for Aquarea air-to-water heat pumps</h2><div class="faq"><details open><summary>What Modbus registers does the Panasonic CZ-NSMB A2W Modbus PCB for Aquarea air-to-water heat pumps have?</summary><p>This map lists 153 registers: 153 holding registers. 75 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Panasonic CZ-NSMB A2W Modbus PCB for Aquarea air-to-water heat pumps Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are listed by protocol address starting at 0 (address 0 = Operation on/off), so the printed address goes on the wire unchanged.</p></details><details><summary>What byte order does the Panasonic CZ-NSMB A2W Modbus PCB for Aquarea air-to-water heat pumps use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Panasonic CZ-NSMB A2W Modbus PCB for Aquarea air-to-water heat pumps?</summary><p>Start with HR 0 Operation (On/off); HR 4 Mode (Operating mode); HR 1 Outdoor actual temperature (Outdoor temperature); HR 2 Outlet water temperature (Outlet water temperature); HR 12 Zone 1: (Water shift/room/pool) setpoint temperature (Zone 1 setpoint); HR 30 Tank ON/OFF (Tank on/off); HR 33 Tank water set temperature (Tank setpoint); HR 52 Error code (Error code); HR 70 Current error status (Error status).</p></details><details><summary>How do I enable Modbus control of the Panasonic CZ-NSMB A2W Modbus PCB for Aquarea air-to-water heat pumps?</summary><p>No software enable: connect the supplied CN-CNT cable to the unit&#x27;s main (or optional) PCB, connect CN2 to the RS-485 bus and set the slave address and baud rate on DIP SW1.</p></details><details><summary>Where is the official Panasonic CZ-NSMB A2W Modbus PCB for Aquarea air-to-water heat pumps Modbus documentation?</summary><p>The source is User Manual - A2W Modbus PCB - Model no. CZ-NSMB (M02412F0), published free by Panasonic at https://www.library.aircon.panasonic.eu/GB_en/doc/xujWwPz*Ev0=/.</p></details></div>
<h2>More Panasonic Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/panasonic/kw7m" data-row><span class="k">Energy meter</span><h3>Panasonic KW7M Eco-POWER METER</h3><p>Panasonic KW7M (AKW7111 / AKW7111B) with Modbus RTU selected, user manual ARCT1F434E-6.</p><div class="meta">15 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: AKW7111, AKW7111B</span></a></li><li><a class="card" href="/modbus-register-maps/panasonic/kw8m" data-row><span class="k">Energy meter</span><h3>Panasonic KW8M Eco-POWER METER</h3><p>Panasonic KW8M AKW8111 and AKW8111H (logging/demand version) with Modbus RTU selected, manual ARCT1F440E-8.</p><div class="meta">41 registers &middot; 27 writable &middot; RTU</div><span class="sr-only"> Also known as: AKW8111, AKW8111H</span></a></li><li><a class="card" href="/modbus-register-maps/panasonic/kw9m" data-row><span class="k">Energy meter (multi-circuit power monitor)</span><h3>Panasonic KW9M Eco-POWER METER</h3><p>Panasonic KW9M (AKW91110) with the Modbus RTU protocol selected, user manual WUME-KW9M-10.</p><div class="meta">184 registers &middot; 62 writable &middot; RTU</div><span class="sr-only"> Also known as: AKW91110</span></a></li></ul><h2>Other pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/wilo/helix2-0-ve-cif-modbus" data-row><span class="k">Pump (multistage pressure-boosting pump)</span><h3>Wilo Helix2.0-VE / Medana CH3-LE with CIF module Modbus RTU</h3><p>Wilo Helix2.0-VE pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">90 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-Helix2.0-VE, Medana CH3-LE, Wilo-Medana CH3-LE</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/control-ec-wp" data-row><span class="k">Pump controller (switchgear)</span><h3>Wilo Wilo-Control EC-WP switchgear (ModBus RTU)</h3><p>Wilo-Control EC-WP for one or two fixed-speed pumps, hardware HW2, software SW102x (instructions Ed.01/2024-08, 2552567).</p><div class="meta">17 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: Control EC-WP, Wilo Control EC WP, EC-WP</span></a></li><li><a class="card" href="/modbus-register-maps/daikin/dcom-lt-mb" data-row><span class="k">Heat pump</span><h3>Daikin DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps</h3><p>Daikin Altherma low-temperature (LT) air-to-water heat pumps fitted with the DCOM-LT/MB (model number 534-001) P1P2-to-Modbus RTU interface, standard operating mode, per reference manual 534-252-A3.</p><div class="meta">32 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: DCOM-LT-MB, 534-001, Altherma LT Modbus interface</span></a></li><li><a class="card" href="/modbus-register-maps/gree/versati-iii-r32-modbus-v1-5" data-row><span class="k">Heat pump (air-to-water)</span><h3>Gree Versati heat pump water heater (wired-controller Modbus RTU, protocol V1.5)</h3><p>Gree Versati air-to-water heat pumps through the BMS port of the wired controller, per &#x27;Modbus Protocol (V1.5) for the Versati Heat Pump Water Heater&#x27;. The document itself does not name a generation or refrigerant; the distributor files it as the R32 Versati III protocol.</p><div class="meta">142 registers &middot; 63 writable &middot; RTU</div><span class="sr-only"> Also known as: Versati III, R32 Versati, Versati heat pump water heater, Gree Versati Modbus V1.5</span></a></li><li><a class="card" href="/modbus-register-maps/lg/therma-v-r32-monobloc-us" data-row><span class="k">Heat pump (air-to-water)</span><h3>LG THERMA V R32 Monobloc air-to-water heat pump (built-in Modbus RTU)</h3><p>LG THERMA V R32 Monobloc air-to-water heat pumps covered by installation manual MFL68026615 Rev.02 (North American models ZHBW041GA0 / ZHBW048GA0 / ZHBW055GA0), using the indoor PCB&#x27;s own Modbus RTU slave port.</p><div class="meta">35 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: ZHBW041GA0, ZHBW048GA0, ZHBW055GA0, KPHTC411M, KPHTC481M, KPHTC551M, THERMA V, MFL68026615</span></a></li><li><a class="card" href="/modbus-register-maps/nilan/cts602-hmi350t" data-row><span class="k">Heat pump / ventilation unit controller (air handler)</span><h3>Nilan CTS602 controller with HMI350T panel (Modbus version 23)</h3><p>Nilan ventilation, heat-recovery and compact heat pump units with the CTS602 board and HMI350T user panel, Modbus protocol version 23 (software 3.6.58/3.6.59).</p><div class="meta">262 registers &middot; 165 writable &middot; RTU</div><span class="sr-only"> Also known as: CTS 602, CTS602 HMI350T, CTS602 w. HMI350T</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/pumps/">All pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.library.aircon.panasonic.eu/GB_en/doc/xujWwPz*Ev0=/" rel="nofollow noopener" target="_blank">User Manual - A2W Modbus PCB - Model no. CZ-NSMB &middot; M02412F0</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
