<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Panasonic KW7M Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Panasonic KW7M Modbus register map: 15 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/panasonic/kw7m">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Panasonic KW7M Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Panasonic KW7M Modbus register map: 15 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/panasonic/kw7m">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Panasonic KW7M Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Panasonic KW7M Modbus register map: 15 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/panasonic/kw7m",
   "url": "https://easymodbus.com/modbus-register-maps/panasonic/kw7m",
   "name": "Panasonic KW7M Modbus Register List & Map | Easy Modbus",
   "description": "Panasonic KW7M Modbus register map: 15 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/panasonic/kw7m#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/panasonic/kw7m#dataset",
   "name": "Panasonic KW7M Eco-POWER METER Modbus register map",
   "description": "The KW7M is a small DIN-rail energy meter for single-phase or three-phase three-wire circuits using dedicated or 5 A CTs, with an RS485 port that speaks MEWTOCOL or Modbus RTU. Its Modbus table is short: two phase currents, two line voltages, active power and the metering and alarm settings, all as holding registers. Panasonic KW7M Modbus register map: 15 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/panasonic/kw7m",
   "keywords": [
    "Panasonic KW7M Eco-POWER METER Modbus register map",
    "Panasonic KW7M Eco-POWER METER Modbus registers",
    "Panasonic Modbus map",
    "AKW7111 Modbus register map",
    "AKW7111B Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "KW7M Eco-POWER METER User's Manual",
    "url": "https://mediap.industry.panasonic.eu/assets/custom-upload/Factory%20%26%20Automation/Eco-POWER%20METERS/Manuals/mn_kw7m_user_pidsx_en.pdf",
    "author": {
     "@type": "Organization",
     "name": "Panasonic"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Panasonic KW7M Eco-POWER METER",
    "description": "Energy meter"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/panasonic/kw7m.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/panasonic/kw7m.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Panasonic KW7M Eco-POWER METER have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 15 registers: 15 holding registers. 10 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Panasonic KW7M Eco-POWER METER Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Addresses are printed in hex (0064H) and go into the request unchanged; the manual's Modbus example resets energy by writing 2 words at data item 0064H. The MEWTOCOL DT number in decimal equals the hex Modbus address."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Panasonic KW7M Eco-POWER METER use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Panasonic KW7M Eco-POWER METER?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 176 Instantaneous active power (Instantaneous active power); HR 107 L1 (CT1) phase current (L1 current); HR 109 L2 (CT2) phase current (L2 current); HR 170 Voltage between 1 and 2 (Voltage 1-2); HR 172 Voltage between 2 and 3 (Voltage 2-3)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Panasonic KW7M Eco-POWER METER?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Protocol defaults to MEWTOCOL. In Mode 2 change Protocol to MODBUS(RTU), then set station number, speed, format and response time."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Panasonic KW7M Eco-POWER METER Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is KW7M Eco-POWER METER User's Manual (ARCT1F434E-6), revision 2016-06, published free by Panasonic at https://mediap.industry.panasonic.eu/assets/custom-upload/Factory%20%26%20Automation/Eco-POWER%20METERS/Manuals/mn_kw7m_user_pidsx_en.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Panasonic",
     "item": "https://easymodbus.com/modbus-register-maps/panasonic/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "KW7M Eco-POWER METER",
     "item": "https://easymodbus.com/modbus-register-maps/panasonic/kw7m"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/panasonic/">Panasonic</a></li><li aria-current="page">KW7M Eco-POWER METER</li></ol>
<p class="eyebrow">Energy meter &middot; Modbus register map</p><h1><span class="mfr">Panasonic</span> KW7M Eco-POWER METER Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The KW7M is a small DIN-rail energy meter for single-phase or three-phase three-wire circuits using dedicated or 5 A CTs, with an RS485 port that speaks MEWTOCOL or Modbus RTU. Its Modbus table is short: two phase currents, two line voltages, active power and the metering and alarm settings, all as holding registers.</p>
<p>This page lists <strong>15 Modbus registers</strong> for the Panasonic KW7M Eco-POWER METER &mdash; 10 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Panasonic&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/panasonic/">Panasonic</a></dd></div><div><dt>Model</dt><dd>KW7M Eco-POWER METER</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Energy meter</a></dd></div><div><dt>Registers</dt><dd>15 (10 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8O1</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>32-bit word order</dt><dd>CDAB <small class="count">low word first (word-swapped)</small></dd></div><div><dt>Also known as</dt><dd>AKW7111, AKW7111B</dd></div><div><dt>Source document</dt><dd><a href="https://mediap.industry.panasonic.eu/assets/custom-upload/Factory%20%26%20Automation/Eco-POWER%20METERS/Manuals/mn_kw7m_user_pidsx_en.pdf" rel="nofollow noopener" target="_blank">KW7M Eco-POWER METER User&#x27;s Manual &middot; ARCT1F434E-6 &middot; rev. 2016-06</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/panasonic/kw7m.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/panasonic/kw7m.json">JSON</a>
  <a class="btn" href="https://mediap.industry.panasonic.eu/assets/custom-upload/Factory%20%26%20Automation/Eco-POWER%20METERS/Manuals/mn_kw7m_user_pidsx_en.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Panasonic KW7M Eco-POWER METER</h2>
<div class="answer"><b>Integration in brief</b><p>Select MODBUS(RTU) in Mode 2 on the front panel, then poll 00B0H (kW x0.01), 006BH/006DH (A x0.1) and 00AAH/00ACH (V x0.1) with function 03. 32-bit values are low word first.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-176">HR 176</a></td><td class="n">Instantaneous active power</td><td class="f">UINT32 CDAB</td><td>Instantaneous active power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-107">HR 107</a></td><td class="n">L1 (CT1) phase current</td><td class="f">UINT16</td><td>L1 current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-109">HR 109</a></td><td class="n">L2 (CT2) phase current</td><td class="f">UINT16</td><td>L2 current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-170">HR 170</a></td><td class="n">Voltage between 1 and 2</td><td class="f">UINT32 CDAB</td><td>Voltage 1-2</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-172">HR 172</a></td><td class="n">Voltage between 2 and 3</td><td class="f">UINT32 CDAB</td><td>Voltage 2-3</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Protocol defaults to MEWTOCOL. In Mode 2 change Protocol to MODBUS(RTU), then set station number, speed, format and response time.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Only 8-bit transmission formats work with Modbus RTU (8bit-o, 8bit-n, 8bit-E); the default 8bit-o is odd parity.</li><li>Writes outside the allowed range are acknowledged but not applied.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Defaults: station 1, 19200 bps, 8bit-o, response time 5 ms.</li><li>Speeds available: 2400, 4800, 9600, 19200, 38400 bps.</li><li>Broadcast address 0 is accepted but gets no reply.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>AKW7111B and AKW7111 are not interchangeable; only AKW4x0xB CTs can be used with the AKW7111B.</li><li>Settings written over Modbus are stored in EEPROM; don&#x27;t write them in a loop.</li></ul>
</section>
<h2 id="registers">Panasonic KW7M Eco-POWER METER Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>15</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">15 of 15 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Panasonic KW7M Eco-POWER METER Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50<small>doc 0032H</small></td><td class="n">Rate</td><td class="d">Electricity rate per kWh used for the charge display.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-60"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">60<small>doc 003CH</small></td><td class="n">CT type</td><td class="d">Dedicated CT rating: 5, 50, 100, 250 or 400.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61<small>doc 003DH</small></td><td class="n">Unit for pulse output</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 0.001 kWh; 10 = 0.01 kWh; 100 = 0.1 kWh; 333 = Stand-by alarm output (uses 004DH/004EH); 777 = Current alarm output (uses ratio 0045H); 999 = Power alarm output (uses alarm value 0040H); 1000 = 1 kWh; 10000 = 10 kWh; 100000 = 100 kWh</td></tr>
<tr data-row data-type="holding_register" id="r-hr-63"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63<small>doc 003FH</small></td><td class="n">CT primary current (5 A CT)</td><td class="d">Used with a commercial 5 A secondary CT, 1-4000.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64<small>doc 0040H</small></td><td class="n">Alarm value (instantaneous power)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-66"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">66<small>doc 0042H</small></td><td class="n">VT ratio</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-68"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">68<small>doc 0044H</small></td><td class="n">Cut-off current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-69"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">69<small>doc 0045H</small></td><td class="n">Ratio for current alarm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-77"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">77<small>doc 004DH</small></td><td class="n">Ratio for stand-by current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-78"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">78<small>doc 004EH</small></td><td class="n">Time for stand-by alarm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">107<small>doc 006BH</small></td><td class="n">L1 (CT1) phase current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">109<small>doc 006DH</small></td><td class="n">L2 (CT2) phase current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-170"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">170<small>doc 00AAH</small></td><td class="n">Voltage between 1 and 2</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-172"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">172<small>doc 00ACH</small></td><td class="n">Voltage between 2 and 3</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-176"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">176<small>doc 00B0H</small></td><td class="n">Instantaneous active power</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Word order: 32-bit rows are printed as two registers marked &lt;LSB&gt; (lower address) and &lt;MSB&gt; (higher address), so the low word comes first (CDAB).</li><li>Integral active energy (0064H/0065H, 0.01 kWh, read/write, writing 0 resets it) is left out: that row has no LSB/MSB mark, so the manual does not state its word order.</li><li>Pulse-output unit codes 999, 777 and 333 turn the output into a power, current or stand-by alarm instead of an energy pulse.</li><li>Registers not listed read 0. Phase/wire system and the communication settings are not in the Modbus table; set them on the front panel.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Panasonic KW7M Eco-POWER METER</h2><div class="faq"><details open><summary>What Modbus registers does the Panasonic KW7M Eco-POWER METER have?</summary><p>This map lists 15 registers: 15 holding registers. 10 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Panasonic KW7M Eco-POWER METER Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Addresses are printed in hex (0064H) and go into the request unchanged; the manual&#x27;s Modbus example resets energy by writing 2 words at data item 0064H. The MEWTOCOL DT number in decimal equals the hex Modbus address.</p></details><details><summary>What byte order does the Panasonic KW7M Eco-POWER METER use for 32-bit values?</summary><p>Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Panasonic KW7M Eco-POWER METER?</summary><p>Start with HR 176 Instantaneous active power (Instantaneous active power); HR 107 L1 (CT1) phase current (L1 current); HR 109 L2 (CT2) phase current (L2 current); HR 170 Voltage between 1 and 2 (Voltage 1-2); HR 172 Voltage between 2 and 3 (Voltage 2-3).</p></details><details><summary>How do I enable Modbus control of the Panasonic KW7M Eco-POWER METER?</summary><p>Protocol defaults to MEWTOCOL. In Mode 2 change Protocol to MODBUS(RTU), then set station number, speed, format and response time.</p></details><details><summary>Where is the official Panasonic KW7M Eco-POWER METER Modbus documentation?</summary><p>The source is KW7M Eco-POWER METER User&#x27;s Manual (ARCT1F434E-6), revision 2016-06, published free by Panasonic at https://mediap.industry.panasonic.eu/assets/custom-upload/Factory%20%26%20Automation/Eco-POWER%20METERS/Manuals/mn_kw7m_user_pidsx_en.pdf.</p></details></div>
<h2>More Panasonic Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/panasonic/cz-nsmb-a2w-modbus-pcb" data-row><span class="k">Heat pump (air-to-water) Modbus interface</span><h3>Panasonic CZ-NSMB A2W Modbus PCB for Aquarea air-to-water heat pumps</h3><p>Panasonic CZ-NSMB Modbus PCB fitted inside Panasonic Air-To-Water control boxes; the manual&#x27;s compatibility list names the A2W M-Series control module WH-CME8 and the Big A2W 20-30 kW outdoor units WH-WXG20/25/30ME8 with control module WH-CME8L (user manual M02412F0). Some registers carry H/J/K/L-series conditions.</p><div class="meta">153 registers &middot; 75 writable &middot; RTU</div><span class="sr-only"> Also known as: CZ-NSMB, A2W Modbus PCB, WH-CME8, WH-CME8L, WH-WXG20ME8, WH-WXG25ME8, WH-WXG30ME8, Aquarea M series Modbus, Big A2W Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/panasonic/kw8m" data-row><span class="k">Energy meter</span><h3>Panasonic KW8M Eco-POWER METER</h3><p>Panasonic KW8M AKW8111 and AKW8111H (logging/demand version) with Modbus RTU selected, manual ARCT1F440E-8.</p><div class="meta">41 registers &middot; 27 writable &middot; RTU</div><span class="sr-only"> Also known as: AKW8111, AKW8111H</span></a></li><li><a class="card" href="/modbus-register-maps/panasonic/kw9m" data-row><span class="k">Energy meter (multi-circuit power monitor)</span><h3>Panasonic KW9M Eco-POWER METER</h3><p>Panasonic KW9M (AKW91110) with the Modbus RTU protocol selected, user manual WUME-KW9M-10.</p><div class="meta">184 registers &middot; 62 writable &middot; RTU</div><span class="sr-only"> Also known as: AKW91110</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/red-lion/paxi" data-row><span class="k">Sensor (counter / rate panel meter)</span><h3>Red Lion PAXI counter / rate panel meter (Modbus)</h3><p>PAXI counter/rate meters with a Modbus serial card, per register table LP0897A (revised 7/10/12).</p><div class="meta">34 registers &middot; 34 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: PAXI, PAX I, Red Lion PAXI counter</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-ed-ec-er11xx" data-row><span class="k">Energy meter</span><h3>Rishabh Instruments RISH ED11XX / EC11XX / ER11XX single-phase DIN-rail energy meters</h3><p>Rishabh RISH ED11XX (direct), EC11XX (CT) and ER11XX (RJ12 CT) single-phase DIN-rail meters in their Modbus (x1) versions, per operating manual DMAN-00IM-1071 Rev. M.</p><div class="meta">84 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH ED11X1, RISH EC11X1, RISH ER11X1, ED1111, EC1111, ER1111, RISH ED11XX, RISH EC11XX, RISH ER11XX</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-em-dc-6001-6002" data-row><span class="k">Energy meter (DC)</span><h3>Rishabh Instruments RISH EM DC 6001 / 6002 multi-channel DC energy meter</h3><p>Rishabh RISH EM DC 6001 / 6002 multi-channel DC energy meters with RS-485 Modbus, per interface definition 2-60-006-00-00627 Rev. 0 (10/2015).</p><div class="meta">223 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH EM DC 6001, RISH EM DC 6002, EM DC 6001, EM DC 6002</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-ml-1400-ml-1410" data-row><span class="k">Power meter (multi-circuit energy meter)</span><h3>Rishabh Instruments RISH ML 1400 / ML 1410 Multiload Monitor (Modbus RTU)</h3><p>RISH Multiload Monitor (12 current channels, 4 voltage channels) per interface definition DMAN-00IM-0795 Rev A (08/2020).</p><div class="meta">82 registers &middot; 3 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH ML 1400, RISH ML 1410, RISH MLM, Multiload Monitor</span></a></li><li><a class="card" href="/modbus-register-maps/satec/pm174" data-row><span class="k">Power meter (power quality analyzer)</span><h3>SATEC PM174 powermeter and power quality analyzer</h3><p>SATEC PM174 from firmware 24.3.1, per Modbus reference guide BG0414 Rev. A7 (April 2013).</p><div class="meta">103 registers &middot; 17 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: PM174, SATEC PM174, PM 174</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/t203pm" data-row><span class="k">Power meter</span><h3>Seneca T203PM single-phase AC/DC power meter (Modbus RTU)</h3><p>T203PM100-MU / T203PM300-MU / T203PM600-MU per user manual MI00571-3-EN.</p><div class="meta">61 registers &middot; 23 writable &middot; RTU</div><span class="sr-only"> Also known as: T203PM100-MU, T203PM300-MU, T203PM600-MU, T203PM-MU, T-203PM</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://mediap.industry.panasonic.eu/assets/custom-upload/Factory%20%26%20Automation/Eco-POWER%20METERS/Manuals/mn_kw7m_user_pidsx_en.pdf" rel="nofollow noopener" target="_blank">KW7M Eco-POWER METER User&#x27;s Manual &middot; ARCT1F434E-6 &middot; rev. 2016-06</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
