<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Panasonic KW8M Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Panasonic KW8M Modbus register map: 41 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/panasonic/kw8m">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Panasonic KW8M Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Panasonic KW8M Modbus register map: 41 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/panasonic/kw8m">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Panasonic KW8M Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Panasonic KW8M Modbus register map: 41 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/panasonic/kw8m",
   "url": "https://easymodbus.com/modbus-register-maps/panasonic/kw8m",
   "name": "Panasonic KW8M Modbus Register List & Map | Easy Modbus",
   "description": "Panasonic KW8M Modbus register map: 41 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/panasonic/kw8m#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/panasonic/kw8m#dataset",
   "name": "Panasonic KW8M Eco-POWER METER Modbus register map",
   "description": "The KW8M is a panel-mount energy meter for single- and three-phase circuits with a pulse counter input and an RS485 port running MEWTOCOL or Modbus RTU. Holding registers carry energy, current, voltage, power, PF, frequency, load on/off hours and pulse counts; the AKW8111H adds demand values and logging. This map covers the common table and the H-only demand and status registers. Panasonic KW8M Modbus register map: 41 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/panasonic/kw8m",
   "keywords": [
    "Panasonic KW8M Eco-POWER METER Modbus register map",
    "Panasonic KW8M Eco-POWER METER Modbus registers",
    "Panasonic Modbus map",
    "AKW8111 Modbus register map",
    "AKW8111H Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "KW8M Eco-POWER METER User's Manual",
    "url": "https://mediap.industry.panasonic.eu/assets/custom-upload/Factory%20%26%20Automation/Eco-POWER%20METERS/Manuals/mn_kw8m_user_pidsx_en.pdf",
    "author": {
     "@type": "Organization",
     "name": "Panasonic"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Panasonic KW8M Eco-POWER METER",
    "brand": {
     "@type": "Brand",
     "name": "Panasonic"
    },
    "category": "Energy meter"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/panasonic/kw8m.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/panasonic/kw8m.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Panasonic KW8M Eco-POWER METER have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 41 registers: 41 holding registers. 27 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Panasonic KW8M Eco-POWER METER Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The table prints hex data items (0064H) that go into the request unchanged; the manual's example resets energy by writing 2 words at 0064H. The MEWTOCOL DT number in decimal equals the hex Modbus address."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Panasonic KW8M Eco-POWER METER use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Panasonic KW8M Eco-POWER METER?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 100 Integral active energy (Integral active energy); HR 176 Instantaneous active power (Active power); HR 107 Current L1 (CT1) (Current L1); HR 170 Voltage L1 (P1-P0) (Voltage L1); HR 111 Power factor (Power factor); HR 112 Frequency (Frequency)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Panasonic KW8M Eco-POWER METER?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Protocol defaults to MEWTOCOL; change it to MODBUS(RTU) in setting Mode 3 together with station number, speed, format and response time."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Panasonic KW8M Eco-POWER METER Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is KW8M Eco-POWER METER User's Manual (ARCT1F440E-8), revision 2016-08, published free by Panasonic at https://mediap.industry.panasonic.eu/assets/custom-upload/Factory%20%26%20Automation/Eco-POWER%20METERS/Manuals/mn_kw8m_user_pidsx_en.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Panasonic",
     "item": "https://easymodbus.com/modbus-register-maps/panasonic/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "KW8M Eco-POWER METER",
     "item": "https://easymodbus.com/modbus-register-maps/panasonic/kw8m"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/panasonic/">Panasonic</a></li><li aria-current="page">KW8M Eco-POWER METER</li></ol>
<p class="eyebrow">Energy meter &middot; Modbus register map</p><h1><span class="mfr">Panasonic</span> KW8M Eco-POWER METER Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The KW8M is a panel-mount energy meter for single- and three-phase circuits with a pulse counter input and an RS485 port running MEWTOCOL or Modbus RTU. Holding registers carry energy, current, voltage, power, PF, frequency, load on/off hours and pulse counts; the AKW8111H adds demand values and logging. This map covers the common table and the H-only demand and status registers.</p>
<p>This page lists <strong>41 Modbus registers</strong> for the Panasonic KW8M Eco-POWER METER &mdash; 27 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Panasonic&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/panasonic/">Panasonic</a></dd></div><div><dt>Model</dt><dd>KW8M Eco-POWER METER</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Energy meter</a></dd></div><div><dt>Registers</dt><dd>41 (27 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8O1</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>32-bit word order</dt><dd>CDAB <small class="count">low word first (word-swapped)</small></dd></div><div><dt>Also known as</dt><dd>AKW8111, AKW8111H</dd></div><div><dt>Source document</dt><dd><a href="https://mediap.industry.panasonic.eu/assets/custom-upload/Factory%20%26%20Automation/Eco-POWER%20METERS/Manuals/mn_kw8m_user_pidsx_en.pdf" rel="nofollow noopener" target="_blank">KW8M Eco-POWER METER User&#x27;s Manual &middot; ARCT1F440E-8 &middot; rev. 2016-08</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/panasonic/kw8m.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/panasonic/kw8m.json">JSON</a>
  <a class="btn" href="https://mediap.industry.panasonic.eu/assets/custom-upload/Factory%20%26%20Automation/Eco-POWER%20METERS/Manuals/mn_kw8m_user_pidsx_en.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Panasonic KW8M Eco-POWER METER</h2>
<div class="answer"><b>Integration in brief</b><p>Switch the protocol to MODBUS(RTU) in Mode 3, then poll with function 03: 0064H energy (2 words, 0.01 kWh), 00B0H active power, 006BH-006DH currents, 00AAH-00AEH voltages, 006FH PF and 0070H frequency.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-100">HR 100</a></td><td class="n">Integral active energy</td><td class="f">UINT32 CDAB</td><td>Integral active energy</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-176">HR 176</a></td><td class="n">Instantaneous active power</td><td class="f">UINT32 CDAB</td><td>Active power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-107">HR 107</a></td><td class="n">Current L1 (CT1)</td><td class="f">UINT16</td><td>Current L1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-170">HR 170</a></td><td class="n">Voltage L1 (P1-P0)</td><td class="f">UINT32 CDAB</td><td>Voltage L1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-111">HR 111</a></td><td class="n">Power factor</td><td class="f">INT16</td><td>Power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-112">HR 112</a></td><td class="n">Frequency</td><td class="f">UINT16</td><td>Frequency</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Protocol defaults to MEWTOCOL; change it to MODBUS(RTU) in setting Mode 3 together with station number, speed, format and response time.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Modbus RTU only works with the 8-bit formats; the default format 8bit-o is odd parity.</li><li>Out-of-range writes are acknowledged but ignored.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Defaults: station 1, 19200 bps, 8bit-o, response time 5 ms.</li><li>Set phase/wire, CT type and voltage range in Mode 1 before reading values.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>AKW8111H: switch the backup battery ON and initialise the main-unit memory (Mode 4) after setting the calendar timer (Mode 5), or log data may be wrong.</li><li>Settings written over Modbus are stored in EEPROM; avoid cyclic writes.</li></ul>
</section>
<h2 id="registers">Panasonic KW8M Eco-POWER METER Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>41</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">41 of 41 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Panasonic KW8M Eco-POWER METER Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 0001H</small></td><td class="n">Contact output status</td><td class="d">AKW8111H only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-48"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">48<small>doc 0030H</small></td><td class="n">Hysteresis for demand alarm off</td><td class="d">AKW8111H only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-49"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">49<small>doc 0031H</small></td><td class="n">Demand monitor start time</td><td class="d">AKW8111H only. 1-30.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50<small>doc 0032H</small></td><td class="n">Rate</td><td class="d">Electricity rate per kWh used for the charge display.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-60"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">60<small>doc 003CH</small></td><td class="n">CT type</td><td class="d">Dedicated CT rating: 5, 50, 100, 250, 400 or 600.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61<small>doc 003DH</small></td><td class="n">Unit for pulse output</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 0.001 kWh; 10 = 0.01 kWh; 100 = 0.1 kWh; 222 = Demand alarm (00CDH); 333 = Stand-by alarm (004DH/004EH); 555 = Preset count output (preset 009EH); 777 = Current alarm (ratio 0045H); 999 = Power alarm (alarm value 0040H); 1000 = 1 kWh; 10000 = 10 kWh; 100000 = 100 kWh</td></tr>
<tr data-row data-type="holding_register" id="r-hr-63"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63<small>doc 003FH</small></td><td class="n">CT primary current (5 A CT)</td><td class="d">For a commercial 5 A secondary CT, 1-4000.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64<small>doc 0040H</small></td><td class="n">Alarm value (instantaneous active power)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-66"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">66<small>doc 0042H</small></td><td class="n">VT ratio</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-67"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">67<small>doc 0043H</small></td><td class="n">Current threshold for time measurement</td><td class="d">Load on/off-time threshold.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-68"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">68<small>doc 0044H</small></td><td class="n">Cut-off current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-69"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">69<small>doc 0045H</small></td><td class="n">Current alarm value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-70"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">70<small>doc 0046H</small></td><td class="n">Voltage range</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 400 V; 2 = 200 V</td></tr>
<tr data-row data-type="holding_register" id="r-hr-77"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">77<small>doc 004DH</small></td><td class="n">Current ratio for stand-by alarm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-78"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">78<small>doc 004EH</small></td><td class="n">Time for stand-by alarm</td><td class="d">1-9999; unit not printed in the table.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-80"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">80<small>doc 0050H</small></td><td class="n">SRAM initialize</td><td class="d">AKW8111H only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-98"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">98<small>doc 0062H</small></td><td class="n">Active energy for arbitrary period</td><td class="d">AKW8111H only. Table unit reads 0.01kW.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">100<small>doc 0064H</small></td><td class="n">Integral active energy</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">102<small>doc 0066H</small></td><td class="n">Integral reactive energy</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kvarh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">104<small>doc 0068H</small></td><td class="n">Integral apparent energy</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kVAh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">107<small>doc 006BH</small></td><td class="n">Current L1 (CT1)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">108<small>doc 006CH</small></td><td class="n">Current L2 (CT2)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">109<small>doc 006DH</small></td><td class="n">Current L3 (CT3)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">111<small>doc 006FH</small></td><td class="n">Power factor</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">112<small>doc 0070H</small></td><td class="n">Frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-150"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">150<small>doc 0096H</small></td><td class="n">Load ON-time</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-152"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">152<small>doc 0098H</small></td><td class="n">Load OFF-time</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-154"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">154<small>doc 009AH</small></td><td class="n">Pulse count value</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-158"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">158<small>doc 009EH</small></td><td class="n">Preset value</td><td class="d">Pulse count preset for the count output.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-160"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">160<small>doc 00A0H</small></td><td class="n">Prescale value</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-162"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">162<small>doc 00A2H</small></td><td class="n">Max. counting speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s">30 = 30 Hz; 2000 = 2000 Hz</td></tr>
<tr data-row data-type="holding_register" id="r-hr-163"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">163<small>doc 00A3H</small></td><td class="n">Auto-off time</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-170"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">170<small>doc 00AAH</small></td><td class="n">Voltage L1 (P1-P0)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-172"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">172<small>doc 00ACH</small></td><td class="n">Voltage L2 (P2-P0)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-174"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">174<small>doc 00AEH</small></td><td class="n">Voltage L3 (P3-P0)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-176"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">176<small>doc 00B0H</small></td><td class="n">Instantaneous active power</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-178"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">178<small>doc 00B2H</small></td><td class="n">Instantaneous reactive power</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-180"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">180<small>doc 00B4H</small></td><td class="n">Instantaneous apparent power</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">200<small>doc 00C8H</small></td><td class="n">Present demand</td><td class="d">AKW8111H only.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-203"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">203<small>doc 00CBH</small></td><td class="n">Estimated demand</td><td class="d">AKW8111H only.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-205"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">205<small>doc 00CDH</small></td><td class="n">Demand setting value</td><td class="d">AKW8111H only.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Word order: every 32-bit row is printed as two registers marked &lt;LSB&gt; (lower address) and &lt;MSB&gt; (higher address), so the low word comes first (CDAB).</li><li>The &#x27;integral active power for arbitrary period&#x27; row (0062H) prints its unit as 0.01kW; it is listed without a unit.</li><li>Left out: the AKW8111H log-data block (4E20H onward and F6CCH onward) and calendar-timer settings, which are log records rather than live values.</li><li>Registers not listed read 0.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Panasonic KW8M Eco-POWER METER</h2><div class="faq"><details open><summary>What Modbus registers does the Panasonic KW8M Eco-POWER METER have?</summary><p>This map lists 41 registers: 41 holding registers. 27 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Panasonic KW8M Eco-POWER METER Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The table prints hex data items (0064H) that go into the request unchanged; the manual&#x27;s example resets energy by writing 2 words at 0064H. The MEWTOCOL DT number in decimal equals the hex Modbus address.</p></details><details><summary>What byte order does the Panasonic KW8M Eco-POWER METER use for 32-bit values?</summary><p>Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Panasonic KW8M Eco-POWER METER?</summary><p>Start with HR 100 Integral active energy (Integral active energy); HR 176 Instantaneous active power (Active power); HR 107 Current L1 (CT1) (Current L1); HR 170 Voltage L1 (P1-P0) (Voltage L1); HR 111 Power factor (Power factor); HR 112 Frequency (Frequency).</p></details><details><summary>How do I enable Modbus control of the Panasonic KW8M Eco-POWER METER?</summary><p>Protocol defaults to MEWTOCOL; change it to MODBUS(RTU) in setting Mode 3 together with station number, speed, format and response time.</p></details><details><summary>Where is the official Panasonic KW8M Eco-POWER METER Modbus documentation?</summary><p>The source is KW8M Eco-POWER METER User&#x27;s Manual (ARCT1F440E-8), revision 2016-08, published free by Panasonic at https://mediap.industry.panasonic.eu/assets/custom-upload/Factory%20%26%20Automation/Eco-POWER%20METERS/Manuals/mn_kw8m_user_pidsx_en.pdf.</p></details></div>
<h2>More Panasonic Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/panasonic/kw7m" data-row><span class="k">Energy meter</span><h3>Panasonic KW7M Eco-POWER METER</h3><p>Panasonic KW7M (AKW7111 / AKW7111B) with Modbus RTU selected, user manual ARCT1F434E-6.</p><div class="meta">15 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: AKW7111, AKW7111B</span></a></li><li><a class="card" href="/modbus-register-maps/panasonic/kw9m" data-row><span class="k">Energy meter (multi-circuit power monitor)</span><h3>Panasonic KW9M Eco-POWER METER</h3><p>Panasonic KW9M (AKW91110) with the Modbus RTU protocol selected, user manual WUME-KW9M-10.</p><div class="meta">184 registers &middot; 62 writable &middot; RTU</div><span class="sr-only"> Also known as: AKW91110</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-dc2111-mod" data-row><span class="k">Energy meter (DC)</span><h3>Rishabh Instruments RISH DC2111 MOD single-channel DC energy meter</h3><p>Rishabh RISH DC2111 MOD single-channel DC energy meters with RS-485 Modbus, per interface definition DMAN-00IM-1669 Rev. D (08/25).</p><div class="meta">52 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH DC2111 MOD, DC2111</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-lm1380" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH LM 1380 multifunction meter</h3><p>Rishabh RISH LM 1380 panel multifunction instruments with RS-485 Modbus, per interface definition DMAN-00IM-0925 Rev. A (04/2022).</p><div class="meta">277 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH LM 1380, LM1380</span></a></li><li><a class="card" href="/modbus-register-maps/satec/bfm136-036" data-row><span class="k">Power meter (multi-circuit branch feeder monitor)</span><h3>SATEC BFM136/036 branch feeder monitor</h3><p>SATEC BFM136 and BFM036 multi-circuit meters per Modbus reference guide BG0395 Rev. A8 (July 2024); per-submeter 32-bit measurement registers plus shared setup.</p><div class="meta">72 registers &middot; 11 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: BFM136, BFM036, BFM 136, SATEC BFM136</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/t203pm" data-row><span class="k">Power meter</span><h3>Seneca T203PM single-phase AC/DC power meter (Modbus RTU)</h3><p>T203PM100-MU / T203PM300-MU / T203PM600-MU per user manual MI00571-3-EN.</p><div class="meta">61 registers &middot; 23 writable &middot; RTU</div><span class="sr-only"> Also known as: T203PM100-MU, T203PM300-MU, T203PM600-MU, T203PM-MU, T-203PM</span></a></li><li><a class="card" href="/modbus-register-maps/sisgeo/digital-instruments-modbus" data-row><span class="k">Sensor (geotechnical: inclinometer, tiltmeter, piezometer, extensometer)</span><h3>SISGEO SISGEO digital instruments, RS-485 Modbus (firmware 3.x normal mode)</h3><p>SISGEO digital instruments with firmware 0x0300 or later running in normal (non-legacy) mode, protocol manual EN 05/20.</p><div class="meta">52 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: SISGEO digital in-place inclinometer, SISGEO digital tiltmeter, SISGEO digital piezometer, SISGEO DEX, SISGEO digital extensometer</span></a></li><li><a class="card" href="/modbus-register-maps/abb/b23-b24" data-row><span class="k">Energy meter</span><h3>ABB EQ meter B23 / B24 (Modbus RTU)</h3><p>ABB EQ B23 (direct, 65 A) and B24 (CT-connected) three-phase DIN meters fitted with the RS485 interface set to Modbus.</p><div class="meta">149 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: B23, B24, EQ B23, EQ B24</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://mediap.industry.panasonic.eu/assets/custom-upload/Factory%20%26%20Automation/Eco-POWER%20METERS/Manuals/mn_kw8m_user_pidsx_en.pdf" rel="nofollow noopener" target="_blank">KW8M Eco-POWER METER User&#x27;s Manual &middot; ARCT1F440E-8 &middot; rev. 2016-08</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
