<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Panasonic KW9M Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Panasonic KW9M Modbus register map: 184 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/panasonic/kw9m">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Panasonic KW9M Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Panasonic KW9M Modbus register map: 184 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/panasonic/kw9m">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Panasonic KW9M Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Panasonic KW9M Modbus register map: 184 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/panasonic/kw9m",
   "url": "https://easymodbus.com/modbus-register-maps/panasonic/kw9m",
   "name": "Panasonic KW9M Modbus Register List & Map | Easy Modbus",
   "description": "Panasonic KW9M Modbus register map: 184 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/panasonic/kw9m#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/panasonic/kw9m#dataset",
   "name": "Panasonic KW9M Eco-POWER METER Modbus register map",
   "description": "The KW9M is a compact energy monitor that measures up to three single-phase circuits or one three-phase system and speaks MEWTOCOL, Modbus RTU or DL/T645 on RS485. In Modbus mode everything is a holding register read with function 03 and written with 06/16. This map covers the comm and metering settings, per-circuit and total energy, power, voltage, current, frequency, power factor, demand, THD and the conversion (cost) values. Panasonic KW9M Modbus register map: 184 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/panasonic/kw9m",
   "keywords": [
    "Panasonic KW9M Eco-POWER METER Modbus register map",
    "Panasonic KW9M Eco-POWER METER Modbus registers",
    "Panasonic Modbus map",
    "AKW91110 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "KW9M Eco-POWER METER User's Manual",
    "url": "https://mediap.industry.panasonic.eu/assets/custom-upload/Factory%20%26%20Automation/Eco-POWER%20METERS/Manuals/mn_kw9m_user_pidsx_en.pdf",
    "author": {
     "@type": "Organization",
     "name": "Panasonic"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Panasonic KW9M Eco-POWER METER",
    "description": "Energy meter (multi-circuit power monitor)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/panasonic/kw9m.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/panasonic/kw9m.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Panasonic KW9M Eco-POWER METER have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 184 registers: 184 holding registers. 62 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Panasonic KW9M Eco-POWER METER Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The Modbus table prints hex register numbers (0064H). That number goes straight into the request: the manual's example reads conversion rate 005DH with start address 005DH. Each Modbus address equals the MEWTOCOL DT number converted to hex (DT00100 = 0064H)."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Panasonic KW9M Eco-POWER METER use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Panasonic KW9M Eco-POWER METER?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 106 Total integral active energy (Total imported active energy (0.01 kWh)); HR 130 Total integral export active energy (Total exported active energy); HR 146 Total instantaneous active power (Total active power (0.01 kW)); HR 164 Voltage 1 (Voltage 1); HR 180 Current (1) (Current (1)); HR 193 Frequency average (Frequency average); HR 197 PF average (PF average)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Panasonic KW9M Eco-POWER METER?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Protocol defaults to MEWTOCOL. Select MODr (Modbus RTU) in the communication setting mode, or write 1 to register 0062H. Changing protocol resets device number, speed, format, stop bit and response time."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Panasonic KW9M Eco-POWER METER Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is KW9M Eco-POWER METER User's Manual (WUME-KW9M-10), revision 2018-12, published free by Panasonic at https://mediap.industry.panasonic.eu/assets/custom-upload/Factory%20%26%20Automation/Eco-POWER%20METERS/Manuals/mn_kw9m_user_pidsx_en.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Panasonic",
     "item": "https://easymodbus.com/modbus-register-maps/panasonic/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "KW9M Eco-POWER METER",
     "item": "https://easymodbus.com/modbus-register-maps/panasonic/kw9m"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/panasonic/">Panasonic</a></li><li aria-current="page">KW9M Eco-POWER METER</li></ol>
<p class="eyebrow">Energy meter (multi-circuit power monitor) &middot; Modbus register map</p><h1><span class="mfr">Panasonic</span> KW9M Eco-POWER METER Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The KW9M is a compact energy monitor that measures up to three single-phase circuits or one three-phase system and speaks MEWTOCOL, Modbus RTU or DL/T645 on RS485. In Modbus mode everything is a holding register read with function 03 and written with 06/16. This map covers the comm and metering settings, per-circuit and total energy, power, voltage, current, frequency, power factor, demand, THD and the conversion (cost) values.</p>
<p>This page lists <strong>184 Modbus registers</strong> for the Panasonic KW9M Eco-POWER METER &mdash; 62 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Panasonic&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/panasonic/">Panasonic</a></dd></div><div><dt>Model</dt><dd>KW9M Eco-POWER METER</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Energy meter (multi-circuit power monitor)</a></dd></div><div><dt>Registers</dt><dd>184 (62 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8O1</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>32-bit word order</dt><dd>CDAB <small class="count">low word first (word-swapped)</small></dd></div><div><dt>Also known as</dt><dd>AKW91110</dd></div><div><dt>Source document</dt><dd><a href="https://mediap.industry.panasonic.eu/assets/custom-upload/Factory%20%26%20Automation/Eco-POWER%20METERS/Manuals/mn_kw9m_user_pidsx_en.pdf" rel="nofollow noopener" target="_blank">KW9M Eco-POWER METER User&#x27;s Manual &middot; WUME-KW9M-10 &middot; rev. 2018-12</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/panasonic/kw9m.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/panasonic/kw9m.json">JSON</a>
  <a class="btn" href="https://mediap.industry.panasonic.eu/assets/custom-upload/Factory%20%26%20Automation/Eco-POWER%20METERS/Manuals/mn_kw9m_user_pidsx_en.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Panasonic KW9M Eco-POWER METER</h2>
<div class="answer"><b>Integration in brief</b><p>Set the meter&#x27;s protocol to MODBUS (MODr) on the front panel, then read holding registers with function 03: total active power 0092H, total import kWh 006AH, voltages from 00A4H and currents from 00B4H. All 32-bit values are low word first.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-106">HR 106</a></td><td class="n">Total integral active energy</td><td class="f">UINT32 CDAB</td><td>Total imported active energy (0.01 kWh)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-130">HR 130</a></td><td class="n">Total integral export active energy</td><td class="f">UINT32 CDAB</td><td>Total exported active energy</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-146">HR 146</a></td><td class="n">Total instantaneous active power</td><td class="f">INT32 CDAB</td><td>Total active power (0.01 kW)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-164">HR 164</a></td><td class="n">Voltage 1</td><td class="f">UINT32 CDAB</td><td>Voltage 1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-180">HR 180</a></td><td class="n">Current (1)</td><td class="f">UINT32 CDAB</td><td>Current (1)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-193">HR 193</a></td><td class="n">Frequency average</td><td class="f">UINT16</td><td>Frequency average</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-197">HR 197</a></td><td class="n">PF average</td><td class="f">INT16</td><td>PF average</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Protocol defaults to MEWTOCOL. Select MODr (Modbus RTU) in the communication setting mode, or write 1 to register 0062H. Changing protocol resets device number, speed, format, stop bit and response time.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>32-bit values are low word first (CDAB).</li><li>Only data bits 8 work with Modbus RTU; parity default is odd (8b-o).</li><li>Writes outside the allowed range, or to a missing address, are acknowledged but ignored.</li><li>Maximum 26 registers per read and 23 per write.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Defaults: device number 1, 19200 bps, 8 data bits, odd parity, 1 stop bit, response time 5 ms.</li><li>Modbus device numbers 1-247; broadcast address 0 gets no reply.</li><li>Set phase/wire, CT type and CT primary current to match the wiring or readings will be wrong.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Settings written over Modbus go straight to non-volatile memory; avoid writing them cyclically.</li><li>Most values exist twice: a 0.01-resolution block from 0064H and a 0.001-resolution block from 00C6H. Check which block you poll before scaling.</li></ul>
</section>
<h2 id="registers">Panasonic KW9M Eco-POWER METER Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>184</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">184 of 184 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Panasonic KW9M Eco-POWER METER Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50<small>doc 0032H</small></td><td class="n">RS485 device number</td><td class="d">Modbus range 1-247.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51<small>doc 0033H</small></td><td class="n">RS485 transmission speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 1200; 1 = 2400; 2 = 4800; 3 = 9600; 4 = 19200; 5 = 38400; 6 = 57600; 7 = 115200</td></tr>
<tr data-row data-type="holding_register" id="r-hr-52"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">52<small>doc 0034H</small></td><td class="n">RS485 transmission format</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 8 bit odd; 1 = 8 bit none; 2 = 8 bit even</td></tr>
<tr data-row data-type="holding_register" id="r-hr-53"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53<small>doc 0035H</small></td><td class="n">RS485 stop bit</td><td class="d">1 or 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-54"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">54<small>doc 0036H</small></td><td class="n">RS485 response time</td><td class="d">1-99 ms.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-55"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">55<small>doc 0037H</small></td><td class="n">Phase/wire</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 1P2W; 1 = 1P3W; 2 = 3P3W; 3 = 3P4W</td></tr>
<tr data-row data-type="holding_register" id="r-hr-56"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">56<small>doc 0038H</small></td><td class="n">CT type (secondary)</td><td class="d">Rated CT secondary current, 1 or 5.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57<small>doc 0039H</small></td><td class="n">CT primary current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-58"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">58<small>doc 003AH</small></td><td class="n">VT ratio</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-59"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">59<small>doc 003BH</small></td><td class="n">Temperature correction value</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65<small>doc 0041H</small></td><td class="n">Update cycle</td><td class="d">Raw 1-10, in 100 ms steps.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 100</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-70"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">70<small>doc 0046H</small></td><td class="n">Auto-off</td><td class="d">Display auto-off time; 0 keeps the display on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-87"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">87<small>doc 0057H</small></td><td class="n">Conversion rate (export)</td><td class="d">Rate per kWh used for the export conversion value.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-93"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">93<small>doc 005DH</small></td><td class="n">Conversion rate</td><td class="d">Rate per kWh used for the conversion value.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-94"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">94<small>doc 005EH</small></td><td class="n">Password</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-95"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">95<small>doc 005FH</small></td><td class="n">Auto display start</td><td class="d">0 keeps a fixed display item.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-96"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">96<small>doc 0060H</small></td><td class="n">Display cycle</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-97"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">97<small>doc 0061H</small></td><td class="n">Luminance</td><td class="d">1 (dark) to 5 (bright).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-98"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">98<small>doc 0062H</small></td><td class="n">Protocol</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = MEWTOCOL; 1 = Modbus RTU; 2 = DL/T645</td></tr>
<tr data-row data-type="holding_register" id="r-hr-100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">100<small>doc 0064H</small></td><td class="n">Integral active energy (1)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">102<small>doc 0066H</small></td><td class="n">Integral active energy (2)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">104<small>doc 0068H</small></td><td class="n">Integral active energy (3)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">106<small>doc 006AH</small></td><td class="n">Total integral active energy</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">108<small>doc 006CH</small></td><td class="n">Integral reactive energy (1)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kvarh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">110<small>doc 006EH</small></td><td class="n">Integral reactive energy (2)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kvarh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">112<small>doc 0070H</small></td><td class="n">Integral reactive energy (3)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kvarh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-114"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">114<small>doc 0072H</small></td><td class="n">Total integral reactive energy</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-116"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">116<small>doc 0074H</small></td><td class="n">Integral apparent energy (1)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kVAh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-118"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">118<small>doc 0076H</small></td><td class="n">Integral apparent energy (2)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kVAh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">120<small>doc 0078H</small></td><td class="n">Integral apparent energy (3)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kVAh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-122"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">122<small>doc 007AH</small></td><td class="n">Total integral apparent energy</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-124"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">124<small>doc 007CH</small></td><td class="n">Integral export active energy (1)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-126"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">126<small>doc 007EH</small></td><td class="n">Integral export active energy (2)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-128"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">128<small>doc 0080H</small></td><td class="n">Integral export active energy (3)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-130"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">130<small>doc 0082H</small></td><td class="n">Total integral export active energy</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-132"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">132<small>doc 0084H</small></td><td class="n">Integral export reactive energy (1)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kvarh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-134"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">134<small>doc 0086H</small></td><td class="n">Integral export reactive energy (2)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kvarh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-136"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">136<small>doc 0088H</small></td><td class="n">Integral export reactive energy (3)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kvarh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-138"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">138<small>doc 008AH</small></td><td class="n">Total integral export reactive energy</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-140"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">140<small>doc 008CH</small></td><td class="n">Instantaneous active power (1)</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-142"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">142<small>doc 008EH</small></td><td class="n">Instantaneous active power (2)</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-144"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">144<small>doc 0090H</small></td><td class="n">Instantaneous active power (3)</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-146"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">146<small>doc 0092H</small></td><td class="n">Total instantaneous active power</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-148"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">148<small>doc 0094H</small></td><td class="n">Instantaneous reactive power (1)</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-150"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">150<small>doc 0096H</small></td><td class="n">Instantaneous reactive power (2)</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-152"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">152<small>doc 0098H</small></td><td class="n">Instantaneous reactive power (3)</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-154"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">154<small>doc 009AH</small></td><td class="n">Total instantaneous reactive power</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-156"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">156<small>doc 009CH</small></td><td class="n">Instantaneous apparent power (1)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-158"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">158<small>doc 009EH</small></td><td class="n">Instantaneous apparent power (2)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-160"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">160<small>doc 00A0H</small></td><td class="n">Instantaneous apparent power (3)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-162"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">162<small>doc 00A2H</small></td><td class="n">Total instantaneous apparent power</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-164"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">164<small>doc 00A4H</small></td><td class="n">Voltage 1</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-166"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">166<small>doc 00A6H</small></td><td class="n">Voltage 2</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-168"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">168<small>doc 00A8H</small></td><td class="n">Voltage 3</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-170"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">170<small>doc 00AAH</small></td><td class="n">Voltage average</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-172"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">172<small>doc 00ACH</small></td><td class="n">Line voltage 1-2</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-174"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">174<small>doc 00AEH</small></td><td class="n">Line voltage 2-3</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-176"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">176<small>doc 00B0H</small></td><td class="n">Line voltage 3-1</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-178"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">178<small>doc 00B2H</small></td><td class="n">Line voltage average</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-180"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">180<small>doc 00B4H</small></td><td class="n">Current (1)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-182"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">182<small>doc 00B6H</small></td><td class="n">Current (2)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-184"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">184<small>doc 00B8H</small></td><td class="n">Current (3)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-188"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">188<small>doc 00BCH</small></td><td class="n">Current average</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-190"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">190<small>doc 00BEH</small></td><td class="n">Frequency (1)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-191"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">191<small>doc 00BFH</small></td><td class="n">Frequency (2)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-192"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">192<small>doc 00C0H</small></td><td class="n">Frequency (3)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-193"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">193<small>doc 00C1H</small></td><td class="n">Frequency average</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-194"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">194<small>doc 00C2H</small></td><td class="n">PF (1)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-195"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">195<small>doc 00C3H</small></td><td class="n">PF (2)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-196"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">196<small>doc 00C4H</small></td><td class="n">PF (3)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-197"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">197<small>doc 00C5H</small></td><td class="n">PF average</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-198"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">198<small>doc 00C6H</small></td><td class="n">Integral active energy hi-res (1)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">200<small>doc 00C8H</small></td><td class="n">Integral active energy hi-res (2)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">202<small>doc 00CAH</small></td><td class="n">Integral active energy hi-res (3)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">204<small>doc 00CCH</small></td><td class="n">Total integral active energy hi-res</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-206"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">206<small>doc 00CEH</small></td><td class="n">Integral reactive energy hi-res (1)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kvarh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-208"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">208<small>doc 00D0H</small></td><td class="n">Integral reactive energy hi-res (2)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kvarh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-210"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">210<small>doc 00D2H</small></td><td class="n">Integral reactive energy hi-res (3)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kvarh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">212<small>doc 00D4H</small></td><td class="n">Total integral reactive energy hi-res</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-214"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">214<small>doc 00D6H</small></td><td class="n">Integral apparent energy hi-res (1)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kVAh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-216"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">216<small>doc 00D8H</small></td><td class="n">Integral apparent energy hi-res (2)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kVAh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-218"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">218<small>doc 00DAH</small></td><td class="n">Integral apparent energy hi-res (3)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kVAh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-220"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">220<small>doc 00DCH</small></td><td class="n">Total integral apparent energy hi-res</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-222"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">222<small>doc 00DEH</small></td><td class="n">Integral export active energy hi-res (1)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-224"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">224<small>doc 00E0H</small></td><td class="n">Integral export active energy hi-res (2)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-226"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">226<small>doc 00E2H</small></td><td class="n">Integral export active energy hi-res (3)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-228"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">228<small>doc 00E4H</small></td><td class="n">Total integral export active energy hi-res</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-230"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">230<small>doc 00E6H</small></td><td class="n">Integral export reactive energy hi-res (1)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kvarh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-232"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">232<small>doc 00E8H</small></td><td class="n">Integral export reactive energy hi-res (2)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kvarh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-234"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">234<small>doc 00EAH</small></td><td class="n">Integral export reactive energy hi-res (3)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kvarh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-236"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">236<small>doc 00ECH</small></td><td class="n">Total integral export reactive energy hi-res</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-238"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">238<small>doc 00EEH</small></td><td class="n">Instantaneous active power hi-res (1)</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-240"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">240<small>doc 00F0H</small></td><td class="n">Instantaneous active power hi-res (2)</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-242"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">242<small>doc 00F2H</small></td><td class="n">Instantaneous active power hi-res (3)</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-244"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">244<small>doc 00F4H</small></td><td class="n">Total instantaneous active power hi-res</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-246"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">246<small>doc 00F6H</small></td><td class="n">Instantaneous reactive power hi-res (1)</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-248"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">248<small>doc 00F8H</small></td><td class="n">Instantaneous reactive power hi-res (2)</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-250"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">250<small>doc 00FAH</small></td><td class="n">Instantaneous reactive power hi-res (3)</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-252"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">252<small>doc 00FCH</small></td><td class="n">Total instantaneous reactive power hi-res</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-254"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">254<small>doc 00FEH</small></td><td class="n">Instantaneous apparent power hi-res (1)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-256"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">256<small>doc 0100H</small></td><td class="n">Instantaneous apparent power hi-res (2)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-258"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">258<small>doc 0102H</small></td><td class="n">Instantaneous apparent power hi-res (3)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-260"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">260<small>doc 0104H</small></td><td class="n">Total instantaneous apparent power hi-res</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-262"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">262<small>doc 0106H</small></td><td class="n">Voltage 1 hi-res</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-264"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">264<small>doc 0108H</small></td><td class="n">Voltage 2 hi-res</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-266"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">266<small>doc 010AH</small></td><td class="n">Voltage 3 hi-res</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-268"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">268<small>doc 010CH</small></td><td class="n">Voltage average hi-res</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-270"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">270<small>doc 010EH</small></td><td class="n">Line voltage 1-2 hi-res</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-272"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">272<small>doc 0110H</small></td><td class="n">Line voltage 2-3 hi-res</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-274"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">274<small>doc 0112H</small></td><td class="n">Line voltage 3-1 hi-res</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-276"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">276<small>doc 0114H</small></td><td class="n">Line voltage average hi-res</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-278"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">278<small>doc 0116H</small></td><td class="n">Current (1) hi-res</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-280"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">280<small>doc 0118H</small></td><td class="n">Current (2) hi-res</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-282"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">282<small>doc 011AH</small></td><td class="n">Current (3) hi-res</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-286"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">286<small>doc 011EH</small></td><td class="n">Current average hi-res</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-288"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">288<small>doc 0120H</small></td><td class="n">Frequency (1) hi-res</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-289"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">289<small>doc 0121H</small></td><td class="n">Frequency (2) hi-res</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-290"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">290<small>doc 0122H</small></td><td class="n">Frequency (3) hi-res</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-291"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">291<small>doc 0123H</small></td><td class="n">Frequency average hi-res</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-305"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">305<small>doc 0131H</small></td><td class="n">Present demand active power</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-307"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">307<small>doc 0133H</small></td><td class="n">Present demand reactive power</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-309"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">309<small>doc 0135H</small></td><td class="n">Present demand apparent power</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-311"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">311<small>doc 0137H</small></td><td class="n">Present demand export active power</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-313"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">313<small>doc 0139H</small></td><td class="n">Present demand export reactive power</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-315"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">315<small>doc 013BH</small></td><td class="n">Present demand current (1)</td><td class="d">The manual labels all three entries &#x27;Present demand (current)&#x27;; listed in order.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-317"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">317<small>doc 013DH</small></td><td class="n">Present demand current (2)</td><td class="d">The manual labels all three entries &#x27;Present demand (current)&#x27;; listed in order.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-319"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">319<small>doc 013FH</small></td><td class="n">Present demand current (3)</td><td class="d">The manual labels all three entries &#x27;Present demand (current)&#x27;; listed in order.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-324"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">324<small>doc 0144H</small></td><td class="n">PF status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Even; 1 = Lag; 2 = Lead</td></tr>
<tr data-row data-type="holding_register" id="r-hr-325"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">325<small>doc 0145H</small></td><td class="n">Total active energy</td><td class="d">Second total block (DT00325 onward).</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-327"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">327<small>doc 0147H</small></td><td class="n">Total reactive energy</td><td class="d">Second total block (DT00325 onward).</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-329"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">329<small>doc 0149H</small></td><td class="n">Total apparent energy</td><td class="d">Second total block (DT00325 onward).</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-331"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">331<small>doc 014BH</small></td><td class="n">Total export active energy</td><td class="d">Second total block (DT00325 onward).</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-333"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">333<small>doc 014DH</small></td><td class="n">Total export reactive energy</td><td class="d">Second total block (DT00325 onward).</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-335"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">335<small>doc 014FH</small></td><td class="n">Total active energy (0.001)</td><td class="d">Second total block (DT00325 onward).</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-337"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">337<small>doc 0151H</small></td><td class="n">Total reactive energy (0.001)</td><td class="d">Second total block (DT00325 onward).</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-339"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">339<small>doc 0153H</small></td><td class="n">Total apparent energy (0.001)</td><td class="d">Second total block (DT00325 onward).</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-341"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">341<small>doc 0155H</small></td><td class="n">Total export active energy (0.001)</td><td class="d">Second total block (DT00325 onward).</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-343"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">343<small>doc 0157H</small></td><td class="n">Total export reactive energy (0.001)</td><td class="d">Second total block (DT00325 onward).</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-345"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">345<small>doc 0159H</small></td><td class="n">Integral active energy (1) Wh</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-347"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">347<small>doc 015BH</small></td><td class="n">Integral active energy (2) Wh</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-349"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">349<small>doc 015DH</small></td><td class="n">Integral active energy (3) Wh</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-351"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">351<small>doc 015FH</small></td><td class="n">Total integral active energy Wh</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-418"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">418<small>doc 01A2H</small></td><td class="n">Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-664"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">664<small>doc 0298H</small></td><td class="n">Phase voltage THD (1)</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-666"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">666<small>doc 029AH</small></td><td class="n">Phase voltage THD (2)</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-668"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">668<small>doc 029CH</small></td><td class="n">Phase voltage THD (3)</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-670"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">670<small>doc 029EH</small></td><td class="n">Phase voltage THD average</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-672"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">672<small>doc 02A0H</small></td><td class="n">Line voltage THD 1-2</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-674"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">674<small>doc 02A2H</small></td><td class="n">Line voltage THD 2-3</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-676"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">676<small>doc 02A4H</small></td><td class="n">Line voltage THD 3-1</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-678"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">678<small>doc 02A6H</small></td><td class="n">Line voltage THD average</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-680"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">680<small>doc 02A8H</small></td><td class="n">Current THD (1)</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-682"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">682<small>doc 02AAH</small></td><td class="n">Current THD (2)</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-684"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">684<small>doc 02ACH</small></td><td class="n">Current THD (3)</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-686"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">686<small>doc 02AEH</small></td><td class="n">Current THD average</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5040"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5040<small>doc 13B0H</small></td><td class="n">Export power conversion value (1)</td><td class="d">Export kWh times the export conversion rate.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5042"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5042<small>doc 13B2H</small></td><td class="n">Export power conversion value (2)</td><td class="d">Export kWh times the export conversion rate.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5044"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5044<small>doc 13B4H</small></td><td class="n">Export power conversion value (3)</td><td class="d">Export kWh times the export conversion rate.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5046"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5046<small>doc 13B6H</small></td><td class="n">Total export power conversion value</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5090"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5090<small>doc 13E2H</small></td><td class="n">Conversion value (1)</td><td class="d">kWh times the conversion rate.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5092"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5092<small>doc 13E4H</small></td><td class="n">Conversion value (2)</td><td class="d">kWh times the conversion rate.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5094"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5094<small>doc 13E6H</small></td><td class="n">Conversion value (3)</td><td class="d">kWh times the conversion rate.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5096"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5096<small>doc 13E8H</small></td><td class="n">Total conversion value</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30108<small>doc 759CH</small></td><td class="n">Power demand type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Sliding block; 2 = Fixed block</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30109<small>doc 759DH</small></td><td class="n">Power demand interval 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30110<small>doc 759EH</small></td><td class="n">Power demand interval 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30111<small>doc 759FH</small></td><td class="n">Current demand interval</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30200<small>doc 75F8H</small></td><td class="n">Demand measurement status</td><td class="d">Start/stop demand measurement; see notes for the value coding.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30300"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30300<small>doc 765CH</small></td><td class="n">Reset all integral values</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30301"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30301<small>doc 765DH</small></td><td class="n">Reset integral value 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30302"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30302<small>doc 765EH</small></td><td class="n">Reset integral value 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30303"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30303<small>doc 765FH</small></td><td class="n">Reset integral value 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30306"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30306<small>doc 7662H</small></td><td class="n">Reset logging data</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30307"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30307<small>doc 7663H</small></td><td class="n">Cut-off current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30309"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30309<small>doc 7665H</small></td><td class="n">Save display</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30310"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30310<small>doc 7666H</small></td><td class="n">Initialize settings</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-31903"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31903<small>doc 7C9FH</small></td><td class="n">Max demand active power</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31908"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31908<small>doc 7CA4H</small></td><td class="n">Max demand reactive power</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31913"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31913<small>doc 7CA9H</small></td><td class="n">Max demand apparent power</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31918"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31918<small>doc 7CAEH</small></td><td class="n">Max demand export active power</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31923"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31923<small>doc 7CB3H</small></td><td class="n">Max demand export reactive power</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31928"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31928<small>doc 7CB8H</small></td><td class="n">Max demand current 1</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31933"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31933<small>doc 7CBDH</small></td><td class="n">Max demand current 2</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31938"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31938<small>doc 7CC2H</small></td><td class="n">Max demand current 3</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Word order: each 32-bit value is printed as two rows marked &lt;LSB&gt; (lower address) and &lt;MSB&gt; (higher address), so the low word comes first (CDAB). The manual&#x27;s footnote calls these &#x27;byte&#x27;, but each mark sits on a whole 16-bit register.</li><li>The manual heads the measurement table &#x27;Data registers for 3P3W&#x27;. For three-phase systems use the Total power and Average frequency / PF registers, as the manual says.</li><li>Per-circuit integral (energy) registers can be written with function 16 (e.g. to zero them, as in the manual&#x27;s example at 0064H); totals are read-only.</li><li>The settings table text is laid out in two separate columns in the PDF; register-to-name pairing was checked against the MEWTOCOL DT list, where the DT number in decimal equals the Modbus hex address.</li><li>Demand measurement status (75F8H): the Modbus table codes 0 = Start, 1 = Stop, but the MEWTOCOL table for the same setting codes 0 = Stop, 1 = Start. Value meanings are left out until checked on a live meter.</li><li>Not included: logging data and any registers not listed in section 7.4.2. Registers not listed read 0.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Panasonic KW9M Eco-POWER METER</h2><div class="faq"><details open><summary>What Modbus registers does the Panasonic KW9M Eco-POWER METER have?</summary><p>This map lists 184 registers: 184 holding registers. 62 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Panasonic KW9M Eco-POWER METER Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The Modbus table prints hex register numbers (0064H). That number goes straight into the request: the manual&#x27;s example reads conversion rate 005DH with start address 005DH. Each Modbus address equals the MEWTOCOL DT number converted to hex (DT00100 = 0064H).</p></details><details><summary>What byte order does the Panasonic KW9M Eco-POWER METER use for 32-bit values?</summary><p>Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Panasonic KW9M Eco-POWER METER?</summary><p>Start with HR 106 Total integral active energy (Total imported active energy (0.01 kWh)); HR 130 Total integral export active energy (Total exported active energy); HR 146 Total instantaneous active power (Total active power (0.01 kW)); HR 164 Voltage 1 (Voltage 1); HR 180 Current (1) (Current (1)); HR 193 Frequency average (Frequency average); HR 197 PF average (PF average).</p></details><details><summary>How do I enable Modbus control of the Panasonic KW9M Eco-POWER METER?</summary><p>Protocol defaults to MEWTOCOL. Select MODr (Modbus RTU) in the communication setting mode, or write 1 to register 0062H. Changing protocol resets device number, speed, format, stop bit and response time.</p></details><details><summary>Where is the official Panasonic KW9M Eco-POWER METER Modbus documentation?</summary><p>The source is KW9M Eco-POWER METER User&#x27;s Manual (WUME-KW9M-10), revision 2018-12, published free by Panasonic at https://mediap.industry.panasonic.eu/assets/custom-upload/Factory%20%26%20Automation/Eco-POWER%20METERS/Manuals/mn_kw9m_user_pidsx_en.pdf.</p></details></div>
<h2>More Panasonic Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/panasonic/cz-nsmb-a2w-modbus-pcb" data-row><span class="k">Heat pump (air-to-water) Modbus interface</span><h3>Panasonic CZ-NSMB A2W Modbus PCB for Aquarea air-to-water heat pumps</h3><p>Panasonic CZ-NSMB Modbus PCB fitted inside Panasonic Air-To-Water control boxes; the manual&#x27;s compatibility list names the A2W M-Series control module WH-CME8 and the Big A2W 20-30 kW outdoor units WH-WXG20/25/30ME8 with control module WH-CME8L (user manual M02412F0). Some registers carry H/J/K/L-series conditions.</p><div class="meta">153 registers &middot; 75 writable &middot; RTU</div><span class="sr-only"> Also known as: CZ-NSMB, A2W Modbus PCB, WH-CME8, WH-CME8L, WH-WXG20ME8, WH-WXG25ME8, WH-WXG30ME8, Aquarea M series Modbus, Big A2W Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/panasonic/kw7m" data-row><span class="k">Energy meter</span><h3>Panasonic KW7M Eco-POWER METER</h3><p>Panasonic KW7M (AKW7111 / AKW7111B) with Modbus RTU selected, user manual ARCT1F434E-6.</p><div class="meta">15 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: AKW7111, AKW7111B</span></a></li><li><a class="card" href="/modbus-register-maps/panasonic/kw8m" data-row><span class="k">Energy meter</span><h3>Panasonic KW8M Eco-POWER METER</h3><p>Panasonic KW8M AKW8111 and AKW8111H (logging/demand version) with Modbus RTU selected, manual ARCT1F440E-8.</p><div class="meta">41 registers &middot; 27 writable &middot; RTU</div><span class="sr-only"> Also known as: AKW8111, AKW8111H</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-delta-energy-nx" data-row><span class="k">Energy meter</span><h3>Rishabh Instruments RISH Delta Energy NX multifunction energy meter</h3><p>Rishabh RISH Delta Energy NX panel energy meters with RS-485 Modbus RTU, per the operating manual on the product page (standard CT version).</p><div class="meta">124 registers &middot; 28 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH Delta Energy NX, Delta Energy NX, RISH Delta Energy</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-em13xx-em23xx" data-row><span class="k">Energy meter</span><h3>Rishabh Instruments RISH EM 1320 / 1330 / 1340 / 2340 programmable energy meters</h3><p>Rishabh RISH EM 1320/1330/1340 and EM 2320/2330/2340 panel energy meters with RS-485 Modbus, per interface definition DMAN-00IM-0721 Rev. B (06/2020). Rows marked &#x27;only 2340&#x27; apply to the dual-source EM 2340.</p><div class="meta">137 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH EM 1320, RISH EM 1330, RISH EM 1340, RISH EM 2320, RISH EM 2330, RISH EM 2340, EM2340DS</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-lm1360" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH LM 1360 load manager (LM 13xx)</h3><p>Rishabh RISH LM 1360 panel meters with RS-485 Modbus, per interface definition DMAN-00IM-0662 Rev. D (01/2024).</p><div class="meta">337 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH LM 1360, LM1360, LM 13xx, LM1360 RJ12</span></a></li><li><a class="card" href="/modbus-register-maps/saia-burgess-controls/ale3-modbus" data-row><span class="k">Energy meter</span><h3>Saia Burgess Controls ALE3 three-phase 65 A energy meter (Modbus RTU)</h3><p>ALE3 unidirectional (ALE3D5FD10C3A00) and bidirectional (ALE3B5FD00C3A00) Modbus types, assembly and operating instructions 431951130.</p><div class="meta">18 registers &middot; 2 writable &middot; RTU</div><span class="sr-only"> Also known as: ALE3D5FD10C3A00, ALE3B5FD00C3A00, ALE3D5FD10, ALE3B5FD00, SBC ALE3 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/satec/pm180" data-row><span class="k">Power meter (power quality analyzer)</span><h3>SATEC PM180 expertmeter high performance analyzer</h3><p>SATEC PM180 expertmeter, per Modbus reference guide BG0527 Rev. A11 (Sep 2024).</p><div class="meta">129 registers &middot; 13 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: PM180, expertmeter PM180, SATEC PM180</span></a></li><li><a class="card" href="/modbus-register-maps/setra/setra-power-meter-spm" data-row><span class="k">Power meter (multi-circuit)</span><h3>Setra Systems Setra Power Meter (SPM) multi-circuit power meter</h3><p>Setra Power Meter (SPM) family, per Modbus register master list SS-SPM-MODBUS_G; this map covers the device block, both voltage inputs and Load 1.</p><div class="meta">132 registers &middot; 0 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: SPM, Setra Power Meter, SS-SPM-MODBUS_G</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://mediap.industry.panasonic.eu/assets/custom-upload/Factory%20%26%20Automation/Eco-POWER%20METERS/Manuals/mn_kw9m_user_pidsx_en.pdf" rel="nofollow noopener" target="_blank">KW9M Eco-POWER METER User&#x27;s Manual &middot; WUME-KW9M-10 &middot; rev. 2018-12</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
