{
 "manufacturer": "Panasonic",
 "manufacturer_slug": "panasonic",
 "model": "KW9M Eco-POWER METER",
 "model_slug": "kw9m",
 "short_model": "KW9M",
 "aliases": [
  "AKW91110"
 ],
 "equipment_type": "Energy meter (multi-circuit power monitor)",
 "applies_to": "Panasonic KW9M (AKW91110) with the Modbus RTU protocol selected, user manual WUME-KW9M-10.",
 "summary": "The KW9M is a compact energy monitor that measures up to three single-phase circuits or one three-phase system and speaks MEWTOCOL, Modbus RTU or DL/T645 on RS485. In Modbus mode everything is a holding register read with function 03 and written with 06/16. This map covers the comm and metering settings, per-circuit and total energy, power, voltage, current, frequency, power factor, demand, THD and the conversion (cost) values.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": 1,
  "baud": 19200,
  "parity": "Odd",
  "data_bits": 8,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "hex 0-based",
  "note": "The Modbus table prints hex register numbers (0064H). That number goes straight into the request: the manual's example reads conversion rate 005DH with start address 005DH. Each Modbus address equals the MEWTOCOL DT number converted to hex (DT00100 = 0064H)."
 },
 "default_word_order": "CDAB",
 "firmware": null,
 "source": {
  "title": "KW9M Eco-POWER METER User's Manual",
  "doc_number": "WUME-KW9M-10",
  "revision_date": "2018-12",
  "url": "https://mediap.industry.panasonic.eu/assets/custom-upload/Factory%20%26%20Automation/Eco-POWER%20METERS/Manuals/mn_kw9m_user_pidsx_en.pdf",
  "pages": "Section 7.4 MODBUS (RTU), manual pp. 66-76 (PDF pp. 73-83); MEWTOCOL table pp. 57-62 used to cross-check names"
 },
 "notes": [
  "Word order: each 32-bit value is printed as two rows marked <LSB> (lower address) and <MSB> (higher address), so the low word comes first (CDAB). The manual's footnote calls these 'byte', but each mark sits on a whole 16-bit register.",
  "The manual heads the measurement table 'Data registers for 3P3W'. For three-phase systems use the Total power and Average frequency / PF registers, as the manual says.",
  "Per-circuit integral (energy) registers can be written with function 16 (e.g. to zero them, as in the manual's example at 0064H); totals are read-only.",
  "The settings table text is laid out in two separate columns in the PDF; register-to-name pairing was checked against the MEWTOCOL DT list, where the DT number in decimal equals the Modbus hex address.",
  "Demand measurement status (75F8H): the Modbus table codes 0 = Start, 1 = Stop, but the MEWTOCOL table for the same setting codes 0 = Stop, 1 = Start. Value meanings are left out until checked on a live meter.",
  "Not included: logging data and any registers not listed in section 7.4.2. Registers not listed read 0."
 ],
 "integration": {
  "summary": "Set the meter's protocol to MODBUS (MODr) on the front panel, then read holding registers with function 03: total active power 0092H, total import kWh 006AH, voltages from 00A4H and currents from 00B4H. All 32-bit values are low word first.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 106,
    "why": "Total imported active energy (0.01 kWh)"
   },
   {
    "table": "holding_register",
    "address": 130,
    "why": "Total exported active energy"
   },
   {
    "table": "holding_register",
    "address": 146,
    "why": "Total active power (0.01 kW)"
   },
   {
    "table": "holding_register",
    "address": 164,
    "why": "Voltage 1"
   },
   {
    "table": "holding_register",
    "address": 180,
    "why": "Current (1)"
   },
   {
    "table": "holding_register",
    "address": 193,
    "why": "Frequency average"
   },
   {
    "table": "holding_register",
    "address": 197,
    "why": "PF average"
   }
  ],
  "enable": "Protocol defaults to MEWTOCOL. Select MODr (Modbus RTU) in the communication setting mode, or write 1 to register 0062H. Changing protocol resets device number, speed, format, stop bit and response time.",
  "watchdog": null,
  "quirks": [
   "32-bit values are low word first (CDAB).",
   "Only data bits 8 work with Modbus RTU; parity default is odd (8b-o).",
   "Writes outside the allowed range, or to a missing address, are acknowledged but ignored.",
   "Maximum 26 registers per read and 23 per write."
  ],
  "setup": [
   "Defaults: device number 1, 19200 bps, 8 data bits, odd parity, 1 stop bit, response time 5 ms.",
   "Modbus device numbers 1-247; broadcast address 0 gets no reply.",
   "Set phase/wire, CT type and CT primary current to match the wiring or readings will be wrong."
  ],
  "gotchas": [
   "Settings written over Modbus go straight to non-volatile memory; avoid writing them cyclically.",
   "Most values exist twice: a 0.01-resolution block from 0064H and a 0.001-resolution block from 00C6H. Check which block you poll before scaling."
  ]
 },
 "registers": [
  {
   "table": "holding_register",
   "address": 50,
   "documented": "0032H",
   "name": "RS485 device number",
   "description": "Modbus range 1-247.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 51,
   "documented": "0033H",
   "name": "RS485 transmission speed",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "1200",
    "1": "2400",
    "2": "4800",
    "3": "9600",
    "4": "19200",
    "5": "38400",
    "6": "57600",
    "7": "115200"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 52,
   "documented": "0034H",
   "name": "RS485 transmission format",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "8 bit odd",
    "1": "8 bit none",
    "2": "8 bit even"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 53,
   "documented": "0035H",
   "name": "RS485 stop bit",
   "description": "1 or 2.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 54,
   "documented": "0036H",
   "name": "RS485 response time",
   "description": "1-99 ms.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ms",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 55,
   "documented": "0037H",
   "name": "Phase/wire",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "1P2W",
    "1": "1P3W",
    "2": "3P3W",
    "3": "3P4W"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 56,
   "documented": "0038H",
   "name": "CT type (secondary)",
   "description": "Rated CT secondary current, 1 or 5.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 57,
   "documented": "0039H",
   "name": "CT primary current",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 58,
   "documented": "003AH",
   "name": "VT ratio",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 59,
   "documented": "003BH",
   "name": "Temperature correction value",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 65,
   "documented": "0041H",
   "name": "Update cycle",
   "description": "Raw 1-10, in 100 ms steps.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 100,
   "units": "ms",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 70,
   "documented": "0046H",
   "name": "Auto-off",
   "description": "Display auto-off time; 0 keeps the display on.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 87,
   "documented": "0057H",
   "name": "Conversion rate (export)",
   "description": "Rate per kWh used for the export conversion value.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 93,
   "documented": "005DH",
   "name": "Conversion rate",
   "description": "Rate per kWh used for the conversion value.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 94,
   "documented": "005EH",
   "name": "Password",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 95,
   "documented": "005FH",
   "name": "Auto display start",
   "description": "0 keeps a fixed display item.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 96,
   "documented": "0060H",
   "name": "Display cycle",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 97,
   "documented": "0061H",
   "name": "Luminance",
   "description": "1 (dark) to 5 (bright).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 98,
   "documented": "0062H",
   "name": "Protocol",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "MEWTOCOL",
    "1": "Modbus RTU",
    "2": "DL/T645"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 100,
   "documented": "0064H",
   "name": "Integral active energy (1)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kWh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 102,
   "documented": "0066H",
   "name": "Integral active energy (2)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kWh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 104,
   "documented": "0068H",
   "name": "Integral active energy (3)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kWh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 106,
   "documented": "006AH",
   "name": "Total integral active energy",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 108,
   "documented": "006CH",
   "name": "Integral reactive energy (1)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kvarh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 110,
   "documented": "006EH",
   "name": "Integral reactive energy (2)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kvarh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 112,
   "documented": "0070H",
   "name": "Integral reactive energy (3)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kvarh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 114,
   "documented": "0072H",
   "name": "Total integral reactive energy",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 116,
   "documented": "0074H",
   "name": "Integral apparent energy (1)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kVAh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 118,
   "documented": "0076H",
   "name": "Integral apparent energy (2)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kVAh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 120,
   "documented": "0078H",
   "name": "Integral apparent energy (3)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kVAh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 122,
   "documented": "007AH",
   "name": "Total integral apparent energy",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kVAh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 124,
   "documented": "007CH",
   "name": "Integral export active energy (1)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kWh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 126,
   "documented": "007EH",
   "name": "Integral export active energy (2)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kWh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 128,
   "documented": "0080H",
   "name": "Integral export active energy (3)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kWh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 130,
   "documented": "0082H",
   "name": "Total integral export active energy",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 132,
   "documented": "0084H",
   "name": "Integral export reactive energy (1)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kvarh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 134,
   "documented": "0086H",
   "name": "Integral export reactive energy (2)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kvarh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 136,
   "documented": "0088H",
   "name": "Integral export reactive energy (3)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kvarh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 138,
   "documented": "008AH",
   "name": "Total integral export reactive energy",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 140,
   "documented": "008CH",
   "name": "Instantaneous active power (1)",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 142,
   "documented": "008EH",
   "name": "Instantaneous active power (2)",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 144,
   "documented": "0090H",
   "name": "Instantaneous active power (3)",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 146,
   "documented": "0092H",
   "name": "Total instantaneous active power",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 148,
   "documented": "0094H",
   "name": "Instantaneous reactive power (1)",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 150,
   "documented": "0096H",
   "name": "Instantaneous reactive power (2)",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 152,
   "documented": "0098H",
   "name": "Instantaneous reactive power (3)",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 154,
   "documented": "009AH",
   "name": "Total instantaneous reactive power",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 156,
   "documented": "009CH",
   "name": "Instantaneous apparent power (1)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 158,
   "documented": "009EH",
   "name": "Instantaneous apparent power (2)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 160,
   "documented": "00A0H",
   "name": "Instantaneous apparent power (3)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 162,
   "documented": "00A2H",
   "name": "Total instantaneous apparent power",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 164,
   "documented": "00A4H",
   "name": "Voltage 1",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 166,
   "documented": "00A6H",
   "name": "Voltage 2",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 168,
   "documented": "00A8H",
   "name": "Voltage 3",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 170,
   "documented": "00AAH",
   "name": "Voltage average",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 172,
   "documented": "00ACH",
   "name": "Line voltage 1-2",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 174,
   "documented": "00AEH",
   "name": "Line voltage 2-3",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 176,
   "documented": "00B0H",
   "name": "Line voltage 3-1",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 178,
   "documented": "00B2H",
   "name": "Line voltage average",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 180,
   "documented": "00B4H",
   "name": "Current (1)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 182,
   "documented": "00B6H",
   "name": "Current (2)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 184,
   "documented": "00B8H",
   "name": "Current (3)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 188,
   "documented": "00BCH",
   "name": "Current average",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 190,
   "documented": "00BEH",
   "name": "Frequency (1)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 191,
   "documented": "00BFH",
   "name": "Frequency (2)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 192,
   "documented": "00C0H",
   "name": "Frequency (3)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 193,
   "documented": "00C1H",
   "name": "Frequency average",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 194,
   "documented": "00C2H",
   "name": "PF (1)",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 195,
   "documented": "00C3H",
   "name": "PF (2)",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 196,
   "documented": "00C4H",
   "name": "PF (3)",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 197,
   "documented": "00C5H",
   "name": "PF average",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 198,
   "documented": "00C6H",
   "name": "Integral active energy hi-res (1)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kWh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 200,
   "documented": "00C8H",
   "name": "Integral active energy hi-res (2)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kWh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 202,
   "documented": "00CAH",
   "name": "Integral active energy hi-res (3)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kWh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 204,
   "documented": "00CCH",
   "name": "Total integral active energy hi-res",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 206,
   "documented": "00CEH",
   "name": "Integral reactive energy hi-res (1)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kvarh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 208,
   "documented": "00D0H",
   "name": "Integral reactive energy hi-res (2)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kvarh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 210,
   "documented": "00D2H",
   "name": "Integral reactive energy hi-res (3)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kvarh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 212,
   "documented": "00D4H",
   "name": "Total integral reactive energy hi-res",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 214,
   "documented": "00D6H",
   "name": "Integral apparent energy hi-res (1)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kVAh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 216,
   "documented": "00D8H",
   "name": "Integral apparent energy hi-res (2)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kVAh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 218,
   "documented": "00DAH",
   "name": "Integral apparent energy hi-res (3)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kVAh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 220,
   "documented": "00DCH",
   "name": "Total integral apparent energy hi-res",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kVAh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 222,
   "documented": "00DEH",
   "name": "Integral export active energy hi-res (1)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kWh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 224,
   "documented": "00E0H",
   "name": "Integral export active energy hi-res (2)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kWh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 226,
   "documented": "00E2H",
   "name": "Integral export active energy hi-res (3)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kWh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 228,
   "documented": "00E4H",
   "name": "Total integral export active energy hi-res",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 230,
   "documented": "00E6H",
   "name": "Integral export reactive energy hi-res (1)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kvarh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 232,
   "documented": "00E8H",
   "name": "Integral export reactive energy hi-res (2)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kvarh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 234,
   "documented": "00EAH",
   "name": "Integral export reactive energy hi-res (3)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kvarh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 236,
   "documented": "00ECH",
   "name": "Total integral export reactive energy hi-res",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 238,
   "documented": "00EEH",
   "name": "Instantaneous active power hi-res (1)",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 240,
   "documented": "00F0H",
   "name": "Instantaneous active power hi-res (2)",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 242,
   "documented": "00F2H",
   "name": "Instantaneous active power hi-res (3)",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 244,
   "documented": "00F4H",
   "name": "Total instantaneous active power hi-res",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 246,
   "documented": "00F6H",
   "name": "Instantaneous reactive power hi-res (1)",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 248,
   "documented": "00F8H",
   "name": "Instantaneous reactive power hi-res (2)",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 250,
   "documented": "00FAH",
   "name": "Instantaneous reactive power hi-res (3)",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 252,
   "documented": "00FCH",
   "name": "Total instantaneous reactive power hi-res",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 254,
   "documented": "00FEH",
   "name": "Instantaneous apparent power hi-res (1)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 256,
   "documented": "0100H",
   "name": "Instantaneous apparent power hi-res (2)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 258,
   "documented": "0102H",
   "name": "Instantaneous apparent power hi-res (3)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 260,
   "documented": "0104H",
   "name": "Total instantaneous apparent power hi-res",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 262,
   "documented": "0106H",
   "name": "Voltage 1 hi-res",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 264,
   "documented": "0108H",
   "name": "Voltage 2 hi-res",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 266,
   "documented": "010AH",
   "name": "Voltage 3 hi-res",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 268,
   "documented": "010CH",
   "name": "Voltage average hi-res",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 270,
   "documented": "010EH",
   "name": "Line voltage 1-2 hi-res",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 272,
   "documented": "0110H",
   "name": "Line voltage 2-3 hi-res",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 274,
   "documented": "0112H",
   "name": "Line voltage 3-1 hi-res",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 276,
   "documented": "0114H",
   "name": "Line voltage average hi-res",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 278,
   "documented": "0116H",
   "name": "Current (1) hi-res",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 280,
   "documented": "0118H",
   "name": "Current (2) hi-res",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 282,
   "documented": "011AH",
   "name": "Current (3) hi-res",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 286,
   "documented": "011EH",
   "name": "Current average hi-res",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 288,
   "documented": "0120H",
   "name": "Frequency (1) hi-res",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 289,
   "documented": "0121H",
   "name": "Frequency (2) hi-res",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 290,
   "documented": "0122H",
   "name": "Frequency (3) hi-res",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 291,
   "documented": "0123H",
   "name": "Frequency average hi-res",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 305,
   "documented": "0131H",
   "name": "Present demand active power",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 307,
   "documented": "0133H",
   "name": "Present demand reactive power",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 309,
   "documented": "0135H",
   "name": "Present demand apparent power",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 311,
   "documented": "0137H",
   "name": "Present demand export active power",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 313,
   "documented": "0139H",
   "name": "Present demand export reactive power",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 315,
   "documented": "013BH",
   "name": "Present demand current (1)",
   "description": "The manual labels all three entries 'Present demand (current)'; listed in order.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 317,
   "documented": "013DH",
   "name": "Present demand current (2)",
   "description": "The manual labels all three entries 'Present demand (current)'; listed in order.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 319,
   "documented": "013FH",
   "name": "Present demand current (3)",
   "description": "The manual labels all three entries 'Present demand (current)'; listed in order.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 324,
   "documented": "0144H",
   "name": "PF status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Even",
    "1": "Lag",
    "2": "Lead"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 325,
   "documented": "0145H",
   "name": "Total active energy",
   "description": "Second total block (DT00325 onward).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 327,
   "documented": "0147H",
   "name": "Total reactive energy",
   "description": "Second total block (DT00325 onward).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 329,
   "documented": "0149H",
   "name": "Total apparent energy",
   "description": "Second total block (DT00325 onward).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kVAh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 331,
   "documented": "014BH",
   "name": "Total export active energy",
   "description": "Second total block (DT00325 onward).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 333,
   "documented": "014DH",
   "name": "Total export reactive energy",
   "description": "Second total block (DT00325 onward).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 335,
   "documented": "014FH",
   "name": "Total active energy (0.001)",
   "description": "Second total block (DT00325 onward).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 337,
   "documented": "0151H",
   "name": "Total reactive energy (0.001)",
   "description": "Second total block (DT00325 onward).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 339,
   "documented": "0153H",
   "name": "Total apparent energy (0.001)",
   "description": "Second total block (DT00325 onward).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kVAh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 341,
   "documented": "0155H",
   "name": "Total export active energy (0.001)",
   "description": "Second total block (DT00325 onward).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 343,
   "documented": "0157H",
   "name": "Total export reactive energy (0.001)",
   "description": "Second total block (DT00325 onward).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 345,
   "documented": "0159H",
   "name": "Integral active energy (1) Wh",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 347,
   "documented": "015BH",
   "name": "Integral active energy (2) Wh",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 349,
   "documented": "015DH",
   "name": "Integral active energy (3) Wh",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 351,
   "documented": "015FH",
   "name": "Total integral active energy Wh",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 418,
   "documented": "01A2H",
   "name": "Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 664,
   "documented": "0298H",
   "name": "Phase voltage THD (1)",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 666,
   "documented": "029AH",
   "name": "Phase voltage THD (2)",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 668,
   "documented": "029CH",
   "name": "Phase voltage THD (3)",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 670,
   "documented": "029EH",
   "name": "Phase voltage THD average",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 672,
   "documented": "02A0H",
   "name": "Line voltage THD 1-2",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 674,
   "documented": "02A2H",
   "name": "Line voltage THD 2-3",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 676,
   "documented": "02A4H",
   "name": "Line voltage THD 3-1",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 678,
   "documented": "02A6H",
   "name": "Line voltage THD average",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 680,
   "documented": "02A8H",
   "name": "Current THD (1)",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 682,
   "documented": "02AAH",
   "name": "Current THD (2)",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 684,
   "documented": "02ACH",
   "name": "Current THD (3)",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 686,
   "documented": "02AEH",
   "name": "Current THD average",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5040,
   "documented": "13B0H",
   "name": "Export power conversion value (1)",
   "description": "Export kWh times the export conversion rate.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5042,
   "documented": "13B2H",
   "name": "Export power conversion value (2)",
   "description": "Export kWh times the export conversion rate.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5044,
   "documented": "13B4H",
   "name": "Export power conversion value (3)",
   "description": "Export kWh times the export conversion rate.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5046,
   "documented": "13B6H",
   "name": "Total export power conversion value",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5090,
   "documented": "13E2H",
   "name": "Conversion value (1)",
   "description": "kWh times the conversion rate.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5092,
   "documented": "13E4H",
   "name": "Conversion value (2)",
   "description": "kWh times the conversion rate.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5094,
   "documented": "13E6H",
   "name": "Conversion value (3)",
   "description": "kWh times the conversion rate.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5096,
   "documented": "13E8H",
   "name": "Total conversion value",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 30108,
   "documented": "759CH",
   "name": "Power demand type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Sliding block",
    "2": "Fixed block"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 30109,
   "documented": "759DH",
   "name": "Power demand interval 1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 30110,
   "documented": "759EH",
   "name": "Power demand interval 2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 30111,
   "documented": "759FH",
   "name": "Current demand interval",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 30200,
   "documented": "75F8H",
   "name": "Demand measurement status",
   "description": "Start/stop demand measurement; see notes for the value coding.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 30300,
   "documented": "765CH",
   "name": "Reset all integral values",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 30301,
   "documented": "765DH",
   "name": "Reset integral value 1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 30302,
   "documented": "765EH",
   "name": "Reset integral value 2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 30303,
   "documented": "765FH",
   "name": "Reset integral value 3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 30306,
   "documented": "7662H",
   "name": "Reset logging data",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 30307,
   "documented": "7663H",
   "name": "Cut-off current",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 30309,
   "documented": "7665H",
   "name": "Save display",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 30310,
   "documented": "7666H",
   "name": "Initialize settings",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 31903,
   "documented": "7C9FH",
   "name": "Max demand active power",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 31908,
   "documented": "7CA4H",
   "name": "Max demand reactive power",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 31913,
   "documented": "7CA9H",
   "name": "Max demand apparent power",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 31918,
   "documented": "7CAEH",
   "name": "Max demand export active power",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 31923,
   "documented": "7CB3H",
   "name": "Max demand export reactive power",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 31928,
   "documented": "7CB8H",
   "name": "Max demand current 1",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 31933,
   "documented": "7CBDH",
   "name": "Max demand current 2",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 31938,
   "documented": "7CC2H",
   "name": "Max demand current 3",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "page": "https://easymodbus.com/modbus-register-maps/panasonic/kw9m",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
