<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Patterson-Kelley NURO Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Patterson-Kelley NURO Modbus register map: 22 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/patterson-kelley/nuro-boiler-control">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Patterson-Kelley NURO Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Patterson-Kelley NURO Modbus register map: 22 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/patterson-kelley/nuro-boiler-control">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Patterson-Kelley NURO Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Patterson-Kelley NURO Modbus register map: 22 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/patterson-kelley/nuro-boiler-control",
   "url": "https://easymodbus.com/modbus-register-maps/patterson-kelley/nuro-boiler-control",
   "name": "Patterson-Kelley NURO Modbus Register List & Map | Easy Modbus",
   "description": "Patterson-Kelley NURO Modbus register map: 22 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/patterson-kelley/nuro-boiler-control#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/patterson-kelley/nuro-boiler-control#dataset",
   "name": "Patterson-Kelley NURO boiler controller (Modbus BMS port) Modbus register map",
   "description": "NURO is the boiler controller used on Patterson-Kelley (Harsco Industrial) commercial boilers, with an RS-485 Modbus RTU port for a building management system. All values are unsigned integers in holding registers. This map covers the boiler temperatures, analog I/O, digital I/O bit maps, active setpoints, demand source and status, boiler state, flame signal, firing rate and error code. Patterson-Kelley NURO Modbus register map: 22 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/patterson-kelley/nuro-boiler-control",
   "keywords": [
    "Patterson-Kelley NURO boiler controller (Modbus BMS port) Modbus register map",
    "Patterson-Kelley NURO boiler controller (Modbus BMS port) Modbus registers",
    "Patterson-Kelley Modbus map",
    "Patterson-Kelley NURO Modbus register map",
    "Harsco Industrial Patterson-Kelley NURO Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "NURO Advanced Users Guide - Appendix A: Modbus Configuration",
    "url": "https://www.ccontrols.com/support/dp/NURO%20Advanced%20Users%20Guide.pdf",
    "author": {
     "@type": "Organization",
     "name": "Patterson-Kelley"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Patterson-Kelley NURO boiler controller (Modbus BMS port)",
    "brand": {
     "@type": "Brand",
     "name": "Patterson-Kelley"
    },
    "category": "Boiler controller"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/patterson-kelley/nuro-boiler-control.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/patterson-kelley/nuro-boiler-control.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Patterson-Kelley NURO boiler controller (Modbus BMS port) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 22 registers: 22 holding registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Patterson-Kelley NURO boiler controller (Modbus BMS port) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide says register addresses start at 0 per the Modbus specification and that 40001 is added for traditional numbering, so register 100 (outlet temperature) is wire address 100 (40101)."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Patterson-Kelley NURO boiler controller (Modbus BMS port) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Patterson-Kelley NURO boiler controller (Modbus BMS port)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 100 Outlet temperature (Outlet temperature); HR 101 Inlet temperature (Inlet temperature); HR 132 Boiler state (Boiler state); HR 135 Firing rate (Firing rate); HR 136 Error code (Error code); HR 130 Demand source (Demand source)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Patterson-Kelley NURO boiler controller (Modbus BMS port)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set MODBUS BMS BAUD RATE (9600, 19200 or 38400) and MODBUS BMS SLAVE ADDRESS under All Parameters > Boiler Parameters > General Boiler Settings."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Patterson-Kelley NURO boiler controller (Modbus BMS port) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is NURO Advanced Users Guide - Appendix A: Modbus Configuration. Patterson-Kelley doesn't publish it on its own website, so this map was re-typed from a free copy at https://www.ccontrols.com/support/dp/NURO%20Advanced%20Users%20Guide.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Patterson-Kelley",
     "item": "https://easymodbus.com/modbus-register-maps/patterson-kelley/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "NURO boiler controller (Modbus BMS port)",
     "item": "https://easymodbus.com/modbus-register-maps/patterson-kelley/nuro-boiler-control"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/patterson-kelley/">Patterson-Kelley</a></li><li aria-current="page">NURO boiler controller (Modbus BMS port)</li></ol>
<p class="eyebrow">Boiler controller &middot; Modbus register map</p><h1><span class="mfr">Patterson-Kelley</span> NURO boiler controller (Modbus BMS port) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>NURO is the boiler controller used on Patterson-Kelley (Harsco Industrial) commercial boilers, with an RS-485 Modbus RTU port for a building management system. All values are unsigned integers in holding registers. This map covers the boiler temperatures, analog I/O, digital I/O bit maps, active setpoints, demand source and status, boiler state, flame signal, firing rate and error code.</p>
<p>This page lists <strong>22 Modbus registers</strong> for the Patterson-Kelley NURO boiler controller (Modbus BMS port) &mdash; 0 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Patterson-Kelley&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/patterson-kelley/">Patterson-Kelley</a></dd></div><div><dt>Model</dt><dd>NURO boiler controller (Modbus BMS port)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/boilers/">Boiler controller</a></dd></div><div><dt>Registers</dt><dd>22 (0 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>8N2</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>Patterson-Kelley NURO, Harsco Industrial Patterson-Kelley NURO</dd></div><div><dt>Source document</dt><dd><a href="https://www.ccontrols.com/support/dp/NURO%20Advanced%20Users%20Guide.pdf" rel="nofollow noopener" target="_blank">NURO Advanced Users Guide - Appendix A: Modbus Configuration &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/patterson-kelley/nuro-boiler-control.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/patterson-kelley/nuro-boiler-control.json">JSON</a>
  <a class="btn" href="https://www.ccontrols.com/support/dp/NURO%20Advanced%20Users%20Guide.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Patterson-Kelley NURO boiler controller (Modbus BMS port)</h2>
<div class="answer"><b>Integration in brief</b><p>Set MODBUS BMS BAUD RATE and MODBUS BMS SLAVE ADDRESS in the NURO menu, wire RS-485 at 8N2, and read holding registers 100-154 with FC 03. Temperatures are °C x10.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-100">HR 100</a></td><td class="n">Outlet temperature</td><td class="f">UINT16</td><td>Outlet temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-101">HR 101</a></td><td class="n">Inlet temperature</td><td class="f">UINT16</td><td>Inlet temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-132">HR 132</a></td><td class="n">Boiler state</td><td class="f">UINT16</td><td>Boiler state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-135">HR 135</a></td><td class="n">Firing rate</td><td class="f">UINT16</td><td>Firing rate</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-136">HR 136</a></td><td class="n">Error code</td><td class="f">UINT32 ABCD</td><td>Error code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-130">HR 130</a></td><td class="n">Demand source</td><td class="f">UINT16</td><td>Demand source</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set MODBUS BMS BAUD RATE (9600, 19200 or 38400) and MODBUS BMS SLAVE ADDRESS under All Parameters &gt; Boiler Parameters &gt; General Boiler Settings.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>0-based addresses; 40001 + register in 4xxxx tools.</li><li>Firing rate 0-200 = 0-100 %.</li><li>Fixed format 8 data bits, no parity, 2 stop bits.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485 two-wire.</li><li>With several NUROs on one bus, wait 20 ms when switching between slave addresses.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Temperature registers return 32768-34048 when a sensor is shorted, open or out of range.</li></ul>
</section>
<h2 id="registers">Patterson-Kelley NURO boiler controller (Modbus BMS port) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>22</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">22 of 22 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Patterson-Kelley NURO boiler controller (Modbus BMS port) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">100</td><td class="n">Outlet temperature</td><td class="d">0.1 °C units; 32768 short, 33024 open, 33537 high range, 33792 low range, 34048 not reliable.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">101</td><td class="n">Inlet temperature</td><td class="d">0.1 °C units; 32768 short, 33024 open, 33537 high range, 33792 low range, 34048 not reliable.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">102</td><td class="n">Stack temperature</td><td class="d">0.1 °C units; 32768 short, 33024 open, 33537 high range, 33792 low range, 34048 not reliable.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">103</td><td class="n">DHW temperature</td><td class="d">0.1 °C units; 32768 short, 33024 open, 33537 high range, 33792 low range, 34048 not reliable.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">104</td><td class="n">Header temperature</td><td class="d">0.1 °C units; 32768 short, 33024 open, 33537 high range, 33792 low range, 34048 not reliable.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">105</td><td class="n">HX temperature</td><td class="d">0.1 °C units; 32768 short, 33024 open, 33537 high range, 33792 low range, 34048 not reliable.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">106</td><td class="n">ODA temperature filtered</td><td class="d">0.1 °C units; 32768 short, 33024 open, 33537 high range, 33792 low range, 34048 not reliable.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">107</td><td class="n">Extra field temperature</td><td class="d">0.1 °C units; 32768 short, 33024 open, 33537 high range, 33792 low range, 34048 not reliable.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">108</td><td class="n">Wireless temperature (ODA)</td><td class="d">0.1 °C units; 32768 short, 33024 open, 33537 high range, 33792 low range, 34048 not reliable.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">109</td><td class="n">Analog input</td><td class="d">4-20 mA sent as 40-200.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">110</td><td class="n">Analog output</td><td class="d">4-20 mA sent as 40-200.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">111</td><td class="n">Burner control digital I/O</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Relay A on; bit 1 = Relay B on; bit 2 = Relay C on; bit 3 = Relay D on; bit 4 = External ignition on; bit 5 = Gas valve open; bit 7 = Alarm relay on; bit 8 = Interlock control circuit; bit 9 = Damper end switch input; bit 10 = Limit control circuit; bit 13 = Enable; bit 14 = Night setback input; bit 15 = Safety relay</td></tr>
<tr data-row data-type="holding_register" id="r-hr-112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">112</td><td class="n">Burner control digital I/O 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Air switch; bit 1 = Start interlock 1; bit 2 = Start interlock 2; bit 3 = Auxiliary input 1; bit 4 = Low water cut-off; bit 5 = High temperature limit; bit 6 = High gas pressure; bit 7 = Auxiliary input 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-113"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">113</td><td class="n">CH mode active setpoint</td><td class="d">0.1 °C units; 33536 = mode not active.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-114"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">114</td><td class="n">DHW mode active setpoint</td><td class="d">0.1 °C units; 33536 = mode not active.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-130"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">130</td><td class="n">Demand source</td><td class="d">5/6 = simultaneous demand; the first named drives the firing rate.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = None; 1 = CH; 2 = DHW; 3 = Freeze protection; 4 = Manual; 5 = CH &amp; DHW; 6 = DHW &amp; CH</td></tr>
<tr data-row data-type="holding_register" id="r-hr-131"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">131</td><td class="n">Active demand status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = System pump pre pump; 2 = System pump post pump; 3 = CH pump pre pump; 4 = CH pump post pump; 5 = Tank pump pre pump; 6 = Tank pump post pump; 7 = DHW pump pre pump; 8 = DHW pump post pump; 9 = Waiting anti cycle; 10 = Mod back max temp; 11 = Low fire hold; 12 = Limit time to high fire; 13 = Limit accelerate; 14 = Limit decelerate; 15 = Waiting for mode demand; 16 = Waiting for boiler to start; 17 = CH pump running; 18 = System pump running; 19 = DHW pump running; 20 = Tank pump running</td></tr>
<tr data-row data-type="holding_register" id="r-hr-132"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">132</td><td class="n">Boiler state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Waiting for communication; 1 = Standby; 2 = Lockout; 3 = Hold; 4 = Waiting for air switch close; 5 = Waiting for air switch open; 6 = Opening damper; 7 = Waiting for damper to open; 8 = Pre purge; 9 = Post purge; 10 = Run; 11 = Mod back delta temp; 12 = Mod back max temp; 13 = Mod back stack temp; 14 = Pre-ignition; 15 = Ignition; 16 = Mod back delta temp exceeded; 17 = Mod back max temp exceeded; 18 = Mod back stack temp exceeded; 19 = Rate modified by air switch; 20 = Rate modified by outlet temperature; 21 = Rate modified by delta limit; 22 = Rate modified by stack limit; 23 = Starting; 24 = Fan only; 25 = Stopping</td></tr>
<tr data-row data-type="holding_register" id="r-hr-133"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">133</td><td class="n">Flame signal</td><td class="d">0.01-50.00 V.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-135"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">135</td><td class="n">Firing rate</td><td class="d">0-200 = 0-100 % firing rate.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.5</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-136"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">136</td><td class="n">Error code</td><td class="d">See the error table in the source.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-138"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">138</td><td class="n">Error type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = Lockout; 2 = Boiler hold; 3 = Mode hold; 4 = Alert caused alarm</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Source host: an unaltered extract of the Patterson-Kelley guide hosted by Contemporary Controls; we did not find a public manufacturer copy.</li><li>Word order: the guide says 32-bit values are sent in two registers and the total is first register x 65536 + second register, so high word first (ABCD).</li><li>All data is sent as unsigned integers; temperatures are always °C x10 regardless of display units. Sensor fault codes replace the temperature value (see descriptions).</li><li>Fan speed (134) is left out because the guide gives only &#x27;fan speed type&#x27; without unit or scaling. The BMS control registers 171-193 (CH/DHW boiler control and BMS setpoints) are left out because the extracted table does not show their access or precision clearly.</li><li>Reading a reserved address returns an illegal-address exception.</li><li>Supported functions: FC 03 read holding registers and FC 06 write single register.</li><li>Left out: burner cycle count (151-152) and run hours (153-154). The table prints a precision of 0.1 for both, which conflicts with the 0-999,999 count range and the plain-integer example in Note 6, so the scaling is unclear.</li><li>Firing rate (135) is printed with precision 0.1, but Note 5 defines it as 0-200 = 0-100 % (50 % sent as 100), so scale 0.5 is used.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Patterson-Kelley NURO boiler controller (Modbus BMS port)</h2><div class="faq"><details open><summary>What Modbus registers does the Patterson-Kelley NURO boiler controller (Modbus BMS port) have?</summary><p>This map lists 22 registers: 22 holding registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Patterson-Kelley NURO boiler controller (Modbus BMS port) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide says register addresses start at 0 per the Modbus specification and that 40001 is added for traditional numbering, so register 100 (outlet temperature) is wire address 100 (40101).</p></details><details><summary>What byte order does the Patterson-Kelley NURO boiler controller (Modbus BMS port) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Patterson-Kelley NURO boiler controller (Modbus BMS port)?</summary><p>Start with HR 100 Outlet temperature (Outlet temperature); HR 101 Inlet temperature (Inlet temperature); HR 132 Boiler state (Boiler state); HR 135 Firing rate (Firing rate); HR 136 Error code (Error code); HR 130 Demand source (Demand source).</p></details><details><summary>How do I enable Modbus control of the Patterson-Kelley NURO boiler controller (Modbus BMS port)?</summary><p>Set MODBUS BMS BAUD RATE (9600, 19200 or 38400) and MODBUS BMS SLAVE ADDRESS under All Parameters &gt; Boiler Parameters &gt; General Boiler Settings.</p></details><details><summary>Where is the official Patterson-Kelley NURO boiler controller (Modbus BMS port) Modbus documentation?</summary><p>The source is NURO Advanced Users Guide - Appendix A: Modbus Configuration. Patterson-Kelley doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://www.ccontrols.com/support/dp/NURO%20Advanced%20Users%20Guide.pdf. It may be an older revision, so check it against the live unit.</p></details></div>

<p class="updated">Source: <a href="https://www.ccontrols.com/support/dp/NURO%20Advanced%20Users%20Guide.pdf" rel="nofollow noopener" target="_blank">NURO Advanced Users Guide - Appendix A: Modbus Configuration &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
