{
 "manufacturer": "Patterson-Kelley",
 "manufacturer_slug": "patterson-kelley",
 "model": "NURO boiler controller (Modbus BMS port)",
 "model_slug": "nuro-boiler-control",
 "short_model": "NURO",
 "aliases": [
  "Patterson-Kelley NURO",
  "Harsco Industrial Patterson-Kelley NURO"
 ],
 "equipment_type": "Boiler controller",
 "applies_to": "Patterson-Kelley NURO boiler control, Modbus register map from Appendix A of the NURO Advanced Users Guide.",
 "summary": "NURO is the boiler controller used on Patterson-Kelley (Harsco Industrial) commercial boilers, with an RS-485 Modbus RTU port for a building management system. All values are unsigned integers in holding registers. This map covers the boiler temperatures, analog I/O, digital I/O bit maps, active setpoints, demand source and status, boiler state, flame signal, firing rate and error code.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": 2,
  "tcp_port": null
 },
 "addressing": {
  "convention": "0-based",
  "note": "The guide says register addresses start at 0 per the Modbus specification and that 40001 is added for traditional numbering, so register 100 (outlet temperature) is wire address 100 (40101)."
 },
 "default_word_order": "ABCD",
 "firmware": null,
 "source": {
  "title": "NURO Advanced Users Guide - Appendix A: Modbus Configuration",
  "doc_number": null,
  "revision_date": null,
  "url": "https://www.ccontrols.com/support/dp/NURO%20Advanced%20Users%20Guide.pdf",
  "unofficial": true,
  "pages": "guide pp. 47-50 (Appendix A)"
 },
 "notes": [
  "Source host: an unaltered extract of the Patterson-Kelley guide hosted by Contemporary Controls; we did not find a public manufacturer copy.",
  "Word order: the guide says 32-bit values are sent in two registers and the total is first register x 65536 + second register, so high word first (ABCD).",
  "All data is sent as unsigned integers; temperatures are always °C x10 regardless of display units. Sensor fault codes replace the temperature value (see descriptions).",
  "Fan speed (134) is left out because the guide gives only 'fan speed type' without unit or scaling. The BMS control registers 171-193 (CH/DHW boiler control and BMS setpoints) are left out because the extracted table does not show their access or precision clearly.",
  "Reading a reserved address returns an illegal-address exception.",
  "Supported functions: FC 03 read holding registers and FC 06 write single register.",
  "Left out: burner cycle count (151-152) and run hours (153-154). The table prints a precision of 0.1 for both, which conflicts with the 0-999,999 count range and the plain-integer example in Note 6, so the scaling is unclear.",
  "Firing rate (135) is printed with precision 0.1, but Note 5 defines it as 0-200 = 0-100 % (50 % sent as 100), so scale 0.5 is used."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 100,
   "documented": "100",
   "name": "Outlet temperature",
   "description": "0.1 °C units; 32768 short, 33024 open, 33537 high range, 33792 low range, 34048 not reliable.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 101,
   "documented": "101",
   "name": "Inlet temperature",
   "description": "0.1 °C units; 32768 short, 33024 open, 33537 high range, 33792 low range, 34048 not reliable.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 102,
   "documented": "102",
   "name": "Stack temperature",
   "description": "0.1 °C units; 32768 short, 33024 open, 33537 high range, 33792 low range, 34048 not reliable.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 103,
   "documented": "103",
   "name": "DHW temperature",
   "description": "0.1 °C units; 32768 short, 33024 open, 33537 high range, 33792 low range, 34048 not reliable.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 104,
   "documented": "104",
   "name": "Header temperature",
   "description": "0.1 °C units; 32768 short, 33024 open, 33537 high range, 33792 low range, 34048 not reliable.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 105,
   "documented": "105",
   "name": "HX temperature",
   "description": "0.1 °C units; 32768 short, 33024 open, 33537 high range, 33792 low range, 34048 not reliable.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 106,
   "documented": "106",
   "name": "ODA temperature filtered",
   "description": "0.1 °C units; 32768 short, 33024 open, 33537 high range, 33792 low range, 34048 not reliable.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 107,
   "documented": "107",
   "name": "Extra field temperature",
   "description": "0.1 °C units; 32768 short, 33024 open, 33537 high range, 33792 low range, 34048 not reliable.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 108,
   "documented": "108",
   "name": "Wireless temperature (ODA)",
   "description": "0.1 °C units; 32768 short, 33024 open, 33537 high range, 33792 low range, 34048 not reliable.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 109,
   "documented": "109",
   "name": "Analog input",
   "description": "4-20 mA sent as 40-200.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "mA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 110,
   "documented": "110",
   "name": "Analog output",
   "description": "4-20 mA sent as 40-200.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "mA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 111,
   "documented": "111",
   "name": "Burner control digital I/O",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "15": "Safety relay",
    "14": "Night setback input",
    "13": "Enable",
    "10": "Limit control circuit",
    "9": "Damper end switch input",
    "8": "Interlock control circuit",
    "7": "Alarm relay on",
    "5": "Gas valve open",
    "4": "External ignition on",
    "3": "Relay D on",
    "2": "Relay C on",
    "1": "Relay B on",
    "0": "Relay A on"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 112,
   "documented": "112",
   "name": "Burner control digital I/O 2",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "7": "Auxiliary input 2",
    "6": "High gas pressure",
    "5": "High temperature limit",
    "4": "Low water cut-off",
    "3": "Auxiliary input 1",
    "2": "Start interlock 2",
    "1": "Start interlock 1",
    "0": "Air switch"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 113,
   "documented": "113",
   "name": "CH mode active setpoint",
   "description": "0.1 °C units; 33536 = mode not active.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 114,
   "documented": "114",
   "name": "DHW mode active setpoint",
   "description": "0.1 °C units; 33536 = mode not active.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 130,
   "documented": "130",
   "name": "Demand source",
   "description": "5/6 = simultaneous demand; the first named drives the firing rate.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "CH",
    "2": "DHW",
    "3": "Freeze protection",
    "4": "Manual",
    "5": "CH & DHW",
    "6": "DHW & CH"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 131,
   "documented": "131",
   "name": "Active demand status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "System pump pre pump",
    "2": "System pump post pump",
    "3": "CH pump pre pump",
    "4": "CH pump post pump",
    "5": "Tank pump pre pump",
    "6": "Tank pump post pump",
    "7": "DHW pump pre pump",
    "8": "DHW pump post pump",
    "9": "Waiting anti cycle",
    "10": "Mod back max temp",
    "11": "Low fire hold",
    "12": "Limit time to high fire",
    "13": "Limit accelerate",
    "14": "Limit decelerate",
    "15": "Waiting for mode demand",
    "16": "Waiting for boiler to start",
    "17": "CH pump running",
    "18": "System pump running",
    "19": "DHW pump running",
    "20": "Tank pump running"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 132,
   "documented": "132",
   "name": "Boiler state",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Waiting for communication",
    "1": "Standby",
    "2": "Lockout",
    "3": "Hold",
    "4": "Waiting for air switch close",
    "5": "Waiting for air switch open",
    "6": "Opening damper",
    "7": "Waiting for damper to open",
    "8": "Pre purge",
    "9": "Post purge",
    "10": "Run",
    "11": "Mod back delta temp",
    "12": "Mod back max temp",
    "13": "Mod back stack temp",
    "14": "Pre-ignition",
    "15": "Ignition",
    "16": "Mod back delta temp exceeded",
    "17": "Mod back max temp exceeded",
    "18": "Mod back stack temp exceeded",
    "19": "Rate modified by air switch",
    "20": "Rate modified by outlet temperature",
    "21": "Rate modified by delta limit",
    "22": "Rate modified by stack limit",
    "23": "Starting",
    "24": "Fan only",
    "25": "Stopping"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 133,
   "documented": "133",
   "name": "Flame signal",
   "description": "0.01-50.00 V.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 135,
   "documented": "135",
   "name": "Firing rate",
   "description": "0-200 = 0-100 % firing rate.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.5,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 136,
   "documented": "136",
   "name": "Error code",
   "description": "See the error table in the source.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 138,
   "documented": "138",
   "name": "Error type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No error",
    "1": "Lockout",
    "2": "Boiler hold",
    "3": "Mode hold",
    "4": "Alert caused alarm"
   },
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Set MODBUS BMS BAUD RATE and MODBUS BMS SLAVE ADDRESS in the NURO menu, wire RS-485 at 8N2, and read holding registers 100-154 with FC 03. Temperatures are °C x10.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 100,
    "why": "Outlet temperature"
   },
   {
    "table": "holding_register",
    "address": 101,
    "why": "Inlet temperature"
   },
   {
    "table": "holding_register",
    "address": 132,
    "why": "Boiler state"
   },
   {
    "table": "holding_register",
    "address": 135,
    "why": "Firing rate"
   },
   {
    "table": "holding_register",
    "address": 136,
    "why": "Error code"
   },
   {
    "table": "holding_register",
    "address": 130,
    "why": "Demand source"
   }
  ],
  "enable": "Set MODBUS BMS BAUD RATE (9600, 19200 or 38400) and MODBUS BMS SLAVE ADDRESS under All Parameters > Boiler Parameters > General Boiler Settings.",
  "watchdog": null,
  "quirks": [
   "0-based addresses; 40001 + register in 4xxxx tools.",
   "Firing rate 0-200 = 0-100 %.",
   "Fixed format 8 data bits, no parity, 2 stop bits."
  ],
  "setup": [
   "RS-485 two-wire.",
   "With several NUROs on one bus, wait 20 ms when switching between slave addresses."
  ],
  "gotchas": [
   "Temperature registers return 32768-34048 when a sensor is shorted, open or out of range."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/patterson-kelley/nuro-boiler-control",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
