<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>ProMinent AEGIS II Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="ProMinent AEGIS II Modbus register map: 124 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/prominent/aegis-ii">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="ProMinent AEGIS II Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="ProMinent AEGIS II Modbus register map: 124 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/prominent/aegis-ii">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="ProMinent AEGIS II Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="ProMinent AEGIS II Modbus register map: 124 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/prominent/aegis-ii",
   "url": "https://easymodbus.com/modbus-register-maps/prominent/aegis-ii",
   "name": "ProMinent AEGIS II Modbus Register List & Map | Easy Modbus",
   "description": "ProMinent AEGIS II Modbus register map: 124 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/prominent/aegis-ii#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/prominent/aegis-ii#dataset",
   "name": "ProMinent DULCOMETER AEGIS II controller (Modbus RTU slave) Modbus register map",
   "description": "The AEGIS II is a ProMinent DULCOMETER controller. Its COM module, fitted in module slot 3, adds a read-only Modbus RTU slave port on RS-485. Every 32-bit value is published twice, once low word first and once high word first; this map uses the high-word-first copy (registers 901-1123) and covers the input readings A-Z, relay and pulse outputs, alarm levels, totalisers, on/off setpoints and the input, output and system state words. ProMinent AEGIS II Modbus register map: 124 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/prominent/aegis-ii",
   "keywords": [
    "ProMinent DULCOMETER AEGIS II controller (Modbus RTU slave) Modbus register map",
    "ProMinent DULCOMETER AEGIS II controller (Modbus RTU slave) Modbus registers",
    "ProMinent Modbus map",
    "AEGIS II Modbus register map",
    "Aegis II Modbus register map",
    "DULCOMETER AEGIS II Modbus register map",
    "AEGIS II COM module Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Software manual DULCOMETER Controller AEGIS II Modbus RTU",
    "url": "https://www.prominent.com/resources/OperatingInstructions/English/19079/982395-BA-DM-229-08-18-EN-Modbus-RTU-Aegis-II-EN.pdf",
    "author": {
     "@type": "Organization",
     "name": "ProMinent"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "ProMinent DULCOMETER AEGIS II controller (Modbus RTU slave)",
    "description": "Sensor / multi-input controller"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/prominent/aegis-ii.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/prominent/aegis-ii.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the ProMinent DULCOMETER AEGIS II controller (Modbus RTU slave) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 124 registers: 124 holding registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the ProMinent DULCOMETER AEGIS II controller (Modbus RTU slave) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Each row gives a decimal 'Register' and its PDU address; the PDU address is the register minus 1 (ProMinent register 100 is fetched at PDU 99). Here 'address' is the PDU address, e.g. input A in the high-word-first block is register 901, PDU 900."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the ProMinent DULCOMETER AEGIS II controller (Modbus RTU slave) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the ProMinent DULCOMETER AEGIS II controller (Modbus RTU slave)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 900 A - Serial sensor 1 value (Input A (serial sensor 1)); HR 904 C - Module slot 1 value 1 (Input C (module slot 1 value 1)); HR 912 G - 4-20 mA input value (Input G (4-20 mA input)); HR 1078 A - State (Input A state); HR 1104 R1 - Control state (R1 control state); HR 1122 System state (System state)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the ProMinent DULCOMETER AEGIS II controller (Modbus RTU slave)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Fit the COM module in module slot 3 and set the slave address, baud rate and parity at MENU > System > Communications. Connect the master to XB21/XB22 (the XB1 port is the module's own master port for a Pyxis ST-500 probe)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official ProMinent DULCOMETER AEGIS II controller (Modbus RTU slave) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Software manual DULCOMETER Controller AEGIS II Modbus RTU (982395 BA DM 229 08/18 EN), revision 2018-08, published free by ProMinent at https://www.prominent.com/resources/OperatingInstructions/English/19079/982395-BA-DM-229-08-18-EN-Modbus-RTU-Aegis-II-EN.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "ProMinent",
     "item": "https://easymodbus.com/modbus-register-maps/prominent/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "DULCOMETER AEGIS II controller (Modbus RTU slave)",
     "item": "https://easymodbus.com/modbus-register-maps/prominent/aegis-ii"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/prominent/">ProMinent</a></li><li aria-current="page">DULCOMETER AEGIS II controller (Modbus RTU slave)</li></ol>
<p class="eyebrow">Sensor / multi-input controller &middot; Modbus register map</p><h1><span class="mfr">ProMinent</span> DULCOMETER AEGIS II controller (Modbus RTU slave) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The AEGIS II is a ProMinent DULCOMETER controller. Its COM module, fitted in module slot 3, adds a read-only Modbus RTU slave port on RS-485. Every 32-bit value is published twice, once low word first and once high word first; this map uses the high-word-first copy (registers 901-1123) and covers the input readings A-Z, relay and pulse outputs, alarm levels, totalisers, on/off setpoints and the input, output and system state words.</p>
<p>This page lists <strong>124 Modbus registers</strong> for the ProMinent DULCOMETER AEGIS II controller (Modbus RTU slave) &mdash; 0 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
ProMinent&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/prominent/">ProMinent</a></dd></div><div><dt>Model</dt><dd>DULCOMETER AEGIS II controller (Modbus RTU slave)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/temperature-process-controllers/">Sensor / multi-input controller</a></dd></div><div><dt>Registers</dt><dd>124 (0 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>10</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>AEGIS II, Aegis II, DULCOMETER AEGIS II, AEGIS II COM module</dd></div><div><dt>Source document</dt><dd><a href="https://www.prominent.com/resources/OperatingInstructions/English/19079/982395-BA-DM-229-08-18-EN-Modbus-RTU-Aegis-II-EN.pdf" rel="nofollow noopener" target="_blank">Software manual DULCOMETER Controller AEGIS II Modbus RTU &middot; 982395 BA DM 229 08/18 EN &middot; rev. 2018-08</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/prominent/aegis-ii.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/prominent/aegis-ii.json">JSON</a>
  <a class="btn" href="https://www.prominent.com/resources/OperatingInstructions/English/19079/982395-BA-DM-229-08-18-EN-Modbus-RTU-Aegis-II-EN.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: ProMinent DULCOMETER AEGIS II controller (Modbus RTU slave)</h2>
<div class="answer"><b>Integration in brief</b><p>Poll holding registers (function 03) in the 901-1123 block, at most once per second. Inputs A-N are the sensor readings as high-word-first floats; the state words tell you whether each input and output is enabled, alarmed or interlocked.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-900">HR 900</a></td><td class="n">A - Serial sensor 1 value</td><td class="f">FLOAT32 ABCD</td><td>Input A (serial sensor 1)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-904">HR 904</a></td><td class="n">C - Module slot 1 value 1</td><td class="f">FLOAT32 ABCD</td><td>Input C (module slot 1 value 1)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-912">HR 912</a></td><td class="n">G - 4-20 mA input value</td><td class="f">FLOAT32 ABCD</td><td>Input G (4-20 mA input)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1078">HR 1078</a></td><td class="n">A - State</td><td class="f">BITMAP16</td><td>Input A state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1104">HR 1104</a></td><td class="n">R1 - Control state</td><td class="f">UINT32 ABCD</td><td>R1 control state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1122">HR 1122</a></td><td class="n">System state</td><td class="f">UINT32 ABCD</td><td>System state</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Fit the COM module in module slot 3 and set the slave address, baud rate and parity at MENU &gt; System &gt; Communications. Connect the master to XB21/XB22 (the XB1 port is the module&#x27;s own master port for a Pyxis ST-500 probe).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Two copies of every value: 501-723 low word first, 901-1123 high word first. Pick one and stay with it.</li><li>Register numbers are 1-based; subtract 1 for the PDU address.</li><li>Read-only: function 03 only.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Defaults: slave address 10, 19200 baud, 8 data bits, even parity, 1 stop bit.</li><li>Termination for the slave port is set with jumper XT2 on the COM module.</li><li>With no parity, 2 stop bits are required.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Poll no faster than once per second.</li><li>Disabled inputs, alarms and outputs read 0 rather than an error.</li></ul>
</section>
<h2 id="registers">ProMinent DULCOMETER AEGIS II controller (Modbus RTU slave) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>124</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">124 of 124 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">ProMinent DULCOMETER AEGIS II controller (Modbus RTU slave) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-900"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">900<small>doc 901</small></td><td class="n">A - Serial sensor 1 value</td><td class="d">Input A reading in its configured user unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-902"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">902<small>doc 903</small></td><td class="n">B - Serial sensor 2 value</td><td class="d">Input B reading in its configured user unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-904"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">904<small>doc 905</small></td><td class="n">C - Module slot 1 value 1</td><td class="d">Input C reading in its configured user unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-906"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">906<small>doc 907</small></td><td class="n">D - Module slot 1 value 2</td><td class="d">Input D reading in its configured user unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-908"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">908<small>doc 909</small></td><td class="n">E - Module slot 2 value 1</td><td class="d">Input E reading in its configured user unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-910"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">910<small>doc 911</small></td><td class="n">F - Module slot 2 value 2</td><td class="d">Input F reading in its configured user unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-912"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">912<small>doc 913</small></td><td class="n">G - 4-20 mA input value</td><td class="d">Input G reading in its configured user unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-914"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">914<small>doc 915</small></td><td class="n">H - 10 mV/°C temperature input value</td><td class="d">Input H reading in its configured user unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-916"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">916<small>doc 917</small></td><td class="n">I - Module slot 3 value 1</td><td class="d">Input I reading in its configured user unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-918"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">918<small>doc 919</small></td><td class="n">J - Module slot 3 value 2</td><td class="d">Input J reading in its configured user unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-920"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">920<small>doc 921</small></td><td class="n">K - Phantom sensor K (slot 3 COM plug-in value 1)</td><td class="d">Input K reading in its configured user unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-922"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">922<small>doc 923</small></td><td class="n">L - Phantom sensor L (slot 3 COM plug-in value 2)</td><td class="d">Input L reading in its configured user unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-924"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">924<small>doc 925</small></td><td class="n">M - Phantom sensor M (Pyxis ST-500 probe)</td><td class="d">Input M reading in its configured user unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-926"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">926<small>doc 927</small></td><td class="n">N - Phantom sensor N</td><td class="d">Input N reading in its configured user unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-928"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">928<small>doc 929</small></td><td class="n">O - Volume meter (daily) / contact input</td><td class="d">Today&#x27;s volume in user units, or 1.0 closed / 0.0 open for a contact input.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-930"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">930<small>doc 931</small></td><td class="n">P - Volume meter (daily) / contact input</td><td class="d">Today&#x27;s volume in user units, or 1.0 closed / 0.0 open for a contact input.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-932"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">932<small>doc 933</small></td><td class="n">Q - Volume meter (daily) / contact input</td><td class="d">Today&#x27;s volume in user units, or 1.0 closed / 0.0 open for a contact input.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-934"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">934<small>doc 935</small></td><td class="n">R - Volume meter (daily) / contact input</td><td class="d">Today&#x27;s volume in user units, or 1.0 closed / 0.0 open for a contact input.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-936"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">936<small>doc 937</small></td><td class="n">S - Volume meter (daily) / contact input</td><td class="d">Today&#x27;s volume in user units, or 1.0 closed / 0.0 open for a contact input.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-938"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">938<small>doc 939</small></td><td class="n">T - Volume meter (daily) / contact input</td><td class="d">Today&#x27;s volume in user units, or 1.0 closed / 0.0 open for a contact input.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-940"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">940<small>doc 941</small></td><td class="n">U - Volume meter (daily) / contact input</td><td class="d">Today&#x27;s volume in user units, or 1.0 closed / 0.0 open for a contact input.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-942"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">942<small>doc 943</small></td><td class="n">V - Volume meter (daily) / contact input</td><td class="d">Today&#x27;s volume in user units, or 1.0 closed / 0.0 open for a contact input.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-944"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">944<small>doc 945</small></td><td class="n">W - Phantom volume meter / contact input</td><td class="d">1.0 = on, 0.0 = off for contact use.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-946"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">946<small>doc 947</small></td><td class="n">X - Phantom volume meter / contact input</td><td class="d">1.0 = on, 0.0 = off for contact use.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-948"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">948<small>doc 949</small></td><td class="n">Y - Phantom volume meter / contact input</td><td class="d">1.0 = on, 0.0 = off for contact use.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-950"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">950<small>doc 951</small></td><td class="n">Z - Phantom volume meter / contact input</td><td class="d">1.0 = on, 0.0 = off for contact use.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-952"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">952<small>doc 953</small></td><td class="n">R1 - Line powered control relay state</td><td class="d">Relay output state as a float.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-954"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">954<small>doc 955</small></td><td class="n">R2 - Line powered control relay state</td><td class="d">Relay output state as a float.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-956"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">956<small>doc 957</small></td><td class="n">R3 - Dry or line powered control relay state</td><td class="d">Relay output state as a float.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-958"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">958<small>doc 959</small></td><td class="n">R4 - Dry or line powered control relay state</td><td class="d">Relay output state as a float.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-960"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">960<small>doc 961</small></td><td class="n">R5 - Dry or line powered control relay state</td><td class="d">Relay output state as a float.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-962"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">962<small>doc 963</small></td><td class="n">P6 - Pulse / on-off control output</td><td class="d">Pulse control: dosing rate 0-100 % (0 = off).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-964"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">964<small>doc 965</small></td><td class="n">P7 - Pulse / on-off control output</td><td class="d">Pulse control: dosing rate 0-100 % (0 = off).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-966"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">966<small>doc 967</small></td><td class="n">P8 - Pulse / on-off control output</td><td class="d">Pulse control: dosing rate 0-100 % (0 = off).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-968"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">968<small>doc 969</small></td><td class="n">P9 - Pulse / on-off control output</td><td class="d">Pulse control: dosing rate 0-100 % (0 = off).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-970"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">970<small>doc 971</small></td><td class="n">A - High alarm level</td><td class="d">Reads 0 when the alarm is disabled.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-972"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">972<small>doc 973</small></td><td class="n">A - Low alarm level</td><td class="d">Reads 0 when the alarm is disabled.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-974"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">974<small>doc 975</small></td><td class="n">B - High alarm level</td><td class="d">Reads 0 when the alarm is disabled.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-976"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">976<small>doc 977</small></td><td class="n">B - Low alarm level</td><td class="d">Reads 0 when the alarm is disabled.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-978"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">978<small>doc 979</small></td><td class="n">C - High alarm level</td><td class="d">Reads 0 when the alarm is disabled.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-980"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">980<small>doc 981</small></td><td class="n">C - Low alarm level</td><td class="d">Reads 0 when the alarm is disabled.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-982"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">982<small>doc 983</small></td><td class="n">D - High alarm level</td><td class="d">Reads 0 when the alarm is disabled.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-984"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">984<small>doc 985</small></td><td class="n">D - Low alarm level</td><td class="d">Reads 0 when the alarm is disabled.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-986"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">986<small>doc 987</small></td><td class="n">E - High alarm level</td><td class="d">Reads 0 when the alarm is disabled.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-988"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">988<small>doc 989</small></td><td class="n">E - Low alarm level</td><td class="d">Reads 0 when the alarm is disabled.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-990"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">990<small>doc 991</small></td><td class="n">F - High alarm level</td><td class="d">Reads 0 when the alarm is disabled.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-992"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">992<small>doc 993</small></td><td class="n">F - Low alarm level</td><td class="d">Reads 0 when the alarm is disabled.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-994"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">994<small>doc 995</small></td><td class="n">G - High alarm level</td><td class="d">Reads 0 when the alarm is disabled.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-996"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">996<small>doc 997</small></td><td class="n">G - Low alarm level</td><td class="d">Reads 0 when the alarm is disabled.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-998"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">998<small>doc 999</small></td><td class="n">H - High alarm level</td><td class="d">Reads 0 when the alarm is disabled.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1000<small>doc 1001</small></td><td class="n">H - Low alarm level</td><td class="d">Reads 0 when the alarm is disabled.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1002<small>doc 1003</small></td><td class="n">I - High alarm level</td><td class="d">Reads 0 when the alarm is disabled.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1004<small>doc 1005</small></td><td class="n">I - Low alarm level</td><td class="d">Reads 0 when the alarm is disabled.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1006<small>doc 1007</small></td><td class="n">J - High alarm level</td><td class="d">Reads 0 when the alarm is disabled.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1008<small>doc 1009</small></td><td class="n">J - Low alarm level</td><td class="d">Reads 0 when the alarm is disabled.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1010<small>doc 1011</small></td><td class="n">K - High alarm level</td><td class="d">Reads 0 when the alarm is disabled.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1012"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1012<small>doc 1013</small></td><td class="n">K - Low alarm level</td><td class="d">Reads 0 when the alarm is disabled.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1014"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1014<small>doc 1015</small></td><td class="n">L - High alarm level</td><td class="d">Reads 0 when the alarm is disabled.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1016<small>doc 1017</small></td><td class="n">L - Low alarm level</td><td class="d">Reads 0 when the alarm is disabled.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1018"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1018<small>doc 1019</small></td><td class="n">M - High alarm level</td><td class="d">Reads 0 when the alarm is disabled.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1020"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1020<small>doc 1021</small></td><td class="n">M - Low alarm level</td><td class="d">Reads 0 when the alarm is disabled.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1022"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1022<small>doc 1023</small></td><td class="n">N - High alarm level</td><td class="d">Reads 0 when the alarm is disabled.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1024"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1024<small>doc 1025</small></td><td class="n">N - Low alarm level</td><td class="d">Reads 0 when the alarm is disabled.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1026"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1026<small>doc 1027</small></td><td class="n">O - Total counter</td><td class="d">Total volume; 0 if the input is disabled or a contact input.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1028"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1028<small>doc 1029</small></td><td class="n">P - Total counter</td><td class="d">Total volume; 0 if the input is disabled or a contact input.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1030"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1030<small>doc 1031</small></td><td class="n">Q - Total counter</td><td class="d">Total volume; 0 if the input is disabled or a contact input.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1032"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1032<small>doc 1033</small></td><td class="n">R - Total counter</td><td class="d">Total volume; 0 if the input is disabled or a contact input.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1034"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1034<small>doc 1035</small></td><td class="n">S - Total counter</td><td class="d">Total volume; 0 if the input is disabled or a contact input.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1036"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1036<small>doc 1037</small></td><td class="n">T - Total counter</td><td class="d">Total volume; 0 if the input is disabled or a contact input.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1038"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1038<small>doc 1039</small></td><td class="n">U - Total counter</td><td class="d">Total volume; 0 if the input is disabled or a contact input.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1040"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1040<small>doc 1041</small></td><td class="n">V - Total counter</td><td class="d">Total volume; 0 if the input is disabled or a contact input.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1042"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1042<small>doc 1043</small></td><td class="n">R1 - Turn on setpoint</td><td class="d">Reads 0 when the output is locked.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1044"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1044<small>doc 1045</small></td><td class="n">R1 - Turn off setpoint</td><td class="d">Reads 0 when the output is locked.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1046"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1046<small>doc 1047</small></td><td class="n">R2 - Turn on setpoint</td><td class="d">Reads 0 when the output is locked.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1048"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1048<small>doc 1049</small></td><td class="n">R2 - Turn off setpoint</td><td class="d">Reads 0 when the output is locked.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1050"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1050<small>doc 1051</small></td><td class="n">R3 - Turn on setpoint</td><td class="d">Reads 0 when the output is locked.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1052"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1052<small>doc 1053</small></td><td class="n">R3 - Turn off setpoint</td><td class="d">Reads 0 when the output is locked.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1054"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1054<small>doc 1055</small></td><td class="n">R4 - Turn on setpoint</td><td class="d">Reads 0 when the output is locked.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1056"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1056<small>doc 1057</small></td><td class="n">R4 - Turn off setpoint</td><td class="d">Reads 0 when the output is locked.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1058"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1058<small>doc 1059</small></td><td class="n">R5 - Turn on setpoint</td><td class="d">Reads 0 when the output is locked.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1060"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1060<small>doc 1061</small></td><td class="n">R5 - Turn off setpoint</td><td class="d">Reads 0 when the output is locked.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1062"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1062<small>doc 1063</small></td><td class="n">P6 - Turn on setpoint</td><td class="d">Reads 0 when the output is locked.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1064"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1064<small>doc 1065</small></td><td class="n">P6 - Turn off setpoint</td><td class="d">Reads 0 when the output is locked.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1066"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1066<small>doc 1067</small></td><td class="n">P7 - Turn on setpoint</td><td class="d">Reads 0 when the output is locked.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1068"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1068<small>doc 1069</small></td><td class="n">P7 - Turn off setpoint</td><td class="d">Reads 0 when the output is locked.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1070"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1070<small>doc 1071</small></td><td class="n">P8 - Turn on setpoint</td><td class="d">Reads 0 when the output is locked.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1072"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1072<small>doc 1073</small></td><td class="n">P8 - Turn off setpoint</td><td class="d">Reads 0 when the output is locked.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1074"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1074<small>doc 1075</small></td><td class="n">P9 - Turn on setpoint</td><td class="d">Reads 0 when the output is locked.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1076"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1076<small>doc 1077</small></td><td class="n">P9 - Turn off setpoint</td><td class="d">Reads 0 when the output is locked.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1078"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1078<small>doc 1079</small></td><td class="n">A - State</td><td class="d">Reads 0 when the parameter is disabled.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Parameter enabled; bit 1 = Alarmed (alarm action executing); bit 3 = Trips the alarm relay on alarm; bit 10 = Calibration sample capture active; bit 11 = Linked: web user calibrating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1079"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1079<small>doc 1080</small></td><td class="n">B - State</td><td class="d">Reads 0 when the parameter is disabled.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Parameter enabled; bit 1 = Alarmed (alarm action executing); bit 3 = Trips the alarm relay on alarm; bit 10 = Calibration sample capture active; bit 11 = Linked: web user calibrating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1080"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1080<small>doc 1081</small></td><td class="n">C - State</td><td class="d">Reads 0 when the parameter is disabled.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Parameter enabled; bit 1 = Alarmed (alarm action executing); bit 3 = Trips the alarm relay on alarm; bit 10 = Calibration sample capture active; bit 11 = Linked: web user calibrating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1081"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1081<small>doc 1082</small></td><td class="n">D - State</td><td class="d">Reads 0 when the parameter is disabled.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Parameter enabled; bit 1 = Alarmed (alarm action executing); bit 3 = Trips the alarm relay on alarm; bit 10 = Calibration sample capture active; bit 11 = Linked: web user calibrating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1082"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1082<small>doc 1083</small></td><td class="n">E - State</td><td class="d">Reads 0 when the parameter is disabled.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Parameter enabled; bit 1 = Alarmed (alarm action executing); bit 3 = Trips the alarm relay on alarm; bit 10 = Calibration sample capture active; bit 11 = Linked: web user calibrating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1083"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1083<small>doc 1084</small></td><td class="n">F - State</td><td class="d">Reads 0 when the parameter is disabled.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Parameter enabled; bit 1 = Alarmed (alarm action executing); bit 3 = Trips the alarm relay on alarm; bit 10 = Calibration sample capture active; bit 11 = Linked: web user calibrating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1084"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1084<small>doc 1085</small></td><td class="n">G - State</td><td class="d">Reads 0 when the parameter is disabled.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Parameter enabled; bit 1 = Alarmed (alarm action executing); bit 3 = Trips the alarm relay on alarm; bit 10 = Calibration sample capture active; bit 11 = Linked: web user calibrating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1085"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1085<small>doc 1086</small></td><td class="n">H - State</td><td class="d">Reads 0 when the parameter is disabled.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Parameter enabled; bit 1 = Alarmed (alarm action executing); bit 3 = Trips the alarm relay on alarm; bit 10 = Calibration sample capture active; bit 11 = Linked: web user calibrating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1086"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1086<small>doc 1087</small></td><td class="n">I - State</td><td class="d">Reads 0 when the parameter is disabled.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Parameter enabled; bit 1 = Alarmed (alarm action executing); bit 3 = Trips the alarm relay on alarm; bit 10 = Calibration sample capture active; bit 11 = Linked: web user calibrating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1087"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1087<small>doc 1088</small></td><td class="n">J - State</td><td class="d">Reads 0 when the parameter is disabled.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Parameter enabled; bit 1 = Alarmed (alarm action executing); bit 3 = Trips the alarm relay on alarm; bit 10 = Calibration sample capture active; bit 11 = Linked: web user calibrating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1088"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1088<small>doc 1089</small></td><td class="n">K - State</td><td class="d">Reads 0 when the parameter is disabled.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Parameter enabled; bit 1 = Alarmed (alarm action executing); bit 3 = Trips the alarm relay on alarm; bit 10 = Calibration sample capture active; bit 11 = Linked: web user calibrating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1089"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1089<small>doc 1090</small></td><td class="n">L - State</td><td class="d">Reads 0 when the parameter is disabled.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Parameter enabled; bit 1 = Alarmed (alarm action executing); bit 3 = Trips the alarm relay on alarm; bit 10 = Calibration sample capture active; bit 11 = Linked: web user calibrating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1090"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1090<small>doc 1091</small></td><td class="n">M - State</td><td class="d">Reads 0 when the parameter is disabled.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Parameter enabled; bit 1 = Alarmed (alarm action executing); bit 3 = Trips the alarm relay on alarm; bit 10 = Calibration sample capture active; bit 11 = Linked: web user calibrating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1091"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1091<small>doc 1092</small></td><td class="n">N - State</td><td class="d">Reads 0 when the parameter is disabled.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Parameter enabled; bit 1 = Alarmed (alarm action executing); bit 3 = Trips the alarm relay on alarm; bit 10 = Calibration sample capture active; bit 11 = Linked: web user calibrating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1092"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1092<small>doc 1093</small></td><td class="n">O - State</td><td class="d">Reads 0 when the parameter is disabled.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Parameter enabled; bit 1 = Alarmed (alarm action executing); bit 3 = Trips the alarm relay on alarm; bit 10 = Calibration sample capture active; bit 11 = Linked: web user calibrating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1093"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1093<small>doc 1094</small></td><td class="n">P - State</td><td class="d">Reads 0 when the parameter is disabled.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Parameter enabled; bit 1 = Alarmed (alarm action executing); bit 3 = Trips the alarm relay on alarm; bit 10 = Calibration sample capture active; bit 11 = Linked: web user calibrating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1094"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1094<small>doc 1095</small></td><td class="n">Q - State</td><td class="d">Reads 0 when the parameter is disabled.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Parameter enabled; bit 1 = Alarmed (alarm action executing); bit 3 = Trips the alarm relay on alarm; bit 10 = Calibration sample capture active; bit 11 = Linked: web user calibrating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1095"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1095<small>doc 1096</small></td><td class="n">R - State</td><td class="d">Reads 0 when the parameter is disabled.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Parameter enabled; bit 1 = Alarmed (alarm action executing); bit 3 = Trips the alarm relay on alarm; bit 10 = Calibration sample capture active; bit 11 = Linked: web user calibrating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1096"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1096<small>doc 1097</small></td><td class="n">S - State</td><td class="d">Reads 0 when the parameter is disabled.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Parameter enabled; bit 1 = Alarmed (alarm action executing); bit 3 = Trips the alarm relay on alarm; bit 10 = Calibration sample capture active; bit 11 = Linked: web user calibrating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1097"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1097<small>doc 1098</small></td><td class="n">T - State</td><td class="d">Reads 0 when the parameter is disabled.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Parameter enabled; bit 1 = Alarmed (alarm action executing); bit 3 = Trips the alarm relay on alarm; bit 10 = Calibration sample capture active; bit 11 = Linked: web user calibrating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1098"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1098<small>doc 1099</small></td><td class="n">U - State</td><td class="d">Reads 0 when the parameter is disabled.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Parameter enabled; bit 1 = Alarmed (alarm action executing); bit 3 = Trips the alarm relay on alarm; bit 10 = Calibration sample capture active; bit 11 = Linked: web user calibrating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1099"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1099<small>doc 1100</small></td><td class="n">V - State</td><td class="d">Reads 0 when the parameter is disabled.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Parameter enabled; bit 1 = Alarmed (alarm action executing); bit 3 = Trips the alarm relay on alarm; bit 10 = Calibration sample capture active; bit 11 = Linked: web user calibrating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1100<small>doc 1101</small></td><td class="n">W - State</td><td class="d">Reads 0 when the parameter is disabled.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Parameter enabled; bit 1 = Alarmed (alarm action executing); bit 3 = Trips the alarm relay on alarm; bit 10 = Calibration sample capture active; bit 11 = Linked: web user calibrating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1101<small>doc 1102</small></td><td class="n">X - State</td><td class="d">Reads 0 when the parameter is disabled.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Parameter enabled; bit 1 = Alarmed (alarm action executing); bit 3 = Trips the alarm relay on alarm; bit 10 = Calibration sample capture active; bit 11 = Linked: web user calibrating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1102<small>doc 1103</small></td><td class="n">Y - State</td><td class="d">Reads 0 when the parameter is disabled.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Parameter enabled; bit 1 = Alarmed (alarm action executing); bit 3 = Trips the alarm relay on alarm; bit 10 = Calibration sample capture active; bit 11 = Linked: web user calibrating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1103<small>doc 1104</small></td><td class="n">Z - State</td><td class="d">Reads 0 when the parameter is disabled.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Parameter enabled; bit 1 = Alarmed (alarm action executing); bit 3 = Trips the alarm relay on alarm; bit 10 = Calibration sample capture active; bit 11 = Linked: web user calibrating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1104<small>doc 1105</small></td><td class="n">R1 - Control state</td><td class="d">32-bit control state word; 0 when output disabled.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Output on (relay on or pulsing); bit 1 = Interlocked by contact input U-Z; bit 2 = Locked out on time; bit 3 = Varying cycle control; bit 4 = Frequency output used as digital output; bit 5 = Turn off on alarm; bit 6 = Interlocked by another relay; bit 8 = Special control active; bit 9 = Second phase of a sequential volume control; bit 10 = Forced on by prebleed; bit 11 = Time owed; bit 13 = Blocking another output; bit 14 = Oxidant event active (assist, pH lockout or alternate control); bit 15 = Flow switch delay active; bit 16 = Driver card communication timeout; bit 17 = Prebleed active; bit 18 = Test (key held); bit 19 = Prime active; bit 20 = On setpoint tripped, waiting for off setpoint; bit 21 = Oxidant event setpoints override control setpoints; bit 22 = Alarm: phantom contact set auto-removed; bit 23 = Latched (contact set control holds state in dead time)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1106<small>doc 1107</small></td><td class="n">R2 - Control state</td><td class="d">32-bit control state word; 0 when output disabled.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Output on (relay on or pulsing); bit 1 = Interlocked by contact input U-Z; bit 2 = Locked out on time; bit 3 = Varying cycle control; bit 4 = Frequency output used as digital output; bit 5 = Turn off on alarm; bit 6 = Interlocked by another relay; bit 8 = Special control active; bit 9 = Second phase of a sequential volume control; bit 10 = Forced on by prebleed; bit 11 = Time owed; bit 13 = Blocking another output; bit 14 = Oxidant event active (assist, pH lockout or alternate control); bit 15 = Flow switch delay active; bit 16 = Driver card communication timeout; bit 17 = Prebleed active; bit 18 = Test (key held); bit 19 = Prime active; bit 20 = On setpoint tripped, waiting for off setpoint; bit 21 = Oxidant event setpoints override control setpoints; bit 22 = Alarm: phantom contact set auto-removed; bit 23 = Latched (contact set control holds state in dead time)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1108<small>doc 1109</small></td><td class="n">R3 - Control state</td><td class="d">32-bit control state word; 0 when output disabled.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Output on (relay on or pulsing); bit 1 = Interlocked by contact input U-Z; bit 2 = Locked out on time; bit 3 = Varying cycle control; bit 4 = Frequency output used as digital output; bit 5 = Turn off on alarm; bit 6 = Interlocked by another relay; bit 8 = Special control active; bit 9 = Second phase of a sequential volume control; bit 10 = Forced on by prebleed; bit 11 = Time owed; bit 13 = Blocking another output; bit 14 = Oxidant event active (assist, pH lockout or alternate control); bit 15 = Flow switch delay active; bit 16 = Driver card communication timeout; bit 17 = Prebleed active; bit 18 = Test (key held); bit 19 = Prime active; bit 20 = On setpoint tripped, waiting for off setpoint; bit 21 = Oxidant event setpoints override control setpoints; bit 22 = Alarm: phantom contact set auto-removed; bit 23 = Latched (contact set control holds state in dead time)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1110<small>doc 1111</small></td><td class="n">R4 - Control state</td><td class="d">32-bit control state word; 0 when output disabled.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Output on (relay on or pulsing); bit 1 = Interlocked by contact input U-Z; bit 2 = Locked out on time; bit 3 = Varying cycle control; bit 4 = Frequency output used as digital output; bit 5 = Turn off on alarm; bit 6 = Interlocked by another relay; bit 8 = Special control active; bit 9 = Second phase of a sequential volume control; bit 10 = Forced on by prebleed; bit 11 = Time owed; bit 13 = Blocking another output; bit 14 = Oxidant event active (assist, pH lockout or alternate control); bit 15 = Flow switch delay active; bit 16 = Driver card communication timeout; bit 17 = Prebleed active; bit 18 = Test (key held); bit 19 = Prime active; bit 20 = On setpoint tripped, waiting for off setpoint; bit 21 = Oxidant event setpoints override control setpoints; bit 22 = Alarm: phantom contact set auto-removed; bit 23 = Latched (contact set control holds state in dead time)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1112<small>doc 1113</small></td><td class="n">R5 - Control state</td><td class="d">32-bit control state word; 0 when output disabled.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Output on (relay on or pulsing); bit 1 = Interlocked by contact input U-Z; bit 2 = Locked out on time; bit 3 = Varying cycle control; bit 4 = Frequency output used as digital output; bit 5 = Turn off on alarm; bit 6 = Interlocked by another relay; bit 8 = Special control active; bit 9 = Second phase of a sequential volume control; bit 10 = Forced on by prebleed; bit 11 = Time owed; bit 13 = Blocking another output; bit 14 = Oxidant event active (assist, pH lockout or alternate control); bit 15 = Flow switch delay active; bit 16 = Driver card communication timeout; bit 17 = Prebleed active; bit 18 = Test (key held); bit 19 = Prime active; bit 20 = On setpoint tripped, waiting for off setpoint; bit 21 = Oxidant event setpoints override control setpoints; bit 22 = Alarm: phantom contact set auto-removed; bit 23 = Latched (contact set control holds state in dead time)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1114"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1114<small>doc 1115</small></td><td class="n">P6 - Control state</td><td class="d">32-bit control state word; 0 when output disabled.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Output on (relay on or pulsing); bit 1 = Interlocked by contact input U-Z; bit 2 = Locked out on time; bit 3 = Varying cycle control; bit 4 = Frequency output used as digital output; bit 5 = Turn off on alarm; bit 6 = Interlocked by another relay; bit 8 = Special control active; bit 9 = Second phase of a sequential volume control; bit 10 = Forced on by prebleed; bit 11 = Time owed; bit 13 = Blocking another output; bit 14 = Oxidant event active (assist, pH lockout or alternate control); bit 15 = Flow switch delay active; bit 16 = Driver card communication timeout; bit 17 = Prebleed active; bit 18 = Test (key held); bit 19 = Prime active; bit 20 = On setpoint tripped, waiting for off setpoint; bit 21 = Oxidant event setpoints override control setpoints; bit 22 = Alarm: phantom contact set auto-removed; bit 23 = Latched (contact set control holds state in dead time)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1118"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1118<small>doc 1119</small></td><td class="n">P8 - Control state</td><td class="d">32-bit control state word; 0 when output disabled.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Output on (relay on or pulsing); bit 1 = Interlocked by contact input U-Z; bit 2 = Locked out on time; bit 3 = Varying cycle control; bit 4 = Frequency output used as digital output; bit 5 = Turn off on alarm; bit 6 = Interlocked by another relay; bit 8 = Special control active; bit 9 = Second phase of a sequential volume control; bit 10 = Forced on by prebleed; bit 11 = Time owed; bit 13 = Blocking another output; bit 14 = Oxidant event active (assist, pH lockout or alternate control); bit 15 = Flow switch delay active; bit 16 = Driver card communication timeout; bit 17 = Prebleed active; bit 18 = Test (key held); bit 19 = Prime active; bit 20 = On setpoint tripped, waiting for off setpoint; bit 21 = Oxidant event setpoints override control setpoints; bit 22 = Alarm: phantom contact set auto-removed; bit 23 = Latched (contact set control holds state in dead time)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1120<small>doc 1121</small></td><td class="n">P9 - Control state</td><td class="d">32-bit control state word; 0 when output disabled.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Output on (relay on or pulsing); bit 1 = Interlocked by contact input U-Z; bit 2 = Locked out on time; bit 3 = Varying cycle control; bit 4 = Frequency output used as digital output; bit 5 = Turn off on alarm; bit 6 = Interlocked by another relay; bit 8 = Special control active; bit 9 = Second phase of a sequential volume control; bit 10 = Forced on by prebleed; bit 11 = Time owed; bit 13 = Blocking another output; bit 14 = Oxidant event active (assist, pH lockout or alternate control); bit 15 = Flow switch delay active; bit 16 = Driver card communication timeout; bit 17 = Prebleed active; bit 18 = Test (key held); bit 19 = Prime active; bit 20 = On setpoint tripped, waiting for off setpoint; bit 21 = Oxidant event setpoints override control setpoints; bit 22 = Alarm: phantom contact set auto-removed; bit 23 = Latched (contact set control holds state in dead time)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1122"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1122<small>doc 1123</small></td><td class="n">System state</td><td class="d">Common controller state word.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = Restart after software reset (watchdog, Ethernet, user); bit 2 = I/O reset to factory; bit 6 = Midnight passed (also while off); bit 7 = New year passed (also while off); bit 9 = Software restart; bit 10 = USB host port active (pumps off); bit 14 = Locked out after failed passwords (resets 07:00); bit 15 = Real-time clock error; bit 16 = No Wi-Fi module response at power-on; bit 17 = microSD file system up; bit 21 = Running (power-on timer expired); bit 22 = Loading new I/O configuration (outputs off); bit 23 = Manufacturing mode; bit 26 = All digital inputs set to contact sets (manufacturing); bit 27 = File system fault / no microSD; bit 29 = No fan: inputs powered down, outputs off; bit 30 = Manufacturing override of SD/fan alarms</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>The manual publishes each 32-bit value twice: registers 501-723 carry bits 15-0 in the first register (low word first, CDAB) and registers 901-1123 carry bits 31-16 first (ABCD). Only the ABCD copy is listed; the CDAB copy is the same layout 400 registers lower.</li><li>16-bit state registers for inputs A-Z also appear in both blocks (679-704 and 1079-1104).</li><li>All values are read-only; any write, or a read of an unlisted register, returns an exception. The manual asks for no more than one query per second.</li><li>Readings are floats in the user units configured for each input; the manual gives no units.</li><li>Left out: the P7 control-state row, whose printed PDU address (1110) clashes with R4 while its register is 1117; PDU 1116 is likely but not stated.</li><li>Inputs K-N, W-Z and the &#x27;phantom&#x27; values depend on the AEGIS II configuration and plug-in modules.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the ProMinent DULCOMETER AEGIS II controller (Modbus RTU slave)</h2><div class="faq"><details open><summary>What Modbus registers does the ProMinent DULCOMETER AEGIS II controller (Modbus RTU slave) have?</summary><p>This map lists 124 registers: 124 holding registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the ProMinent DULCOMETER AEGIS II controller (Modbus RTU slave) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Each row gives a decimal &#x27;Register&#x27; and its PDU address; the PDU address is the register minus 1 (ProMinent register 100 is fetched at PDU 99). Here &#x27;address&#x27; is the PDU address, e.g. input A in the high-word-first block is register 901, PDU 900.</p></details><details><summary>What byte order does the ProMinent DULCOMETER AEGIS II controller (Modbus RTU slave) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the ProMinent DULCOMETER AEGIS II controller (Modbus RTU slave)?</summary><p>Start with HR 900 A - Serial sensor 1 value (Input A (serial sensor 1)); HR 904 C - Module slot 1 value 1 (Input C (module slot 1 value 1)); HR 912 G - 4-20 mA input value (Input G (4-20 mA input)); HR 1078 A - State (Input A state); HR 1104 R1 - Control state (R1 control state); HR 1122 System state (System state).</p></details><details><summary>How do I enable Modbus control of the ProMinent DULCOMETER AEGIS II controller (Modbus RTU slave)?</summary><p>Fit the COM module in module slot 3 and set the slave address, baud rate and parity at MENU &gt; System &gt; Communications. Connect the master to XB21/XB22 (the XB1 port is the module&#x27;s own master port for a Pyxis ST-500 probe).</p></details><details><summary>Where is the official ProMinent DULCOMETER AEGIS II controller (Modbus RTU slave) Modbus documentation?</summary><p>The source is Software manual DULCOMETER Controller AEGIS II Modbus RTU (982395 BA DM 229 08/18 EN), revision 2018-08, published free by ProMinent at https://www.prominent.com/resources/OperatingInstructions/English/19079/982395-BA-DM-229-08-18-EN-Modbus-RTU-Aegis-II-EN.pdf.</p></details></div>
<h2>More ProMinent Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/prominent/dialog-daca" data-row><span class="k">Sensor / multi-parameter controller</span><h3>ProMinent DULCOMETER diaLog DACa multi-parameter controller (Modbus RTU)</h3><p>diaLog DACa controllers with the Modbus RTU interface option, per software manual BA DM 212 12/15.</p><div class="meta">68 registers &middot; 33 writable &middot; RTU</div><span class="sr-only"> Also known as: DACa, diaLog DACa, DULCOMETER DACa</span></a></li><li><a class="card" href="/modbus-register-maps/prominent/dialog-dacb" data-row><span class="k">Sensor / multi-parameter controller</span><h3>ProMinent DULCOMETER diaLog DACb multi-parameter controller (Modbus RTU)</h3><p>diaLog DACb controllers with the Modbus RTU interface option, per software manual BA DM 232 01/19.</p><div class="meta">95 registers &middot; 47 writable &middot; RTU</div><span class="sr-only"> Also known as: DACb, diaLog DACb, DULCOMETER DACb</span></a></li></ul><h2>Other temperature &amp; process controllers register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/shinko-technos/dcl-33a-dc" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos DCL-33A DC digital indicating controller (C5 option)</h3><p>Shinko DCL-33A DC with the C5 option; communication manual No.DCL3CDCE2.</p><div class="meta">43 registers &middot; 38 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: DCL-33A DC, DCL-33A-DC-C5</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/pcb1" data-row><span class="k">Sensor (programmable temperature controller)</span><h3>Shinko Technos PCB1 programmable controller (C5W/C5 option)</h3><p>Shinko PCB1 programmable controllers with the C5W or C5 RS-485 option, native PCB1 command set; manual No. PCB1CE3.</p><div class="meta">678 registers &middot; 664 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: PCB1</span></a></li><li><a class="card" href="/modbus-register-maps/yokogawa/ut75a" data-row><span class="k">Sensor (digital indicating temperature controller)</span><h3>Yokogawa UTAdvanced UT75A digital indicating controller</h3><p>Yokogawa UT75A one- or two-loop controller with RS-485 or Ethernet communication; D-register map from IM 05P07A01-01EN chapter 14.</p><div class="meta">66 registers &middot; 35 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: UT75A</span></a></li><li><a class="card" href="/modbus-register-maps/omron/e5-c-series" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Omron E5CC / E5EC / E5AC / E5DC digital temperature controllers (E5_C series)</h3><p>Omron E5CC, E5EC, E5AC, E5DC and E5CC-U controllers with RS-485, per the E5_C Communications Manual H175; registers present depend on model and options.</p><div class="meta">20 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: E5CC, E5EC, E5AC, E5DC, E5CC-U, E5@C, E5_C</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/bcx2" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos BCS2 / BCR2 / BCD2 digital indicating controller (C5, C5W options)</h3><p>Shinko BCx2 series (BCS2, BCR2, BCD2) with the C5 or C5W communication option, standard (not JC-allocated) command set; manual No.BCx2CE6.</p><div class="meta">91 registers &middot; 78 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: BCS2, BCR2, BCD2, BCx2</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/pca1" data-row><span class="k">Sensor (programmable temperature controller)</span><h3>Shinko Technos PCA1 programmable controller (C/C5 option)</h3><p>Shinko PCA1 programmable controllers with the C or C5 serial option; manual No. PCA1CE3.</p><div class="meta">328 registers &middot; 318 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: PCA1</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/temperature-process-controllers/">All temperature &amp; process controllers Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.prominent.com/resources/OperatingInstructions/English/19079/982395-BA-DM-229-08-18-EN-Modbus-RTU-Aegis-II-EN.pdf" rel="nofollow noopener" target="_blank">Software manual DULCOMETER Controller AEGIS II Modbus RTU &middot; 982395 BA DM 229 08/18 EN &middot; rev. 2018-08</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
