<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>ProMinent diaLog DACb Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="ProMinent diaLog DACb Modbus register map: 95 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/prominent/dialog-dacb">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="ProMinent diaLog DACb Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="ProMinent diaLog DACb Modbus register map: 95 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/prominent/dialog-dacb">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="ProMinent diaLog DACb Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="ProMinent diaLog DACb Modbus register map: 95 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/prominent/dialog-dacb",
   "url": "https://easymodbus.com/modbus-register-maps/prominent/dialog-dacb",
   "name": "ProMinent diaLog DACb Modbus Register List & Map | Easy Modbus",
   "description": "ProMinent diaLog DACb Modbus register map: 95 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/prominent/dialog-dacb#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/prominent/dialog-dacb#dataset",
   "name": "ProMinent DULCOMETER diaLog DACb multi-parameter controller (Modbus RTU) Modbus register map",
   "description": "The diaLog DACb is ProMinent's multi-parameter measuring and control controller with up to three measuring and control channels plus a calculated (mathematic) channel. With the Modbus RTU option it is an RS-485 or RS-232 slave. This map covers the measured values, setpoints, status, warning and error words per channel, output states, device information, stop/pause commands, the per-channel control configuration (setpoints, limits, PID terms) and calibration values. ProMinent diaLog DACb Modbus register map: 95 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/prominent/dialog-dacb",
   "keywords": [
    "ProMinent DULCOMETER diaLog DACb multi-parameter controller (Modbus RTU) Modbus register map",
    "ProMinent DULCOMETER diaLog DACb multi-parameter controller (Modbus RTU) Modbus registers",
    "ProMinent Modbus map",
    "DACb Modbus register map",
    "diaLog DACb Modbus register map",
    "DULCOMETER DACb Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Software manual DULCOMETER Multi-parameter controller diaLog DACb Modbus RTU",
    "url": "https://www.prominent.com/resources/OperatingInstructions/English/19397/982017-BA-DM-232-01-19-EN-Modbus-RTU-DACb-EN.pdf",
    "author": {
     "@type": "Organization",
     "name": "ProMinent"
    }
   },
   "about": {
    "@type": "Product",
    "name": "ProMinent DULCOMETER diaLog DACb multi-parameter controller (Modbus RTU)",
    "brand": {
     "@type": "Brand",
     "name": "ProMinent"
    },
    "category": "Sensor / multi-parameter controller"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/prominent/dialog-dacb.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/prominent/dialog-dacb.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the ProMinent DULCOMETER diaLog DACb multi-parameter controller (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 95 registers: 95 holding registers. 47 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the ProMinent DULCOMETER diaLog DACb multi-parameter controller (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual prints a decimal 'Register' number plus the hex PDU address; the PDU address is the register minus 1 (register 100 is requested at PDU address 99, hex 63). The 'address' field here is the PDU address."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the ProMinent DULCOMETER diaLog DACb multi-parameter controller (Modbus RTU) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the ProMinent DULCOMETER diaLog DACb multi-parameter controller (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 99 Ch1 measured value (Channel 1 measured value); HR 103 Ch1 actual setpoint (Channel 1 setpoint); HR 106 Ch1 status (Channel 1 status); HR 108 Ch1 existing errors (Channel 1 existing errors); HR 112 Ch2 measured value (Channel 2 measured value); HR 197 Endian test value (Endian test (0xAABBCCDD)); HR 199 Ch1 stop (Channel 1 stop command)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the ProMinent DULCOMETER diaLog DACb multi-parameter controller (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set the slave address, baud rate, serial format, interface mode and termination in SETUP > BUS configuration (access code needed). Bus control parameters are used when bit 15 of the channel configuration word is set."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official ProMinent DULCOMETER diaLog DACb multi-parameter controller (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Software manual DULCOMETER Multi-parameter controller diaLog DACb Modbus RTU (982017 BA DM 232 01/19 EN), revision 2019-01, published free by ProMinent at https://www.prominent.com/resources/OperatingInstructions/English/19397/982017-BA-DM-232-01-19-EN-Modbus-RTU-DACb-EN.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "ProMinent",
     "item": "https://easymodbus.com/modbus-register-maps/prominent/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "DULCOMETER diaLog DACb multi-parameter controller (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/prominent/dialog-dacb"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/prominent/">ProMinent</a></li><li aria-current="page">DULCOMETER diaLog DACb multi-parameter controller (Modbus RTU)</li></ol>
<p class="eyebrow">Sensor / multi-parameter controller &middot; Modbus register map</p><h1><span class="mfr">ProMinent</span> DULCOMETER diaLog DACb multi-parameter controller (Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The diaLog DACb is ProMinent&#x27;s multi-parameter measuring and control controller with up to three measuring and control channels plus a calculated (mathematic) channel. With the Modbus RTU option it is an RS-485 or RS-232 slave. This map covers the measured values, setpoints, status, warning and error words per channel, output states, device information, stop/pause commands, the per-channel control configuration (setpoints, limits, PID terms) and calibration values.</p>
<p>This page lists <strong>95 Modbus registers</strong> for the ProMinent DULCOMETER diaLog DACb multi-parameter controller (Modbus RTU) &mdash; 47 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
ProMinent&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/prominent/">ProMinent</a></dd></div><div><dt>Model</dt><dd>DULCOMETER diaLog DACb multi-parameter controller (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Sensor / multi-parameter controller</a></dd></div><div><dt>Registers</dt><dd>95 (47 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8O1</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>DACb, diaLog DACb, DULCOMETER DACb</dd></div><div><dt>Source document</dt><dd><a href="https://www.prominent.com/resources/OperatingInstructions/English/19397/982017-BA-DM-232-01-19-EN-Modbus-RTU-DACb-EN.pdf" rel="nofollow noopener" target="_blank">Software manual DULCOMETER Multi-parameter controller diaLog DACb Modbus RTU &middot; 982017 BA DM 232 01/19 EN &middot; rev. 2019-01</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/prominent/dialog-dacb.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/prominent/dialog-dacb.json">JSON</a>
  <a class="btn" href="https://www.prominent.com/resources/OperatingInstructions/English/19397/982017-BA-DM-232-01-19-EN-Modbus-RTU-DACb-EN.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: ProMinent DULCOMETER diaLog DACb multi-parameter controller (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Read holding registers (function 03) from PDU 99: each channel block gives the measured value and setpoint as floats followed by status, warnings and the 32-bit error words. Check the endian test value at PDU 197 first. Writes use function 06 for single registers and 16 for floats.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-99">HR 99</a></td><td class="n">Ch1 measured value</td><td class="f">FLOAT32 ABCD</td><td>Channel 1 measured value</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-103">HR 103</a></td><td class="n">Ch1 actual setpoint</td><td class="f">FLOAT32 ABCD</td><td>Channel 1 setpoint</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-106">HR 106</a></td><td class="n">Ch1 status</td><td class="f">BITMAP16</td><td>Channel 1 status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-108">HR 108</a></td><td class="n">Ch1 existing errors</td><td class="f">UINT32 ABCD</td><td>Channel 1 existing errors</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-112">HR 112</a></td><td class="n">Ch2 measured value</td><td class="f">FLOAT32 ABCD</td><td>Channel 2 measured value</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-197">HR 197</a></td><td class="n">Endian test value</td><td class="f">UINT32 ABCD</td><td>Endian test (0xAABBCCDD)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-199">HR 199</a></td><td class="n">Ch1 stop</td><td class="f">UINT16</td><td>Channel 1 stop command</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set the slave address, baud rate, serial format, interface mode and termination in SETUP &gt; BUS configuration (access code needed). Bus control parameters are used when bit 15 of the channel configuration word is set.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Register numbers are 1-based; subtract 1 for the PDU address.</li><li>32-bit values are high word first (ABCD).</li><li>Byte-sized parameters use only the low 8 bits of the register; write the top 8 bits as 0.</li><li>If one register in a multi-register write raises an exception, the rest of that write is ignored.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Factory settings: RS-485, slave address 1, 19200 baud, 8 data bits, odd parity, 1 stop bit; termination off.</li><li>Turn on active termination in the menu when the controller is the last device on the RS-485 line.</li><li>With no parity, 2 stop bits are required.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Keep responses short at low baud rates: the manual warns that replies over about 100 bytes at 9600 baud (200 at 19200) may be corrupted.</li><li>Read-only registers answer only to function 03.</li></ul>
</section>
<h2 id="registers">ProMinent DULCOMETER diaLog DACb multi-parameter controller (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>95</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">95 of 95 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">ProMinent DULCOMETER diaLog DACb multi-parameter controller (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-99"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">99<small>doc 100</small></td><td class="n">Ch1 measured value</td><td class="d">Actual measured value in the channel&#x27;s configured unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">101<small>doc 102</small></td><td class="n">Ch1 controller actuating value</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">102<small>doc 103</small></td><td class="n">Ch1 temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">103<small>doc 104</small></td><td class="n">Ch1 actual setpoint</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">105<small>doc 106</small></td><td class="n">Ch1 external disturbance value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">106<small>doc 107</small></td><td class="n">Ch1 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Channel active (0 = inactive or not connectable); bit 1 = Local stop active; bit 8 = Local control set 2 active (0 = set 1); bit 9 = SD card present; bit 10 = SD card less than 20 % free; bit 11 = SD card full; bit 12 = Warning present; bit 13 = Error present; bit 15 = Channel uses bus control parameters (0 = internal)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">107<small>doc 108</small></td><td class="n">Ch1 warnings</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Warning 1: below limit; bit 1 = Warning 2: limit exceeded; bit 2 = Warning 3: wash timer expired, maintenance due; bit 3 = Warning 4: channel not calibrated; bit 4 = Warning 71: replace battery; bit 5 = Warning 72: check the clock; bit 6 = Warning 73: fan fault</td></tr>
<tr data-row data-type="holding_register" id="r-hr-108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">108<small>doc 109</small></td><td class="n">Ch1 existing errors</td><td class="d">32-bit error word, high word first.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Error 1: mV input too low; bit 1 = Error 2: mV input too high; bit 2 = Error 3: temperature too low; bit 3 = Error 4: temperature too high; bit 4 = Error 5: calibration error; bit 5 = Error 6: no sensor; bit 6 = Error 7: check sensor for glass breakage; bit 7 = Error 8: check time exceeded; bit 8 = Error 9: mA input above 20 mA; bit 9 = Error 10: mA input below 4 mA; bit 10 = Error 11: limit error still present after delay; bit 11 = Error 12: sample water fault (e.g. no flow); bit 12 = Error 13: controller in PAUSE; bit 13 = Error 14: controller in PAUSE/HOLD; bit 14 = Error 15: mA input supply overloaded; bit 15 = Error 16: mA input overloaded; bit 16 = Error 17: tank 1 level low; bit 17 = Error 18: tank 2 level low; bit 18 = Error 19: tank 3 level low; bit 19 = Error 34: wrong correction variable; bit 20 = Error 88: expansion module connection fault; bit 31 = Error 99: system error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">110<small>doc 111</small></td><td class="n">Ch1 unconfirmed errors</td><td class="d">Errors not yet acknowledged; same bit layout.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Error 1: mV input too low; bit 1 = Error 2: mV input too high; bit 2 = Error 3: temperature too low; bit 3 = Error 4: temperature too high; bit 4 = Error 5: calibration error; bit 5 = Error 6: no sensor; bit 6 = Error 7: check sensor for glass breakage; bit 7 = Error 8: check time exceeded; bit 8 = Error 9: mA input above 20 mA; bit 9 = Error 10: mA input below 4 mA; bit 10 = Error 11: limit error still present after delay; bit 11 = Error 12: sample water fault (e.g. no flow); bit 12 = Error 13: controller in PAUSE; bit 13 = Error 14: controller in PAUSE/HOLD; bit 14 = Error 15: mA input supply overloaded; bit 15 = Error 16: mA input overloaded; bit 16 = Error 17: tank 1 level low; bit 17 = Error 18: tank 2 level low; bit 18 = Error 19: tank 3 level low; bit 19 = Error 34: wrong correction variable; bit 20 = Error 88: expansion module connection fault; bit 31 = Error 99: system error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">112<small>doc 113</small></td><td class="n">Ch2 measured value</td><td class="d">Actual measured value in the channel&#x27;s configured unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-114"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">114<small>doc 115</small></td><td class="n">Ch2 controller actuating value</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-115"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">115<small>doc 116</small></td><td class="n">Ch2 temperature</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-116"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">116<small>doc 117</small></td><td class="n">Ch2 actual setpoint</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-118"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">118<small>doc 119</small></td><td class="n">Ch2 external disturbance value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-119"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">119<small>doc 120</small></td><td class="n">Ch2 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Channel active (0 = inactive or not connectable); bit 1 = Local stop active; bit 8 = Local control set 2 active (0 = set 1); bit 9 = SD card present; bit 10 = SD card less than 20 % free; bit 11 = SD card full; bit 12 = Warning present; bit 13 = Error present; bit 15 = Channel uses bus control parameters (0 = internal)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">120<small>doc 121</small></td><td class="n">Ch2 warnings</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Warning 1: below limit; bit 1 = Warning 2: limit exceeded; bit 2 = Warning 3: wash timer expired, maintenance due; bit 3 = Warning 4: channel not calibrated; bit 4 = Warning 71: replace battery; bit 5 = Warning 72: check the clock; bit 6 = Warning 73: fan fault</td></tr>
<tr data-row data-type="holding_register" id="r-hr-121"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">121<small>doc 122</small></td><td class="n">Ch2 existing errors</td><td class="d">32-bit error word, high word first.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Error 1: mV input too low; bit 1 = Error 2: mV input too high; bit 2 = Error 3: temperature too low; bit 3 = Error 4: temperature too high; bit 4 = Error 5: calibration error; bit 5 = Error 6: no sensor; bit 6 = Error 7: check sensor for glass breakage; bit 7 = Error 8: check time exceeded; bit 8 = Error 9: mA input above 20 mA; bit 9 = Error 10: mA input below 4 mA; bit 10 = Error 11: limit error still present after delay; bit 11 = Error 12: sample water fault (e.g. no flow); bit 12 = Error 13: controller in PAUSE; bit 13 = Error 14: controller in PAUSE/HOLD; bit 14 = Error 15: mA input supply overloaded; bit 15 = Error 16: mA input overloaded; bit 16 = Error 17: tank 1 level low; bit 17 = Error 18: tank 2 level low; bit 18 = Error 19: tank 3 level low; bit 19 = Error 34: wrong correction variable; bit 20 = Error 88: expansion module connection fault; bit 31 = Error 99: system error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-123"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">123<small>doc 124</small></td><td class="n">Ch2 unconfirmed errors</td><td class="d">Errors not yet acknowledged; same bit layout.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Error 1: mV input too low; bit 1 = Error 2: mV input too high; bit 2 = Error 3: temperature too low; bit 3 = Error 4: temperature too high; bit 4 = Error 5: calibration error; bit 5 = Error 6: no sensor; bit 6 = Error 7: check sensor for glass breakage; bit 7 = Error 8: check time exceeded; bit 8 = Error 9: mA input above 20 mA; bit 9 = Error 10: mA input below 4 mA; bit 10 = Error 11: limit error still present after delay; bit 11 = Error 12: sample water fault (e.g. no flow); bit 12 = Error 13: controller in PAUSE; bit 13 = Error 14: controller in PAUSE/HOLD; bit 14 = Error 15: mA input supply overloaded; bit 15 = Error 16: mA input overloaded; bit 16 = Error 17: tank 1 level low; bit 17 = Error 18: tank 2 level low; bit 18 = Error 19: tank 3 level low; bit 19 = Error 34: wrong correction variable; bit 20 = Error 88: expansion module connection fault; bit 31 = Error 99: system error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-125"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">125<small>doc 126</small></td><td class="n">Math channel measured value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-127"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">127<small>doc 128</small></td><td class="n">Math channel status</td><td class="d">Status word of the mathematic channel (no bit list given).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-128"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">128<small>doc 129</small></td><td class="n">Math channel warnings</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Warning 1: below limit; bit 1 = Warning 2: limit exceeded; bit 2 = Warning 3: wash timer expired, maintenance due; bit 3 = Warning 4: channel not calibrated; bit 4 = Warning 71: replace battery; bit 5 = Warning 72: check the clock; bit 6 = Warning 73: fan fault</td></tr>
<tr data-row data-type="holding_register" id="r-hr-131"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">131<small>doc 132</small></td><td class="n">Current output 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-132"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">132<small>doc 133</small></td><td class="n">Current output 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-133"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">133<small>doc 134</small></td><td class="n">Current output 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-134"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">134<small>doc 135</small></td><td class="n">Dry contact relays</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Relay 1 (XR1) active; bit 1 = Relay 2 (XR2) active; bit 2 = Alarm relay (XR3) active</td></tr>
<tr data-row data-type="holding_register" id="r-hr-135"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">135<small>doc 136</small></td><td class="n">Pump relay 1 (MOSFET)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>pulses/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-136"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">136<small>doc 137</small></td><td class="n">Pump relay 2 (MOSFET)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>pulses/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-137"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">137<small>doc 138</small></td><td class="n">Pump relay 3 (MOSFET)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>pulses/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-139"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">139<small>doc 140</small></td><td class="n">Firmware</td><td class="d">Firmware version, raw 32-bit value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-141"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">141<small>doc 142</small></td><td class="n">Firmware channel 2</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-143"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">143<small>doc 144</small></td><td class="n">Firmware Modbus interface</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-145"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">145<small>doc 146</small></td><td class="n">Serial number</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-147"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">147<small>doc 148</small></td><td class="n">Revision</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-148"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">148<small>doc 149</small></td><td class="n">Revision channel 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-197"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">197<small>doc 198</small></td><td class="n">Endian test value</td><td class="d">Always reads 0xAABBCCDD; use it to check word order.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-199"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">199<small>doc 200</small></td><td class="n">Ch1 stop</td><td class="d">Write 0xFFFF to stop the channel&#x27;s control.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">65535 = Stop</td></tr>
<tr data-row data-type="holding_register" id="r-hr-200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">200<small>doc 201</small></td><td class="n">Ch1 pause</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Pause; 2 = Pause/HOLD</td></tr>
<tr data-row data-type="holding_register" id="r-hr-201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">201<small>doc 202</small></td><td class="n">Ch2 stop</td><td class="d">Write 0xFFFF to stop the channel&#x27;s control.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">65535 = Stop</td></tr>
<tr data-row data-type="holding_register" id="r-hr-202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">202<small>doc 203</small></td><td class="n">Ch2 pause</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Pause; 2 = Pause/HOLD</td></tr>
<tr data-row data-type="holding_register" id="r-hr-203"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">203<small>doc 204</small></td><td class="n">Ch1 configuration</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Limit 1 configured high (0 = low); bit 1 = Limit 2 configured high (0 = low); bit 3 = Bits 3-6: control type code (only when bit 15 = 1, see notes); bit 7 = Limit 1 configuration on; bit 8 = Limit 2 configuration on; bit 14 = Use internal parameter set 2 (0 = set 1; only when bit 15 = 0); bit 15 = Use remote (bus) control parameters (0 = internal)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">204<small>doc 205</small></td><td class="n">Ch1 remote setpoint</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-206"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">206<small>doc 207</small></td><td class="n">Ch1 limit 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-208"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">208<small>doc 209</small></td><td class="n">Ch1 limit 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-210"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">210<small>doc 211</small></td><td class="n">Ch1 Xp</td><td class="d">Proportional band.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">212<small>doc 213</small></td><td class="n">Ch1 Ti</td><td class="d">Integral time, 0-9999 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-213"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">213<small>doc 214</small></td><td class="n">Ch1 Td</td><td class="d">Derivative time, 0-999 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-215"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">215<small>doc 216</small></td><td class="n">Ch1 control output limitation</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-216"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">216<small>doc 217</small></td><td class="n">Ch1 delay after stop</td><td class="d">0-9999 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-217"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">217<small>doc 218</small></td><td class="n">Ch1 delay after reboot</td><td class="d">0-9999 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-218"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">218<small>doc 219</small></td><td class="n">Ch1 remote setpoint 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-220"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">220<small>doc 221</small></td><td class="n">Ch2 configuration</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Limit 1 configured high (0 = low); bit 1 = Limit 2 configured high (0 = low); bit 3 = Bits 3-6: control type code (only when bit 15 = 1, see notes); bit 7 = Limit 1 configuration on; bit 8 = Limit 2 configuration on; bit 14 = Use internal parameter set 2 (0 = set 1; only when bit 15 = 0); bit 15 = Use remote (bus) control parameters (0 = internal)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-221"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">221<small>doc 222</small></td><td class="n">Ch2 remote setpoint</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-223"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">223<small>doc 224</small></td><td class="n">Ch2 limit 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-225"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">225<small>doc 226</small></td><td class="n">Ch2 limit 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-227"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">227<small>doc 228</small></td><td class="n">Ch2 Xp</td><td class="d">Proportional band.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-229"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">229<small>doc 230</small></td><td class="n">Ch2 Ti</td><td class="d">Integral time, 0-9999 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-230"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">230<small>doc 231</small></td><td class="n">Ch2 Td</td><td class="d">Derivative time, 0-999 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-231"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">231<small>doc 232</small></td><td class="n">Ch2 additive basic load</td><td class="d">-100 to +100 %.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-232"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">232<small>doc 233</small></td><td class="n">Ch2 control output limitation</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-233"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">233<small>doc 234</small></td><td class="n">Ch2 delay after stop</td><td class="d">0-9999 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-234"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">234<small>doc 235</small></td><td class="n">Ch2 delay after reboot</td><td class="d">0-9999 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-235"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">235<small>doc 236</small></td><td class="n">Ch2 remote setpoint 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-237"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">237<small>doc 238</small></td><td class="n">Math channel configuration</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Limit 1 configured high (0 = low); bit 1 = Limit 2 configured high (0 = low); bit 7 = Limit 1 configuration on; bit 8 = Limit 2 configuration on</td></tr>
<tr data-row data-type="holding_register" id="r-hr-238"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">238<small>doc 239</small></td><td class="n">Math channel limit 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-240"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">240<small>doc 241</small></td><td class="n">Math channel limit 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-242"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">242<small>doc 243</small></td><td class="n">Error confirmation channel 1</td><td class="d">Error acknowledgement word for channel 1, same bit layout as the error word.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Error 1: mV input too low; bit 1 = Error 2: mV input too high; bit 2 = Error 3: temperature too low; bit 3 = Error 4: temperature too high; bit 4 = Error 5: calibration error; bit 5 = Error 6: no sensor; bit 6 = Error 7: check sensor for glass breakage; bit 7 = Error 8: check time exceeded; bit 8 = Error 9: mA input above 20 mA; bit 9 = Error 10: mA input below 4 mA; bit 10 = Error 11: limit error still present after delay; bit 11 = Error 12: sample water fault (e.g. no flow); bit 12 = Error 13: controller in PAUSE; bit 13 = Error 14: controller in PAUSE/HOLD; bit 14 = Error 15: mA input supply overloaded; bit 15 = Error 16: mA input overloaded; bit 16 = Error 17: tank 1 level low; bit 17 = Error 18: tank 2 level low; bit 18 = Error 19: tank 3 level low; bit 19 = Error 34: wrong correction variable; bit 20 = Error 88: expansion module connection fault; bit 31 = Error 99: system error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-244"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">244<small>doc 245</small></td><td class="n">Error confirmation channel 2</td><td class="d">Error acknowledgement word for channel 2.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Error 1: mV input too low; bit 1 = Error 2: mV input too high; bit 2 = Error 3: temperature too low; bit 3 = Error 4: temperature too high; bit 4 = Error 5: calibration error; bit 5 = Error 6: no sensor; bit 6 = Error 7: check sensor for glass breakage; bit 7 = Error 8: check time exceeded; bit 8 = Error 9: mA input above 20 mA; bit 9 = Error 10: mA input below 4 mA; bit 10 = Error 11: limit error still present after delay; bit 11 = Error 12: sample water fault (e.g. no flow); bit 12 = Error 13: controller in PAUSE; bit 13 = Error 14: controller in PAUSE/HOLD; bit 14 = Error 15: mA input supply overloaded; bit 15 = Error 16: mA input overloaded; bit 16 = Error 17: tank 1 level low; bit 17 = Error 18: tank 2 level low; bit 18 = Error 19: tank 3 level low; bit 19 = Error 34: wrong correction variable; bit 20 = Error 88: expansion module connection fault; bit 31 = Error 99: system error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-246"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">246<small>doc 247</small></td><td class="n">Error confirmation channel 3</td><td class="d">Error acknowledgement word for channel 3.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Error 1: mV input too low; bit 1 = Error 2: mV input too high; bit 2 = Error 3: temperature too low; bit 3 = Error 4: temperature too high; bit 4 = Error 5: calibration error; bit 5 = Error 6: no sensor; bit 6 = Error 7: check sensor for glass breakage; bit 7 = Error 8: check time exceeded; bit 8 = Error 9: mA input above 20 mA; bit 9 = Error 10: mA input below 4 mA; bit 10 = Error 11: limit error still present after delay; bit 11 = Error 12: sample water fault (e.g. no flow); bit 12 = Error 13: controller in PAUSE; bit 13 = Error 14: controller in PAUSE/HOLD; bit 14 = Error 15: mA input supply overloaded; bit 15 = Error 16: mA input overloaded; bit 16 = Error 17: tank 1 level low; bit 17 = Error 18: tank 2 level low; bit 18 = Error 19: tank 3 level low; bit 19 = Error 34: wrong correction variable; bit 20 = Error 88: expansion module connection fault; bit 31 = Error 99: system error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-248"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">248<small>doc 249</small></td><td class="n">Ch3 measured value</td><td class="d">Actual measured value in the channel&#x27;s configured unit.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-250"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">250<small>doc 251</small></td><td class="n">Ch3 controller actuating value</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-251"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">251<small>doc 252</small></td><td class="n">Ch3 temperature</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-252"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">252<small>doc 253</small></td><td class="n">Ch3 actual setpoint</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-254"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">254<small>doc 255</small></td><td class="n">Ch3 external disturbance value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-255"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">255<small>doc 256</small></td><td class="n">Ch3 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Channel active (0 = inactive or not connectable); bit 1 = Local stop active; bit 8 = Local control set 2 active (0 = set 1); bit 9 = SD card present; bit 10 = SD card less than 20 % free; bit 11 = SD card full; bit 12 = Warning present; bit 13 = Error present; bit 15 = Channel uses bus control parameters (0 = internal)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-256"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">256<small>doc 257</small></td><td class="n">Ch3 warnings</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Warning 1: below limit; bit 1 = Warning 2: limit exceeded; bit 2 = Warning 3: wash timer expired, maintenance due; bit 3 = Warning 4: channel not calibrated; bit 4 = Warning 71: replace battery; bit 5 = Warning 72: check the clock; bit 6 = Warning 73: fan fault</td></tr>
<tr data-row data-type="holding_register" id="r-hr-257"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">257<small>doc 258</small></td><td class="n">Ch3 existing errors</td><td class="d">32-bit error word, high word first.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Error 1: mV input too low; bit 1 = Error 2: mV input too high; bit 2 = Error 3: temperature too low; bit 3 = Error 4: temperature too high; bit 4 = Error 5: calibration error; bit 5 = Error 6: no sensor; bit 6 = Error 7: check sensor for glass breakage; bit 7 = Error 8: check time exceeded; bit 8 = Error 9: mA input above 20 mA; bit 9 = Error 10: mA input below 4 mA; bit 10 = Error 11: limit error still present after delay; bit 11 = Error 12: sample water fault (e.g. no flow); bit 12 = Error 13: controller in PAUSE; bit 13 = Error 14: controller in PAUSE/HOLD; bit 14 = Error 15: mA input supply overloaded; bit 15 = Error 16: mA input overloaded; bit 16 = Error 17: tank 1 level low; bit 17 = Error 18: tank 2 level low; bit 18 = Error 19: tank 3 level low; bit 19 = Error 34: wrong correction variable; bit 20 = Error 88: expansion module connection fault; bit 31 = Error 99: system error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-259"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">259<small>doc 260</small></td><td class="n">Ch3 unconfirmed errors</td><td class="d">Errors not yet acknowledged; same bit layout.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Error 1: mV input too low; bit 1 = Error 2: mV input too high; bit 2 = Error 3: temperature too low; bit 3 = Error 4: temperature too high; bit 4 = Error 5: calibration error; bit 5 = Error 6: no sensor; bit 6 = Error 7: check sensor for glass breakage; bit 7 = Error 8: check time exceeded; bit 8 = Error 9: mA input above 20 mA; bit 9 = Error 10: mA input below 4 mA; bit 10 = Error 11: limit error still present after delay; bit 11 = Error 12: sample water fault (e.g. no flow); bit 12 = Error 13: controller in PAUSE; bit 13 = Error 14: controller in PAUSE/HOLD; bit 14 = Error 15: mA input supply overloaded; bit 15 = Error 16: mA input overloaded; bit 16 = Error 17: tank 1 level low; bit 17 = Error 18: tank 2 level low; bit 18 = Error 19: tank 3 level low; bit 19 = Error 34: wrong correction variable; bit 20 = Error 88: expansion module connection fault; bit 31 = Error 99: system error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-261"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">261<small>doc 262</small></td><td class="n">Ch3 stop</td><td class="d">Write 0xFFFF to stop the channel&#x27;s control.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">65535 = Stop</td></tr>
<tr data-row data-type="holding_register" id="r-hr-262"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">262<small>doc 263</small></td><td class="n">Ch3 pause</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Pause; 2 = Pause/HOLD</td></tr>
<tr data-row data-type="holding_register" id="r-hr-263"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">263<small>doc 264</small></td><td class="n">Ch3 configuration</td><td class="d">Bits 3-6, 14 and 15 exist only on channels 1 and 2.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Limit 1 configured high (0 = low); bit 1 = Limit 2 configured high (0 = low); bit 7 = Limit 1 configuration on; bit 8 = Limit 2 configuration on</td></tr>
<tr data-row data-type="holding_register" id="r-hr-264"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">264<small>doc 265</small></td><td class="n">Ch3 remote setpoint</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-266"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">266<small>doc 267</small></td><td class="n">Ch3 limit 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-268"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">268<small>doc 269</small></td><td class="n">Ch3 limit 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-270"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">270<small>doc 271</small></td><td class="n">Ch3 Xp</td><td class="d">Proportional band.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-272"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">272<small>doc 273</small></td><td class="n">Ch3 Ti</td><td class="d">Integral time, 0-9999 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-273"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">273<small>doc 274</small></td><td class="n">Ch3 Td</td><td class="d">Derivative time, 0-999 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-274"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">274<small>doc 275</small></td><td class="n">Ch3 additive basic load</td><td class="d">-100 to +100 %.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-275"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">275<small>doc 276</small></td><td class="n">Ch3 control output limitation</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-276"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">276<small>doc 277</small></td><td class="n">Ch3 delay after stop</td><td class="d">0-9999 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-277"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">277<small>doc 278</small></td><td class="n">Ch3 delay after reboot</td><td class="d">0-9999 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-278"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">278<small>doc 279</small></td><td class="n">Ch3 remote setpoint 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-282"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">282<small>doc 283</small></td><td class="n">Slope channel 1</td><td class="d">Calibration slope.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-284"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">284<small>doc 285</small></td><td class="n">Zero point channel 1</td><td class="d">Calibration zero point.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-286"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">286<small>doc 287</small></td><td class="n">Slope channel 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-288"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">288<small>doc 289</small></td><td class="n">Zero point channel 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>32-bit values (FLOAT32 and UINT32) put bits 31-16 in the first register and bits 15-0 in the second, so the word order is ABCD; bytes are sent high byte first. Register 198 (PDU 197) always reads 0xAABBCCDD as a check.</li><li>Measured value, setpoint, limits and Xp are floats in whatever unit the channel is configured for (pH, mV, ppm and so on); the manual does not list units for them.</li><li>Left out: Pump relay 4 (register 139), because its printed PDU address (hex 90) does not match register 139 (which would be hex 8A); the identity-code registers 150-161, because their text encoding is not described; the math-channel error registers 130/131, which the manual marks as reserved for later use; and channel 1 &#x27;Additive basic load&#x27; (215), printed as UINT16 although its range is -100 to +100 % (channels 2 and 3 are INT16).</li><li>Channel 1 temperature is printed as INT16 and the other channels&#x27; temperature as UINT16; both are in 0.1 °C steps and are listed exactly as printed.</li><li>Configuration word bits 3-6 (channels 1 and 2 only, valid only when bit 15 = 1) hold the control type: 0 off, 1 manual, 2 P one-way increase, 3 P one-way decrease, 4 P two-way standard, 5 P two-way dead zone, 6 PID one-way increase, 7 PID one-way decrease, 8 PID two-way standard, 9 PID two-way dead zone.</li><li>Left out: registers 291 and 293, which the manual labels &#x27;Slope Channel 1&#x27; and &#x27;Zero point Channel 1&#x27; a second time (probably channel 3).</li><li>The text of section 1.7 calls the byte-order test register &#x27;Register 199&#x27;, but the register table prints it as register 198 (PDU hex C5); the table value is used here.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the ProMinent DULCOMETER diaLog DACb multi-parameter controller (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the ProMinent DULCOMETER diaLog DACb multi-parameter controller (Modbus RTU) have?</summary><p>This map lists 95 registers: 95 holding registers. 47 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the ProMinent DULCOMETER diaLog DACb multi-parameter controller (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual prints a decimal &#x27;Register&#x27; number plus the hex PDU address; the PDU address is the register minus 1 (register 100 is requested at PDU address 99, hex 63). The &#x27;address&#x27; field here is the PDU address.</p></details><details><summary>What byte order does the ProMinent DULCOMETER diaLog DACb multi-parameter controller (Modbus RTU) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the ProMinent DULCOMETER diaLog DACb multi-parameter controller (Modbus RTU)?</summary><p>Start with HR 99 Ch1 measured value (Channel 1 measured value); HR 103 Ch1 actual setpoint (Channel 1 setpoint); HR 106 Ch1 status (Channel 1 status); HR 108 Ch1 existing errors (Channel 1 existing errors); HR 112 Ch2 measured value (Channel 2 measured value); HR 197 Endian test value (Endian test (0xAABBCCDD)); HR 199 Ch1 stop (Channel 1 stop command).</p></details><details><summary>How do I enable Modbus control of the ProMinent DULCOMETER diaLog DACb multi-parameter controller (Modbus RTU)?</summary><p>Set the slave address, baud rate, serial format, interface mode and termination in SETUP &gt; BUS configuration (access code needed). Bus control parameters are used when bit 15 of the channel configuration word is set.</p></details><details><summary>Where is the official ProMinent DULCOMETER diaLog DACb multi-parameter controller (Modbus RTU) Modbus documentation?</summary><p>The source is Software manual DULCOMETER Multi-parameter controller diaLog DACb Modbus RTU (982017 BA DM 232 01/19 EN), revision 2019-01, published free by ProMinent at https://www.prominent.com/resources/OperatingInstructions/English/19397/982017-BA-DM-232-01-19-EN-Modbus-RTU-DACb-EN.pdf.</p></details></div>
<h2>More ProMinent Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/prominent/aegis-ii" data-row><span class="k">Sensor / multi-input controller</span><h3>ProMinent DULCOMETER AEGIS II controller (Modbus RTU slave)</h3><p>AEGIS II controllers fitted with the COM module (Modbus RTU slave on XB21/XB22), per manual BA DM 229 08/18.</p><div class="meta">124 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: AEGIS II, Aegis II, DULCOMETER AEGIS II, AEGIS II COM module</span></a></li><li><a class="card" href="/modbus-register-maps/prominent/dialog-daca" data-row><span class="k">Sensor / multi-parameter controller</span><h3>ProMinent DULCOMETER diaLog DACa multi-parameter controller (Modbus RTU)</h3><p>diaLog DACa controllers with the Modbus RTU interface option, per software manual BA DM 212 12/15.</p><div class="meta">68 registers &middot; 33 writable &middot; RTU</div><span class="sr-only"> Also known as: DACa, diaLog DACa, DULCOMETER DACa</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-em-dc-6001-6002" data-row><span class="k">Energy meter (DC)</span><h3>Rishabh Instruments RISH EM DC 6001 / 6002 multi-channel DC energy meter</h3><p>Rishabh RISH EM DC 6001 / 6002 multi-channel DC energy meters with RS-485 Modbus, per interface definition 2-60-006-00-00627 Rev. 0 (10/2015).</p><div class="meta">223 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH EM DC 6001, RISH EM DC 6002, EM DC 6001, EM DC 6002</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-ml-1400-ml-1410" data-row><span class="k">Power meter (multi-circuit energy meter)</span><h3>Rishabh Instruments RISH ML 1400 / ML 1410 Multiload Monitor (Modbus RTU)</h3><p>RISH Multiload Monitor (12 current channels, 4 voltage channels) per interface definition DMAN-00IM-0795 Rev A (08/2020).</p><div class="meta">82 registers &middot; 3 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH ML 1400, RISH ML 1410, RISH MLM, Multiload Monitor</span></a></li><li><a class="card" href="/modbus-register-maps/satec/pm175" data-row><span class="k">Power meter (power quality analyzer)</span><h3>SATEC PM175 powermeter and power quality analyzer</h3><p>SATEC PM175 from firmware 25.2.6, per Modbus reference guide BG0416 Rev. A7 (Nov 2009).</p><div class="meta">109 registers &middot; 17 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: PM175, SATEC PM175, PM 175</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sentron-pac3200" data-row><span class="k">Power meter</span><h3>Siemens SENTRON PAC3200</h3><p>SENTRON PAC3200 (7KM2111/7KM2112), Ethernet port and optional PAC RS485 expansion module, per manual edition 02/2008.</p><div class="meta">179 registers &middot; 40 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: 7KM2112-0BA00-2AA0, 7KM2112-0BA00-3AA0, 7KM2111-1BA00-3AA0, 7KM PAC3200</span></a></li><li><a class="card" href="/modbus-register-maps/abb/a41-a42" data-row><span class="k">Energy meter</span><h3>ABB EQ meter A41 / A42 (Modbus RTU)</h3><p>ABB EQ A41 (direct connected) and A42 (transformer connected) DIN meters whose RS-485 port is set to Modbus.</p><div class="meta">174 registers &middot; 33 writable &middot; RTU</div><span class="sr-only"> Also known as: A41, A42, EQ A41, EQ A42</span></a></li><li><a class="card" href="/modbus-register-maps/accuenergy/acuvim-l" data-row><span class="k">Power meter</span><h3>Accuenergy Acuvim-L Series</h3><p>Accuenergy Acuvim-L series multifunction power and energy meters, user manual V4 (V 4.1.12, revised March 2026).</p><div class="meta">112 registers &middot; 55 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Acuvim-CL, Acuvim-EL</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.prominent.com/resources/OperatingInstructions/English/19397/982017-BA-DM-232-01-19-EN-Modbus-RTU-DACb-EN.pdf" rel="nofollow noopener" target="_blank">Software manual DULCOMETER Multi-parameter controller diaLog DACb Modbus RTU &middot; 982017 BA DM 232 01/19 EN &middot; rev. 2019-01</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
