<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>PVI Industries XR10CX Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="PVI Industries XR10CX Modbus register map: 22 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/pvi-industries/xr10cx">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="PVI Industries XR10CX Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="PVI Industries XR10CX Modbus register map: 22 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/pvi-industries/xr10cx">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="PVI Industries XR10CX Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="PVI Industries XR10CX Modbus register map: 22 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/pvi-industries/xr10cx",
   "url": "https://easymodbus.com/modbus-register-maps/pvi-industries/xr10cx",
   "name": "PVI Industries XR10CX Modbus Register List & Map | Easy Modbus",
   "description": "PVI Industries XR10CX Modbus register map: 22 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/pvi-industries/xr10cx#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/pvi-industries/xr10cx#dataset",
   "name": "PVI Industries XR10CX water heater digital operating controller (Modbus RTU) Modbus register map",
   "description": "The XR10CX is a digital operating control used on PVI water heaters. It is a Modbus RTU slave on 2-wire RS-485 at a fixed 9600 8N1, with a handful of holding registers for temperature and set points and output coils for on/off, keypad lock, alarms and the call-for-heat relay. PVI Industries XR10CX Modbus register map: 22 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/pvi-industries/xr10cx",
   "keywords": [
    "PVI Industries XR10CX water heater digital operating controller (Modbus RTU) Modbus register map",
    "PVI Industries XR10CX water heater digital operating controller (Modbus RTU) Modbus registers",
    "PVI Industries Modbus map",
    "XR10CX Modbus register map",
    "PV500-67 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "MODBUS-RTU Applied to the XR10CX Control",
    "url": "https://www.ccontrols.com/support/dp/PV500-67.pdf",
    "author": {
     "@type": "Organization",
     "name": "PVI Industries"
    }
   },
   "about": {
    "@type": "Product",
    "name": "PVI Industries XR10CX water heater digital operating controller (Modbus RTU)",
    "brand": {
     "@type": "Brand",
     "name": "PVI Industries"
    },
    "category": "Boiler (water heater controller)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/pvi-industries/xr10cx.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/pvi-industries/xr10cx.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the PVI Industries XR10CX water heater digital operating controller (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 22 registers: 15 coils, 7 holding registers. 9 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the PVI Industries XR10CX water heater digital operating controller (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual uses register numbers: holding register 40001 is address 0 on the wire, so subtract 40001 (40769 -> 768). Coils are numbered from 00001 the same way, so coil 513 is wire address 512."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the PVI Industries XR10CX water heater digital operating controller (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 256 Probe 1 temperature (PRB1) (Probe 1 temperature); HR 863 System set point (Set) (System set point); CO 542 Relay call for heat (Call for heat relay); CO 537 Any-alarm (can be muted) (Any-alarm); CO 512 On/off for control (On/off for control); CO 520 Probe 1 error (Probe 1 error)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the PVI Industries XR10CX water heater digital operating controller (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus RTU is available through the XJ485 serial interface connected to the XR10CX programming port."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official PVI Industries XR10CX water heater digital operating controller (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is MODBUS-RTU Applied to the XR10CX Control (PV500-67 06/2014), revision 2014-06. PVI Industries doesn't publish it on its own website, so this map was re-typed from a free copy at https://www.ccontrols.com/support/dp/PV500-67.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "PVI Industries",
     "item": "https://easymodbus.com/modbus-register-maps/pvi-industries/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "XR10CX water heater digital operating controller (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/pvi-industries/xr10cx"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/pvi-industries/">PVI Industries</a></li><li aria-current="page">XR10CX water heater digital operating controller (Modbus RTU)</li></ol>
<p class="eyebrow">Boiler (water heater controller) &middot; Modbus register map</p><h1><span class="mfr">PVI Industries</span> XR10CX water heater digital operating controller (Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The XR10CX is a digital operating control used on PVI water heaters. It is a Modbus RTU slave on 2-wire RS-485 at a fixed 9600 8N1, with a handful of holding registers for temperature and set points and output coils for on/off, keypad lock, alarms and the call-for-heat relay.</p>
<p>This page lists <strong>22 Modbus registers</strong> for the PVI Industries XR10CX water heater digital operating controller (Modbus RTU) &mdash; 9 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
PVI Industries&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/pvi-industries/">PVI Industries</a></dd></div><div><dt>Model</dt><dd>XR10CX water heater digital operating controller (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/boilers/">Boiler (water heater controller)</a></dd></div><div><dt>Registers</dt><dd>22 (9 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Also known as</dt><dd>XR10CX, PV500-67</dd></div><div><dt>Source document</dt><dd><a href="https://www.ccontrols.com/support/dp/PV500-67.pdf" rel="nofollow noopener" target="_blank">MODBUS-RTU Applied to the XR10CX Control &middot; PV500-67 06/2014 &middot; rev. 2014-06 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/pvi-industries/xr10cx.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/pvi-industries/xr10cx.json">JSON</a>
  <a class="btn" href="https://www.ccontrols.com/support/dp/PV500-67.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: PVI Industries XR10CX water heater digital operating controller (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Poll 9600 8N1. Read probe 1 at 40257 and the set point at 40864 with FC03; read status coils 513-545 with FC01, and switch the control on/off with coil 513.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-256">HR 256</a></td><td class="n">Probe 1 temperature (PRB1)</td><td class="f">INT16</td><td>Probe 1 temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-863">HR 863</a></td><td class="n">System set point (Set)</td><td class="f">INT16</td><td>System set point</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-co-542">CO 542</a></td><td class="n">Relay call for heat</td><td class="f">BIT</td><td>Call for heat relay</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-co-537">CO 537</a></td><td class="n">Any-alarm (can be muted)</td><td class="f">BIT</td><td>Any-alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-co-512">CO 512</a></td><td class="n">On/off for control</td><td class="f">BIT</td><td>On/off for control</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-co-520">CO 520</a></td><td class="n">Probe 1 error</td><td class="f">BIT</td><td>Probe 1 error</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus RTU is available through the XJ485 serial interface connected to the XR10CX programming port.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Maximum 5 registers per request.</li><li>Register and coil numbers are Modicon-style; subtract 40001 for registers and 1 for coils.</li><li>Coils can be read up to 80 at a time but written only one at a time.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Fixed serial settings: 9600 baud, 8 data bits, no parity, 1 stop bit (not adjustable).</li><li>Set the slave address (1-247) on the keypad; each unit on the bus needs its own address.</li><li>Leave at least 500 ms before a retry. The controller has no bias resistors; bias the line at the master.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>In OFF the display shows OFF and outputs are open, but temperatures can still be read.</li></ul>
</section>
<h2 id="registers">PVI Industries XR10CX water heater digital operating controller (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>15</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>7</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">22 of 22 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">PVI Industries XR10CX water heater digital operating controller (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-512"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">512<small>doc 513</small></td><td class="n">On/off for control</td><td class="d">Enables or disables the controller.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-515"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">515<small>doc 516</small></td><td class="n">Keypad lock</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-516"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">516<small>doc 517</small></td><td class="n">Mute buzzer and any-alarm</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-519"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">519<small>doc 520</small></td><td class="n">Digital input pin 9</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-520"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">520<small>doc 521</small></td><td class="n">Probe 1 error</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-521"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">521<small>doc 522</small></td><td class="n">Probe 2 error</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-522"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">522<small>doc 523</small></td><td class="n">Probe 3 error</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-523"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">523<small>doc 524</small></td><td class="n">Probe 4 error</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-524"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">524<small>doc 525</small></td><td class="n">High temperature alarm Pb1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-525"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">525<small>doc 526</small></td><td class="n">Low temperature alarm Pb1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-528"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">528<small>doc 529</small></td><td class="n">Alarm from external input</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-531"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">531<small>doc 532</small></td><td class="n">EEPROM failure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-537"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">537<small>doc 538</small></td><td class="n">Any-alarm (can be muted)</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-542"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">542<small>doc 543</small></td><td class="n">Relay call for heat</td><td class="d">On = burner signal on.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-544"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">544<small>doc 545</small></td><td class="n">Buzzer on with external or high alarm</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-256"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">256<small>doc 40257</small></td><td class="n">Probe 1 temperature (PRB1)</td><td class="d">Operating probe; degrees F.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-768"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">768<small>doc 40769</small></td><td class="n">Differential (HY)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-829"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">829<small>doc 40830</small></td><td class="n">Temperature alarm delay (ALd)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-830"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">830<small>doc 40831</small></td><td class="n">Temperature alarm delay at startup (dAo)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-846"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">846<small>doc 40847</small></td><td class="n">Digital input alarm delay (did)</td><td class="d">0-255 min.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-851"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">851<small>doc 40852</small></td><td class="n">Modbus address (Adr)</td><td class="d">1-247.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-863"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">863<small>doc 40864</small></td><td class="n">System set point (Set)</td><td class="d">Main set point.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>PVI does not host this manual publicly that we could find; this copy is served by a controls distributor and is the unaltered PVI document (PVI Industries footer, document number on every page).</li><li>Temperatures are whole degrees F per section 4.2.</li><li>The manual is inconsistent about coil 513: Table 2 lists it as a Read/Write coil, while section 4.2 says ON/OFF is written as 257/1 and calls it write-only. Treat it as a standard on/off coil and confirm on site.</li><li>Units for the differential and alarm delays are not stated in the table.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the PVI Industries XR10CX water heater digital operating controller (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the PVI Industries XR10CX water heater digital operating controller (Modbus RTU) have?</summary><p>This map lists 22 registers: 15 coils, 7 holding registers. 9 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the PVI Industries XR10CX water heater digital operating controller (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual uses register numbers: holding register 40001 is address 0 on the wire, so subtract 40001 (40769 -&gt; 768). Coils are numbered from 00001 the same way, so coil 513 is wire address 512.</p></details><details><summary>What are the minimum Modbus registers to integrate the PVI Industries XR10CX water heater digital operating controller (Modbus RTU)?</summary><p>Start with HR 256 Probe 1 temperature (PRB1) (Probe 1 temperature); HR 863 System set point (Set) (System set point); CO 542 Relay call for heat (Call for heat relay); CO 537 Any-alarm (can be muted) (Any-alarm); CO 512 On/off for control (On/off for control); CO 520 Probe 1 error (Probe 1 error).</p></details><details><summary>How do I enable Modbus control of the PVI Industries XR10CX water heater digital operating controller (Modbus RTU)?</summary><p>Modbus RTU is available through the XJ485 serial interface connected to the XR10CX programming port.</p></details><details><summary>Where is the official PVI Industries XR10CX water heater digital operating controller (Modbus RTU) Modbus documentation?</summary><p>The source is MODBUS-RTU Applied to the XR10CX Control (PV500-67 06/2014), revision 2014-06. PVI Industries doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://www.ccontrols.com/support/dp/PV500-67.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>More PVI Industries Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/pvi-industries/temptrac" data-row><span class="k">Boiler (water heater controller)</span><h3>PVI Industries TempTrac water heater electronic controller (Modbus RTU)</h3><p>PVI TempTrac thermostatic controllers (firmware 0.3 and 0.5) on RS-485 Modbus RTU, per PVI manual PV500-42 (06/2014).</p><div class="meta">10 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: TempTrac, PV500-42</span></a></li></ul><h2>Other boilers &amp; water heaters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/honeywell/sola-hydronic-control" data-row><span class="k">Boiler controller</span><h3>Honeywell SOLA hydronic boiler control (Modbus interface)</h3><p>Honeywell SOLA (R7910/R7911) integrated boiler controls, status registers 0-173 of the SOLA Modbus Interface specification Rev 4.1.1 (2013-10-14). Used inside many OEM condensing boilers.</p><div class="meta">140 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: R7910, R7911, Honeywell SOLA, SOLA ICP</span></a></li><li><a class="card" href="/modbus-register-maps/lochinvar/sync-modbus" data-row><span class="k">Boiler</span><h3>Lochinvar SYNC condensing boilers / water heaters 1.0, 1.3, 1.5 (Modbus communication board)</h3><p>Lochinvar SYNC 1.0 / 1.3 / 1.5 dual-module boilers and water heaters with the Modbus/BACnet communication board, per SYNC-MODB Rev L.</p><div class="meta">54 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: SYNC 1.0, SYNC 1.3, SYNC 1.5, SYNC, Lochinvar SYNC, SYNC-MODB</span></a></li><li><a class="card" href="/modbus-register-maps/buderus/logamatic-5000" data-row><span class="k">Boiler / heating system controller</span><h3>Buderus Logamatic 5000 boiler and system controller (Modbus TCP, datapoint list 4.0)</h3><p>Buderus Logamatic 5313 and 5311 (and the Bosch Control 8313/8311 equivalents) acting as master, firmware 1.3 or later with the 4.0 datapoint list; addresses for slave controllers differ.</p><div class="meta">109 registers &middot; 26 writable &middot; TCP</div><span class="sr-only"> Also known as: Logamatic 5313, Logamatic 5311, Bosch Control 8313, Bosch Control 8311, Control 8000, BCT 531, Logamatic 5000 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/lochinvar/crest-modbus" data-row><span class="k">Boiler</span><h3>Lochinvar Crest / Crest with Hellcat boilers (ModBus communication board)</h3><p>Lochinvar Crest FB/OF 751-6001 and FCB1000-6000 (including Crest with Hellcat) with the ModBus communication board.</p><div class="meta">62 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: Crest, Crest FB751-6001, Crest OF751-6001, Crest FCB1000-6000, Hellcat, MTR-01</span></a></li><li><a class="card" href="/modbus-register-maps/fireye/ppc4000" data-row><span class="k">Boiler (burner management / fuel-air ratio control)</span><h3>Fireye PPC4000 parallel positioning burner control (Modbus RTU)</h3><p>Fireye PPC4000 parallel positioning controls showing engineering code EC08 or later, per bulletin MOD-4001 (September 13, 2012). The later NXF4000 is not covered.</p><div class="meta">76 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: PPC-4000, PPC4000, MOD-4001</span></a></li><li><a class="card" href="/modbus-register-maps/lochinvar/power-fin-pbx-pfx-modbus" data-row><span class="k">Boiler</span><h3>Lochinvar Power-fin PBX / PFX boilers and water heaters 502-1302, 1501-2001 (Modbus communication board)</h3><p>Lochinvar Power-fin PB/PF &#x27;X&#x27; models 502-1302 and 1501-2001 with the SMART SYSTEM control and Modbus/BACnet communication board, per PBX-PFX-MODB Rev D.</p><div class="meta">48 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: Power-fin, Power-Fin, PBX502, PBX1302, PBX1501, PBX2001, PFX502, PFX2001, PBX-PFX-MODB, SMART SYSTEM</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/boilers/">All boilers &amp; water heaters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.ccontrols.com/support/dp/PV500-67.pdf" rel="nofollow noopener" target="_blank">MODBUS-RTU Applied to the XR10CX Control &middot; PV500-67 06/2014 &middot; rev. 2014-06 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
