{
 "manufacturer": "Realtime Control Systems",
 "manufacturer_slug": "realtime-controls",
 "model": "RTD-LT/CA Modbus interface for Daikin Altherma LT (split, CA) air-to-water heat pumps",
 "model_slug": "rtd-lt-ca",
 "short_model": "RTD-LT/CA",
 "aliases": [
  "RTD-LT/CA",
  "RTD-LT-CA",
  "Daikin RTD-LT/CA"
 ],
 "equipment_type": "Heat pump Modbus interface",
 "applies_to": "RTD-LT/CA on the P1/P2 bus of Daikin Altherma Split LT CA hydroboxes (heating only and heating/cooling), with an EKRUCAL1 as main controller; all modes except Sequencer. Instructions 22570-2.09.12.",
 "summary": "Modbus RTU slave for Daikin Altherma LT split hydroboxes. Holding registers set leaving-water, room and DHW setpoints, mode, on/off, quiet, boost and weather-dependent operation for main and multi-zone; input registers return status flags, temperatures x100, flow, run hours, setpoint limits and 32-bit energy consumed / produced.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": null,
  "baud": 9600,
  "parity": "None",
  "data_bits": null,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "0-based",
  "note": "The manual states register base 0 and writes H0010 / I0010 for holding / input register 10, so the number after H or I is the wire address. 32-bit values use two consecutive registers, high word first."
 },
 "default_word_order": "ABCD",
 "firmware": null,
 "source": {
  "title": "Instructions pour l'installation de la RTD-LT/CA (RTD-LT/CA Installation Instructions, French)",
  "doc_number": "22570-2.09.12",
  "revision_date": null,
  "url": "https://res.cloudinary.com/sonepar-fr/raw/upload/s--STyMjHQz--/v1/documents/121/FR_RTD-LT-CA_Installation_Instructions_22570-2.09.12.pdf",
  "pages": "pp. 16-22 (Modbus configuration, special values, update mode, control, read-back, setpoint limits, energy)",
  "unofficial": true
 },
 "notes": [
  "The source is the French edition of the Realtime Control Systems installation instructions, from a Sonepar (distributor) file host. The maker's own site (realtime-controls.co.uk) was offline and no Daikin-hosted copy was found, so the link is marked unofficial.",
  "All values are 16-bit unless stated. Temperatures marked 'x100' are signed: raw 2150 = 21.50 °C, raw 65036 = -5.00 °C. Holding-register setpoints are printed in whole °C with no x100 marking and are listed at scale 1.",
  "Fault codes are in the 'RTD ASCII' format described in the RTD-NET instructions (two characters packed high byte / low byte).",
  "Supported function codes: 03 and 04 (1..10 registers), 06, and 16 (1..10 registers).",
  "32-bit counters (energy, run hours) are unsigned with the high word in the lower register, as both the data-type table and the register tables state.",
  "Special values: 32767 = register not implemented, 32768 = function not available, 32769 = waiting for a value from the unit.",
  "Each control register has an update-mode register at +200 (H0201 for H0001 and so on); only H0201 is listed.",
  "Min/max setpoint registers for multizone (I0303/I0304, I0403/I0404) and DHW boost (I0306/I0406) follow the same pattern and are not listed.",
  "In Sequencer mode the map changes to the RTD-W map; this file does not cover Sequencer mode.",
  "Modbus address 0..63 on SW1 (0..15 in Smart Grid mode)."
 ],
 "registers": [
  {
   "table": "input_register",
   "address": 21,
   "documented": "I0021",
   "name": "Unit error",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No error",
    "1": "Error"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 22,
   "documented": "I0022",
   "name": "Unit error code",
   "description": "RTD ASCII format.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 23,
   "documented": "I0023",
   "name": "Unit error sub-code",
   "description": "0..99.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 28,
   "documented": "I0028",
   "name": "Backup operation",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 29,
   "documented": "I0029",
   "name": "Multizone mode running",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 30,
   "documented": "I0030",
   "name": "Circulation pump running",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 31,
   "documented": "I0031",
   "name": "Compressor running",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 32,
   "documented": "I0032",
   "name": "Booster heater running",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 33,
   "documented": "I0033",
   "name": "Disinfection operation",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Idle",
    "1": "Busy"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 34,
   "documented": "I0034",
   "name": "Backup heater level",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "Level 1",
    "2": "Level 2"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 35,
   "documented": "I0035",
   "name": "Defrost / start-up mode",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Idle",
    "1": "Busy"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 36,
   "documented": "I0036",
   "name": "Hot start",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Idle",
    "1": "Busy"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 37,
   "documented": "I0037",
   "name": "3-way valve",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Space heating/cooling",
    "1": "Domestic hot water"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 38,
   "documented": "I0038",
   "name": "Solar pump",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 40,
   "documented": "I0040",
   "name": "Leaving water temperature",
   "description": "Signed °C x 100.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 41,
   "documented": "I0041",
   "name": "Leaving water temperature, backup heater",
   "description": "Signed °C x 100.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 42,
   "documented": "I0042",
   "name": "Return water temperature",
   "description": "Signed °C x 100.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 43,
   "documented": "I0043",
   "name": "DHW temperature",
   "description": "Signed °C x 100.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 44,
   "documented": "I0044",
   "name": "Outdoor air temperature",
   "description": "Signed °C x 100.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 45,
   "documented": "I0045",
   "name": "Refrigerant liquid temperature",
   "description": "Signed °C x 100.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 46,
   "documented": "I0046",
   "name": "Main zone active leaving water setpoint",
   "description": "Signed °C x 100.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 47,
   "documented": "I0047",
   "name": "Multizone active leaving water setpoint",
   "description": "Signed °C x 100.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 48,
   "documented": "I0048",
   "name": "External sensor",
   "description": "Signed °C x 100.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 49,
   "documented": "I0049",
   "name": "Flow rate",
   "description": "Litres per second x 100.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "l/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 50,
   "documented": "I0050",
   "name": "Measured room temperature",
   "description": "Signed °C x 100.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 51,
   "documented": "I0051",
   "name": "Active DHW setpoint",
   "description": "Signed °C x 100.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 62,
   "documented": "I0062 / I0063",
   "name": "Total energy consumed",
   "description": "kWh x 100; I0062 high word.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.01,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 72,
   "documented": "I0072 / I0073",
   "name": "Total energy produced",
   "description": "kWh x 100; I0072 high word.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.01,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 80,
   "documented": "I0080 / I0081",
   "name": "Accumulated pump run hours",
   "description": "I0080 high word.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 82,
   "documented": "I0082 / I0083",
   "name": "Accumulated compressor run hours",
   "description": "I0082 high word.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 162,
   "documented": "I0162 / I0163",
   "name": "Space heating energy consumed",
   "description": "kWh x 100.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.01,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 172,
   "documented": "I0172 / I0173",
   "name": "Space heating energy produced",
   "description": "kWh x 100.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.01,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 201,
   "documented": "I0201",
   "name": "Heat pump heating supported",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Supported"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 202,
   "documented": "I0202",
   "name": "Heat pump cooling supported",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Supported"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 203,
   "documented": "I0203",
   "name": "DHW installed",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Installed"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 204,
   "documented": "I0204",
   "name": "Backup heater installed",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Installed"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 205,
   "documented": "I0205",
   "name": "Room temperature control active",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 206,
   "documented": "I0206",
   "name": "Leaving water temperature control active",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 262,
   "documented": "I0262 / I0263",
   "name": "Space cooling energy consumed",
   "description": "kWh x 100.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.01,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 272,
   "documented": "I0272 / I0273",
   "name": "Space cooling energy produced",
   "description": "kWh x 100.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.01,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 301,
   "documented": "I0301",
   "name": "Min main zone heating LWT setpoint",
   "description": "Whole °C.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 302,
   "documented": "I0302",
   "name": "Min main zone cooling LWT setpoint",
   "description": "Whole °C.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 305,
   "documented": "I0305",
   "name": "Min DHW reheat setpoint",
   "description": "Whole °C.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 307,
   "documented": "I0307",
   "name": "Capacity code",
   "description": "kW x 10.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 362,
   "documented": "I0362 / I0363",
   "name": "DHW tank energy consumed",
   "description": "kWh x 100.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.01,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 372,
   "documented": "I0372 / I0373",
   "name": "DHW tank energy produced",
   "description": "kWh x 100.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.01,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 401,
   "documented": "I0401",
   "name": "Max main zone heating LWT setpoint",
   "description": "Whole °C.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 402,
   "documented": "I0402",
   "name": "Max main zone cooling LWT setpoint",
   "description": "Whole °C.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 405,
   "documented": "I0405",
   "name": "Max DHW reheat setpoint",
   "description": "Whole °C.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1,
   "documented": "H0001",
   "name": "Main zone leaving water setpoint, heating",
   "description": "Whole °C, 25..55 (factory limits). Not available with weather-dependent mode.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "H0002",
   "name": "Main zone leaving water setpoint, cooling",
   "description": "Whole °C, 5..22 (factory limits). Not available with weather-dependent mode.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3,
   "documented": "H0003",
   "name": "Operating mode",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Auto",
    "1": "Heating",
    "2": "Cooling"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4,
   "documented": "H0004",
   "name": "Space heating/cooling on/off",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6,
   "documented": "H0006",
   "name": "Room thermostat heating setpoint",
   "description": "Whole °C, 12..30.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7,
   "documented": "H0007",
   "name": "Room thermostat cooling setpoint",
   "description": "Whole °C, 15..35.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9,
   "documented": "H0009",
   "name": "Quiet mode",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Disable",
    "1": "Enable",
    "2": "Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10,
   "documented": "H0010",
   "name": "DHW reheat setpoint",
   "description": "Whole °C, 30..60.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12,
   "documented": "H0012",
   "name": "DHW reheat on/off",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13,
   "documented": "H0013",
   "name": "DHW boost mode on/off",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 20,
   "documented": "H0020",
   "name": "Pump run-hour counter reset",
   "description": "Write 55555 to reset.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": {
    "55555": "Reset"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 21,
   "documented": "H0021",
   "name": "Compressor run-hour counter reset",
   "description": "Write 55555 to reset.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": {
    "55555": "Reset"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 50,
   "documented": "H0050",
   "name": "Simulated room temperature",
   "description": "Whole °C, 0..50; 0 = not used.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 53,
   "documented": "H0053",
   "name": "Main zone weather-dependent mode",
   "description": "Changing it restarts the P1/P2 bus.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Not active",
    "1": "Active, heating only",
    "2": "Not supported",
    "3": "Active, heating and cooling"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 54,
   "documented": "H0054",
   "name": "Main zone weather-dependent heating offset",
   "description": "-10..+10 °C.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 55,
   "documented": "H0055",
   "name": "Main zone weather-dependent cooling offset",
   "description": "-10..+10 °C.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61,
   "documented": "H0061",
   "name": "Multizone leaving water setpoint, heating",
   "description": "Whole °C, 25..55. Two-zone systems only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62,
   "documented": "H0062",
   "name": "Multizone leaving water setpoint, cooling",
   "description": "Whole °C, 5..22. Two-zone systems only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 63,
   "documented": "H0063",
   "name": "Multizone weather-dependent mode",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Not active",
    "1": "Active, heating only",
    "2": "Not supported",
    "3": "Active, heating and cooling"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 64,
   "documented": "H0064",
   "name": "Multizone weather-dependent heating offset",
   "description": "-10..+10 °C.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 65,
   "documented": "H0065",
   "name": "Multizone weather-dependent cooling offset",
   "description": "-10..+10 °C.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 66,
   "documented": "H0066",
   "name": "Leaving water on/off (two-zone with room control)",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 201,
   "documented": "H0201",
   "name": "Update mode for H0001",
   "description": "Each control register has an update-mode register at +200.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Last keypress",
    "1": "Central (keypad locked)",
    "2": "Local (Modbus not sent)",
    "3": "Changeover (send on change)"
   },
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Set the address on SW1, wire DB/DA/GND, pick update mode 3 (send on change) if the BMS writes repeatedly, then write H0001-H0013 and poll I0021-I0051 plus the energy counters.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 4,
    "why": "Space heating/cooling on/off"
   },
   {
    "table": "holding_register",
    "address": 3,
    "why": "Mode"
   },
   {
    "table": "holding_register",
    "address": 1,
    "why": "Heating LWT setpoint"
   },
   {
    "table": "holding_register",
    "address": 12,
    "why": "DHW reheat on/off"
   },
   {
    "table": "input_register",
    "address": 40,
    "why": "Leaving water temperature (x100)"
   },
   {
    "table": "input_register",
    "address": 44,
    "why": "Outdoor temperature (x100)"
   },
   {
    "table": "input_register",
    "address": 21,
    "why": "Unit error"
   },
   {
    "table": "input_register",
    "address": 62,
    "why": "Total energy consumed (UINT32)"
   }
  ],
  "enable": "No enable switch; the update-mode register (+200) decides whether Modbus writes, the remote controller or both win.",
  "watchdog": "If P1/P2 communication is not restored within one minute the RTD raises an alarm on the fault relay.",
  "quirks": [
   "Writing the same value repeatedly in 'last keypress' mode overrides user changes at the controller; use update mode 3.",
   "Changing weather-dependent mode (H0053 / H0063) resets the P1/P2 bus; the controller and the RTD show busy until the reset ends.",
   "Read at most 10 registers per request."
  ],
  "setup": [
   "RS485 D-Bus: DB(+), DA(-) and GND, daisy chain only.",
   "Factory serial settings 9600 baud, no parity, 1 stop bit.",
   "Power 15..24 V DC SELV."
  ],
  "gotchas": [
   "The RTD works as SUB: an EKRUCAL1 must be configured as MAIN."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/realtime-controls/rtd-lt-ca",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
