<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Realtime Control Systems RTD-NET Modbus Register Map</title>
<meta name="description" content="Realtime Control Systems RTD-NET Modbus register map: 37 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/realtime-controls/rtd-net">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Realtime Control Systems RTD-NET Modbus Register Map">
<meta property="og:description" content="Realtime Control Systems RTD-NET Modbus register map: 37 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/realtime-controls/rtd-net">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Realtime Control Systems RTD-NET Modbus Register Map">
<meta name="twitter:description" content="Realtime Control Systems RTD-NET Modbus register map: 37 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/realtime-controls/rtd-net",
   "url": "https://easymodbus.com/modbus-register-maps/realtime-controls/rtd-net",
   "name": "Realtime Control Systems RTD-NET Modbus Register Map",
   "description": "Realtime Control Systems RTD-NET Modbus register map: 37 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/realtime-controls/rtd-net#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/realtime-controls/rtd-net#dataset",
   "name": "Realtime Control Systems RTD-NET Modbus interface for Daikin VRV / Sky Air Modbus register map",
   "description": "Small Modbus RTU slave that joins a Daikin P1/P2 remote-controller bus and controls up to 16 indoor units as one group. Holding registers carry setpoint, fan, mode, louvre and on/off plus keypad lock modes and limits; input registers return group and per-unit temperatures, faults, filter and defrost state. Realtime Control Systems RTD-NET Modbus register map: 37 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/realtime-controls/rtd-net",
   "keywords": [
    "Realtime Control Systems RTD-NET Modbus interface for Daikin VRV / Sky Air Modbus register map",
    "Realtime Control Systems RTD-NET Modbus interface for Daikin VRV / Sky Air Modbus registers",
    "Realtime Control Systems Modbus map",
    "RTD-NET Modbus register map",
    "RTD-10 Modbus register map",
    "Daikin RTD-NET Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "RTD-NET Installation Instructions",
    "url": "https://www.daikin.eu/content/dam/document-library/installation-manuals/ctrl/RTD-NET%20installation%20instructions_18870-1.06%20EN_Installation%20manuals_English.pdf",
    "author": {
     "@type": "Organization",
     "name": "Realtime Control Systems"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Realtime Control Systems RTD-NET Modbus interface for Daikin VRV / Sky Air",
    "description": "VRF / split AC gateway"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/realtime-controls/rtd-net.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/realtime-controls/rtd-net.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Realtime Control Systems RTD-NET Modbus interface for Daikin VRV / Sky Air have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 37 registers: 19 input registers, 18 holding registers. 18 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Realtime Control Systems RTD-NET Modbus interface for Daikin VRV / Sky Air Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual states register base 0 and writes registers as H0010 / I0010 meaning wire address 10. Per-unit input registers are numbered unit x 100 + offset (unit 1 = 0120..0132, unit 16 = 1620..1632)."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Realtime Control Systems RTD-NET Modbus interface for Daikin VRV / Sky Air?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 5 OnOff (Group on/off); HR 3 Mode (Mode); HR 1 Setpoint (Setpoint); HR 2 Fanspeed (Fan speed); IR 23 Return Air Average (Average return air); IR 21 Is Fault (group) (Any unit faulted); IR 22 Fault Code (group) (Fault code); IR 20 Unit Count (Units found)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Realtime Control Systems RTD-NET Modbus interface for Daikin VRV / Sky Air?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No enable step: holding-register writes act on the group straight away. The update registers (H0010-H0015) choose Last Touch (default), Central (locks keypad buttons), Local or On Change behaviour."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Realtime Control Systems RTD-NET Modbus interface for Daikin VRV / Sky Air loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Optional, set by a SW1 DIP switch: if no holding-register write arrives for 120 s all units are switched on with their current settings, and remote controllers are either unlocked or left as they are depending on the switch."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Realtime Control Systems RTD-NET Modbus interface for Daikin VRV / Sky Air Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is RTD-NET Installation Instructions (18870-1.06.03), published free by Realtime Control Systems at https://www.daikin.eu/content/dam/document-library/installation-manuals/ctrl/RTD-NET%20installation%20instructions_18870-1.06%20EN_Installation%20manuals_English.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Realtime Control Systems",
     "item": "https://easymodbus.com/modbus-register-maps/realtime-controls/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "RTD-NET Modbus interface for Daikin VRV / Sky Air",
     "item": "https://easymodbus.com/modbus-register-maps/realtime-controls/rtd-net"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/realtime-controls/">Realtime Control Systems</a></li><li aria-current="page">RTD-NET Modbus interface for Daikin VRV / Sky Air</li></ol>
<p class="eyebrow">VRF / split AC gateway &middot; Modbus register map</p><h1><span class="mfr">Realtime Control Systems</span> RTD-NET Modbus interface for Daikin VRV / Sky Air Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>Small Modbus RTU slave that joins a Daikin P1/P2 remote-controller bus and controls up to 16 indoor units as one group. Holding registers carry setpoint, fan, mode, louvre and on/off plus keypad lock modes and limits; input registers return group and per-unit temperatures, faults, filter and defrost state.</p>
<p>This page lists <strong>37 Modbus registers</strong> for the Realtime Control Systems RTD-NET Modbus interface for Daikin VRV / Sky Air &mdash; 18 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Realtime Control Systems&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/realtime-controls/">Realtime Control Systems</a></dd></div><div><dt>Model</dt><dd>RTD-NET Modbus interface for Daikin VRV / Sky Air</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac-gateways/">VRF / split AC gateway</a></dd></div><div><dt>Registers</dt><dd>37 (18 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Also known as</dt><dd>RTD-NET, RTD-10, Daikin RTD-NET</dd></div><div><dt>Source document</dt><dd><a href="https://www.daikin.eu/content/dam/document-library/installation-manuals/ctrl/RTD-NET%20installation%20instructions_18870-1.06%20EN_Installation%20manuals_English.pdf" rel="nofollow noopener" target="_blank">RTD-NET Installation Instructions &middot; 18870-1.06.03</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/realtime-controls/rtd-net.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/realtime-controls/rtd-net.json">JSON</a>
  <a class="btn" href="https://www.daikin.eu/content/dam/document-library/installation-manuals/ctrl/RTD-NET%20installation%20instructions_18870-1.06%20EN_Installation%20manuals_English.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Realtime Control Systems RTD-NET Modbus interface for Daikin VRV / Sky Air</h2>
<div class="answer"><b>Integration in brief</b><p>Set the slave address on SW1, wire DB/DA/GND, then write H0001-H0005 for setpoint, fan, mode, louvre and on/off and poll I0020-I0035 for group status. Use the update registers to decide whether the wall controller stays usable.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-5">HR 5</a></td><td class="n">OnOff</td><td class="f">UINT16</td><td>Group on/off</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-3">HR 3</a></td><td class="n">Mode</td><td class="f">UINT16</td><td>Mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Setpoint</td><td class="f">UINT16</td><td>Setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2">HR 2</a></td><td class="n">Fanspeed</td><td class="f">UINT16</td><td>Fan speed</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-ir-23">IR 23</a></td><td class="n">Return Air Average</td><td class="f">INT16</td><td>Average return air</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-21">IR 21</a></td><td class="n">Is Fault (group)</td><td class="f">UINT16</td><td>Any unit faulted</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-22">IR 22</a></td><td class="n">Fault Code (group)</td><td class="f">UINT16</td><td>Fault code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-20">IR 20</a></td><td class="n">Unit Count</td><td class="f">UINT16</td><td>Units found</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>No enable step: holding-register writes act on the group straight away. The update registers (H0010-H0015) choose Last Touch (default), Central (locks keypad buttons), Local or On Change behaviour.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>Optional, set by a SW1 DIP switch: if no holding-register write arrives for 120 s all units are switched on with their current settings, and remote controllers are either unlocked or left as they are depending on the switch.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Temperatures above 32767 are negative: subtract 65536, then divide by 100.</li><li>In Last Touch mode a master that rewrites the same value every scan overrides the wall controller; use On Change (3) if your master writes cyclically.</li><li>Coil and per-unit thermo readings exist only when the RTD is the P1/P2 MAIN controller.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>9600 baud, no parity, 1 stop bit by default (other rates available on request from the maker).</li><li>Slave address 0..63 on SW1.</li><li>Daisy-chain DB(+), DA(-) and GND; no star or ring wiring; up to 500 m without repeaters.</li><li>Power 15-24 V DC from the indoor unit PCB (X18A/X35A) or a separate supply.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Infra-red BRC receivers must be set to SUB when the RTD is MAIN.</li><li>If the P1/P2 bus is not found within 1 minute the RTD raises an alarm on its fault output.</li></ul>
</section>
<h2 id="registers">Realtime Control Systems RTD-NET Modbus interface for Daikin VRV / Sky Air Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>19</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>18</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">37 of 37 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Realtime Control Systems RTD-NET Modbus interface for Daikin VRV / Sky Air Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-20"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20<small>doc I0020</small></td><td class="n">Unit Count</td><td class="d">Indoor units found on the P1/P2 bus, 0..16.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-21"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">21<small>doc I0021</small></td><td class="n">Is Fault (group)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No fault; 1 = At least one unit in fault</td></tr>
<tr data-row data-type="input_register" id="r-ir-22"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">22<small>doc I0022</small></td><td class="n">Fault Code (group)</td><td class="d">Code of the first faulted unit; two ASCII characters, high byte first.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Waiting for data; 255 = No fault; 14384 = 80 - group fault, no units found; 14388 = 84 - unit missing</td></tr>
<tr data-row data-type="input_register" id="r-ir-23"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">23<small>doc I0023</small></td><td class="n">Return Air Average</td><td class="d">Mean of all unit return-air temperatures.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24<small>doc I0024</small></td><td class="n">Filter Alarm (group)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = At least one unit with filter alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-25"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">25<small>doc I0025</small></td><td class="n">Return Air Min</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-26"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">26<small>doc I0026</small></td><td class="n">Return Air Max</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-30"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30<small>doc I0030</small></td><td class="n">Thermo On (group)</td><td class="d">Summary of what the group is doing.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Idle/Fan; 1 = Heating; 2 = Cooling; 3 = Heat and Cool</td></tr>
<tr data-row data-type="input_register" id="r-ir-35"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">35<small>doc I0035</small></td><td class="n">Defrost</td><td class="d">Also set during pressure equalisation and hot start.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No defrost; 1 = At least one unit in defrost</td></tr>
<tr data-row data-type="input_register" id="r-ir-50"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">50<small>doc I0050</small></td><td class="n">RC Temperature</td><td class="d">Remote controller sensor; only with one indoor unit and RC as MAIN.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-51"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">51<small>doc I0051</small></td><td class="n">RC Operation Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Idle/Fan; 1 = Heating; 2 = Cooling; 3 = Heat and Cool</td></tr>
<tr data-row data-type="input_register" id="r-ir-120"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">120<small>doc 0120</small></td><td class="n">Unit 1 Unit Exists</td><td class="d">Unit n: register n*100+20.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No unit found; 1 = Unit found</td></tr>
<tr data-row data-type="input_register" id="r-ir-121"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">121<small>doc 0121</small></td><td class="n">Unit 1 Is Fault</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No unit fault; 1 = Unit in fault</td></tr>
<tr data-row data-type="input_register" id="r-ir-122"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">122<small>doc 0122</small></td><td class="n">Unit 1 Fault Code</td><td class="d">Two ASCII characters, high byte first; 255 = no fault.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">255 = No fault</td></tr>
<tr data-row data-type="input_register" id="r-ir-123"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">123<small>doc 0123</small></td><td class="n">Unit 1 Return Air Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-124"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">124<small>doc 0124</small></td><td class="n">Unit 1 Filter Alarm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Filter alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-130"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">130<small>doc 0130</small></td><td class="n">Unit 1 Thermo On</td><td class="d">Only when the RTD runs as P1/P2 MAIN.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Idle/Fan; 1 = Heating; 2 = Cooling</td></tr>
<tr data-row data-type="input_register" id="r-ir-131"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">131<small>doc 0131</small></td><td class="n">Unit 1 Coil In Temperature</td><td class="d">Only when the RTD runs as P1/P2 MAIN.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-132"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">132<small>doc 0132</small></td><td class="n">Unit 1 Coil Out Temperature</td><td class="d">Only when the RTD runs as P1/P2 MAIN.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc H0001</small></td><td class="n">Setpoint</td><td class="d">Group setpoint, whole degrees 16..32.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc H0002</small></td><td class="n">Fanspeed</td><td class="d">High2 is HighHigh only where that speed is enabled.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Low; 2 = High1; 3 = High2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc H0003</small></td><td class="n">Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = Heat; 2 = Fan; 3 = Cool; 4 = Dry</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc H0004</small></td><td class="n">Louvre</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Swing; 2 = 0 degrees; 3 = 20 degrees; 4 = 45 degrees; 5 = 70 degrees; 6 = 90 degrees</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc H0005</small></td><td class="n">OnOff</td><td class="d">Also switches VAM/VKM ventilation units.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc H0010</small></td><td class="n">Global Update</td><td class="d">Writes the same update mode to all update registers.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Last Touch (keypad unlocked); 1 = Central (keypad locked, value re-sent); 2 = Local (keypad unlocked, writes not sent); 3 = On Change (sent only when value changes)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc H0011</small></td><td class="n">Setpoint Update</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Last Touch (keypad unlocked); 1 = Central (keypad locked, value re-sent); 2 = Local (keypad unlocked, writes not sent); 3 = On Change (sent only when value changes)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc H0012</small></td><td class="n">Fanspeed Update</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Last Touch (keypad unlocked); 1 = Central (keypad locked, value re-sent); 2 = Local (keypad unlocked, writes not sent); 3 = On Change (sent only when value changes)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc H0013</small></td><td class="n">Mode Update</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Last Touch (keypad unlocked); 1 = Central (keypad locked, value re-sent); 2 = Local (keypad unlocked, writes not sent); 3 = On Change (sent only when value changes)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc H0014</small></td><td class="n">Louvre Update</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Last Touch (keypad unlocked); 1 = Central (keypad locked, value re-sent); 2 = Local (keypad unlocked, writes not sent); 3 = On Change (sent only when value changes)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc H0015</small></td><td class="n">OnOff Update</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Last Touch (keypad unlocked); 1 = Central (keypad locked, value re-sent); 2 = Local (keypad unlocked, writes not sent); 3 = On Change (sent only when value changes)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc H0020</small></td><td class="n">Setpoint Min</td><td class="d">Lowest setpoint allowed locally, 16..32; 0 = no limit.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc H0021</small></td><td class="n">Setpoint Max</td><td class="d">Highest setpoint allowed locally, 16..32; 0 = no limit.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc H0022</small></td><td class="n">Fanspeed Inhibit</td><td class="d">Sum of inhibit values of speeds to block; 0 = none. See notes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc H0023</small></td><td class="n">Mode Inhibit</td><td class="d">Set bits block those modes; 0 = no inhibit.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Auto (1); bit 1 = Heat (2); bit 2 = Fan (4); bit 3 = Cool (8); bit 4 = Dry (16)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24<small>doc H0024</small></td><td class="n">Louvre Inhibit</td><td class="d">Set bits block those louvre settings; 0 = no inhibit.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 1 = Swing (2); bit 2 = 0 degrees (4); bit 3 = 20 degrees (8); bit 4 = 45 degrees (16); bit 5 = 70 degrees (32); bit 6 = 90 degrees (64)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc H0030</small></td><td class="n">VAM Damper Control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = Cross flow / heat recovery; 2 = Bypass</td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31<small>doc H0031</small></td><td class="n">VAM Fanspeed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Low; 2 = High</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Every register is 16 bits. Temperatures in input registers are signed and multiplied by 100; setpoint and setpoint limits are whole °C (16..32).</li><li>Only unit 1 of the per-unit block is listed. For unit n add (n-1) x 100 to each address (e.g. unit 2 return air = 223).</li><li>Fanspeed inhibit (H0022) is listed without bit meanings: the manual&#x27;s fan inhibit table (Low 2, High 13) does not follow the powers-of-two pattern of the mode and louvre tables, so it is not decoded here.</li><li>Fault codes are two ASCII characters packed high byte / low byte (e.g. 16697 = &#x27;A9&#x27;). The full Daikin code table is published by Realtime Controls separately.</li><li>Function codes 03, 04, 06 and 16 are supported, 1..10 registers per request.</li><li>The Modbus slave address is set 0..63 on DIP switch SW1.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Realtime Control Systems RTD-NET Modbus interface for Daikin VRV / Sky Air</h2><div class="faq"><details open><summary>What Modbus registers does the Realtime Control Systems RTD-NET Modbus interface for Daikin VRV / Sky Air have?</summary><p>This map lists 37 registers: 19 input registers, 18 holding registers. 18 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Realtime Control Systems RTD-NET Modbus interface for Daikin VRV / Sky Air Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual states register base 0 and writes registers as H0010 / I0010 meaning wire address 10. Per-unit input registers are numbered unit x 100 + offset (unit 1 = 0120..0132, unit 16 = 1620..1632).</p></details><details><summary>What are the minimum Modbus registers to integrate the Realtime Control Systems RTD-NET Modbus interface for Daikin VRV / Sky Air?</summary><p>Start with HR 5 OnOff (Group on/off); HR 3 Mode (Mode); HR 1 Setpoint (Setpoint); HR 2 Fanspeed (Fan speed); IR 23 Return Air Average (Average return air); IR 21 Is Fault (group) (Any unit faulted); IR 22 Fault Code (group) (Fault code); IR 20 Unit Count (Units found).</p></details><details><summary>How do I enable Modbus control of the Realtime Control Systems RTD-NET Modbus interface for Daikin VRV / Sky Air?</summary><p>No enable step: holding-register writes act on the group straight away. The update registers (H0010-H0015) choose Last Touch (default), Central (locks keypad buttons), Local or On Change behaviour.</p></details><details><summary>What happens when the Realtime Control Systems RTD-NET Modbus interface for Daikin VRV / Sky Air loses Modbus communication?</summary><p>Optional, set by a SW1 DIP switch: if no holding-register write arrives for 120 s all units are switched on with their current settings, and remote controllers are either unlocked or left as they are depending on the switch.</p></details><details><summary>Where is the official Realtime Control Systems RTD-NET Modbus interface for Daikin VRV / Sky Air Modbus documentation?</summary><p>The source is RTD-NET Installation Instructions (18870-1.06.03), published free by Realtime Control Systems at https://www.daikin.eu/content/dam/document-library/installation-manuals/ctrl/RTD-NET%20installation%20instructions_18870-1.06%20EN_Installation%20manuals_English.pdf.</p></details></div>
<h2>More Realtime Control Systems Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/realtime-controls/rtd-lt-ca" data-row><span class="k">Heat pump Modbus interface</span><h3>Realtime Control Systems RTD-LT/CA Modbus interface for Daikin Altherma LT (split, CA) air-to-water heat pumps</h3><p>RTD-LT/CA on the P1/P2 bus of Daikin Altherma Split LT CA hydroboxes (heating only and heating/cooling), with an EKRUCAL1 as main controller; all modes except Sequencer. Instructions 22570-2.09.12.</p><div class="meta">72 registers &middot; 23 writable &middot; RTU</div><span class="sr-only"> Also known as: RTD-LT/CA, RTD-LT-CA, Daikin RTD-LT/CA</span></a></li><li><a class="card" href="/modbus-register-maps/realtime-controls/rtd-ra" data-row><span class="k">VRF / split AC gateway</span><h3>Realtime Control Systems RTD-RA Modbus interface for Daikin room air conditioners</h3><p>RTD-RA plugged into the S21 port of a Daikin room air conditioner (split) indoor unit, installation instructions 21070-1.07.04.</p><div class="meta">17 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: RTD-RA, Daikin RTD-RA</span></a></li><li><a class="card" href="/modbus-register-maps/realtime-controls/rtd-w" data-row><span class="k">Heat pump / chiller Modbus interface</span><h3>Realtime Control Systems RTD-W Modbus interface for Daikin Altherma HT hydrobox and small inverter chillers</h3><p>RTD-W on the P1/P2 bus with a BRC21 controller as main: Daikin Altherma HT hydroboxes, small inverter chillers EWA/YQ16..64 and the heating-only VRV hydrobox; up to 16 units as one group. Instructions 20670-1.07.12.</p><div class="meta">37 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: RTD-W, Daikin RTD-W</span></a></li></ul><h2>Other ac &amp; vrf gateways register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/stiebel-eltron/isg-modbus-wpm-heat-pumps" data-row><span class="k">Heat pump (via ISG Modbus TCP gateway)</span><h3>Stiebel Eltron Heat pumps with WPM controller via ISG Modbus TCP/IP (WPMsystem, WPM 3, WPM 3i)</h3><p>Stiebel Eltron heat pumps run by a WPMsystem, WPM 3 or WPM 3i manager, reached through an ISG web (229336) or ISG plus (233493) with the Modbus TCP/IP software extension.</p><div class="meta">335 registers &middot; 24 writable &middot; TCP</div><span class="sr-only"> Also known as: ISG web Modbus TCP/IP, ISG plus Modbus TCP/IP, WPMsystem, WPM 3, WPM 3i</span></a></li><li><a class="card" href="/modbus-register-maps/airzone/aidoo-pro-modbus-dx" data-row><span class="k">VRF / split AC gateway</span><h3>Airzone Aidoo Pro Modbus control for direct-expansion (split / VRF) air conditioners</h3><p>Airzone Aidoo Pro units configured for Modbus output and connected to a direct-expansion AC unit; register table &#x27;Registers for Direct Expansion units&#x27; of the Aidoo - Modbus integration manual (v. 201). The air-to-water table in the same manual is not covered.</p><div class="meta">52 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: Aidoo Pro, Aidoo Pro Modbus, Airzone Aidoo Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/fujitsu-general/uty-vmsx" data-row><span class="k">VRF / split AC gateway</span><h3>Fujitsu General UTY-VMSX Modbus converter (one indoor unit)</h3><p>Fujitsu General UTY-VMSX Modbus RTU converter, one per indoor unit, per interface specification part no. 9708438047-05.</p><div class="meta">43 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: UTY-VMSX</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/in770air-bosch-vrf" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) IN770AIR***O000 700 Series Air Gateway, Bosch application (Modbus)</h3><p>Intesis 700 Series Air Gateway IN770AIR***O000 with the Bosch application (XYE bus), Modbus RTU / TCP server, user manual version 1.0.13 (2025-12-09).</p><div class="meta">38 registers &middot; 33 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: IN770AIR00MO000, IN770AIR00SO000, IN770AIRXXSO000</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsdai001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSDAI001R000 Daikin VRV / Sky Air to Modbus RTU gateway</h3><p>One Daikin VRV or Sky Air indoor unit (or group) on the P1P2 bus via INMBSDAI001R000, user manual v1.0.1.</p><div class="meta">25 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSDAI001R000, Intesis Daikin VRV Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbshit001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSHIT001R000 Hitachi AC to Modbus RTU gateway</h3><p>Intesis (HMS Networks) INMBSHIT001R000 interface on the AB bus of one Hitachi commercial-line indoor unit (or group), per user manual v1.6 (01/2024).</p><div class="meta">30 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSHIT001R000, Hitachi Modbus gateway, Intesis Hitachi</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac-gateways/">All ac &amp; vrf gateways Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.daikin.eu/content/dam/document-library/installation-manuals/ctrl/RTD-NET%20installation%20instructions_18870-1.06%20EN_Installation%20manuals_English.pdf" rel="nofollow noopener" target="_blank">RTD-NET Installation Instructions &middot; 18870-1.06.03</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
