<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Realtime Control Systems RTD-W Modbus Register Map</title>
<meta name="description" content="Realtime Control Systems RTD-W Modbus register map: 37 IR/HR registers with data types, scaling, units and integration notes.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/realtime-controls/rtd-w">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Realtime Control Systems RTD-W Modbus Register Map">
<meta property="og:description" content="Realtime Control Systems RTD-W Modbus register map: 37 IR/HR registers with data types, scaling, units and integration notes.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/realtime-controls/rtd-w">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Realtime Control Systems RTD-W Modbus Register Map">
<meta name="twitter:description" content="Realtime Control Systems RTD-W Modbus register map: 37 IR/HR registers with data types, scaling, units and integration notes.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/realtime-controls/rtd-w",
   "url": "https://easymodbus.com/modbus-register-maps/realtime-controls/rtd-w",
   "name": "Realtime Control Systems RTD-W Modbus Register Map",
   "description": "Realtime Control Systems RTD-W Modbus register map: 37 IR/HR registers with data types, scaling, units and integration notes.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/realtime-controls/rtd-w#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/realtime-controls/rtd-w#dataset",
   "name": "Realtime Control Systems RTD-W Modbus interface for Daikin Altherma HT hydrobox and small inverter chillers Modbus register map",
   "description": "Small Modbus RTU slave that joins the P1/P2 bus of Daikin Altherma HT hydroboxes and small inverter chillers. Holding registers set leaving-water and room setpoints, mode, on/off, domestic hot water and quiet mode; input registers return group status, temperatures x100, pump and compressor state, run hours and per-PCB data. Realtime Control Systems RTD-W Modbus register map: 37 IR/HR registers with data types, scaling, units and integration notes.",
   "url": "https://easymodbus.com/modbus-register-maps/realtime-controls/rtd-w",
   "keywords": [
    "Realtime Control Systems RTD-W Modbus interface for Daikin Altherma HT hydrobox and small inverter chillers Modbus register map",
    "Realtime Control Systems RTD-W Modbus interface for Daikin Altherma HT hydrobox and small inverter chillers Modbus registers",
    "Realtime Control Systems Modbus map",
    "RTD-W Modbus register map",
    "Daikin RTD-W Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Instructions pour l'installation de RTD-W (RTD-W Installation Instructions, French)",
    "url": "https://res.cloudinary.com/sonepar-fr/raw/upload/s--ayUiJ1AJ--/v1/documents/121/RTD-W_Installation_Instructions_20670-1.07_FR.pdf",
    "author": {
     "@type": "Organization",
     "name": "Realtime Control Systems"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Realtime Control Systems RTD-W Modbus interface for Daikin Altherma HT hydrobox and small inverter chillers",
    "description": "Heat pump / chiller Modbus interface"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/realtime-controls/rtd-w.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/realtime-controls/rtd-w.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Realtime Control Systems RTD-W Modbus interface for Daikin Altherma HT hydrobox and small inverter chillers have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 37 registers: 25 input registers, 12 holding registers. 12 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Realtime Control Systems RTD-W Modbus interface for Daikin Altherma HT hydrobox and small inverter chillers Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual states register base 0 and writes H0010 / I0010 for holding / input register 10, so the number after H or I is the wire address. Per-PCB input registers are numbered xx00..xx99 with xx = PCB 01..16; this file lists PCB 01 (I0122..I0147)."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Realtime Control Systems RTD-W Modbus interface for Daikin Altherma HT hydrobox and small inverter chillers use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Realtime Control Systems RTD-W Modbus interface for Daikin Altherma HT hydrobox and small inverter chillers?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 4 Space heating/cooling Modbus on/off (Space heating/cooling on/off); HR 3 Operating mode (Heating or cooling); HR 1 Leaving water setpoint, heating (Heating leaving water setpoint); HR 8 Control source for mode and on/off (Who may switch the unit); IR 23 Group average leaving water temperature (Leaving water temperature (x100)); IR 21 Group error (Group error); IR 22 Group error code (Error code); IR 20 P1P2 PCB count (Units found on P1/P2)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Realtime Control Systems RTD-W Modbus interface for Daikin Altherma HT hydrobox and small inverter chillers?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "H0008 = 1 (External) or 3 (Changeover, default) lets Modbus switch the unit; 2 (Local) ignores Modbus on/off."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Realtime Control Systems RTD-W Modbus interface for Daikin Altherma HT hydrobox and small inverter chillers loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "If P1/P2 communication is lost for one minute the RTD raises an alarm on the fault relay R2; an RS485 communication timeout is also shown on the LEDs."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Realtime Control Systems RTD-W Modbus interface for Daikin Altherma HT hydrobox and small inverter chillers Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Instructions pour l'installation de RTD-W (RTD-W Installation Instructions, French) (20670-1.07.12). Realtime Control Systems doesn't publish it on its own website, so this map was re-typed from a free copy at https://res.cloudinary.com/sonepar-fr/raw/upload/s--ayUiJ1AJ--/v1/documents/121/RTD-W_Installation_Instructions_20670-1.07_FR.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Realtime Control Systems",
     "item": "https://easymodbus.com/modbus-register-maps/realtime-controls/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "RTD-W Modbus interface for Daikin Altherma HT hydrobox and small inverter chillers",
     "item": "https://easymodbus.com/modbus-register-maps/realtime-controls/rtd-w"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/realtime-controls/">Realtime Control Systems</a></li><li aria-current="page">RTD-W Modbus interface for Daikin Altherma HT hydrobox and small inverter chillers</li></ol>
<p class="eyebrow">Heat pump / chiller Modbus interface &middot; Modbus register map</p><h1><span class="mfr">Realtime Control Systems</span> RTD-W Modbus interface for Daikin Altherma HT hydrobox and small inverter chillers Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>Small Modbus RTU slave that joins the P1/P2 bus of Daikin Altherma HT hydroboxes and small inverter chillers. Holding registers set leaving-water and room setpoints, mode, on/off, domestic hot water and quiet mode; input registers return group status, temperatures x100, pump and compressor state, run hours and per-PCB data.</p>
<p>This page lists <strong>37 Modbus registers</strong> for the Realtime Control Systems RTD-W Modbus interface for Daikin Altherma HT hydrobox and small inverter chillers &mdash; 12 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Realtime Control Systems&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/realtime-controls/">Realtime Control Systems</a></dd></div><div><dt>Model</dt><dd>RTD-W Modbus interface for Daikin Altherma HT hydrobox and small inverter chillers</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/pumps/">Heat pump / chiller Modbus interface</a></dd></div><div><dt>Registers</dt><dd>37 (12 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>RTD-W, Daikin RTD-W</dd></div><div><dt>Source document</dt><dd><a href="https://res.cloudinary.com/sonepar-fr/raw/upload/s--ayUiJ1AJ--/v1/documents/121/RTD-W_Installation_Instructions_20670-1.07_FR.pdf" rel="nofollow noopener" target="_blank">Instructions pour l&#x27;installation de RTD-W (RTD-W Installation Instructions, French) &middot; 20670-1.07.12 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/realtime-controls/rtd-w.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/realtime-controls/rtd-w.json">JSON</a>
  <a class="btn" href="https://res.cloudinary.com/sonepar-fr/raw/upload/s--ayUiJ1AJ--/v1/documents/121/RTD-W_Installation_Instructions_20670-1.07_FR.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Realtime Control Systems RTD-W Modbus interface for Daikin Altherma HT hydrobox and small inverter chillers</h2>
<div class="answer"><b>Integration in brief</b><p>Set the Modbus address on SW1, wire DB/DA/GND, set H0008 to External or Changeover, then write H0001-H0006 for setpoints, mode and on/off and poll I0020-I0078 for status.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-4">HR 4</a></td><td class="n">Space heating/cooling Modbus on/off</td><td class="f">INT16</td><td>Space heating/cooling on/off</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-3">HR 3</a></td><td class="n">Operating mode</td><td class="f">INT16</td><td>Heating or cooling</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Leaving water setpoint, heating</td><td class="f">INT16</td><td>Heating leaving water setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-8">HR 8</a></td><td class="n">Control source for mode and on/off</td><td class="f">INT16</td><td>Who may switch the unit</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-ir-23">IR 23</a></td><td class="n">Group average leaving water temperature</td><td class="f">INT16</td><td>Leaving water temperature (x100)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-21">IR 21</a></td><td class="n">Group error</td><td class="f">INT16</td><td>Group error</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-22">IR 22</a></td><td class="n">Group error code</td><td class="f">INT16</td><td>Error code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-20">IR 20</a></td><td class="n">P1P2 PCB count</td><td class="f">INT16</td><td>Units found on P1/P2</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>H0008 = 1 (External) or 3 (Changeover, default) lets Modbus switch the unit; 2 (Local) ignores Modbus on/off.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>If P1/P2 communication is lost for one minute the RTD raises an alarm on the fault relay R2; an RS485 communication timeout is also shown on the LEDs.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Temperatures in input registers are x100 and signed; setpoints in holding registers are whole °C.</li><li>Read at most 10 registers per request.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS485 D-Bus: DB(+), DA(-) and common GND, daisy chain only, up to 500 m without repeaters.</li><li>Factory serial settings 9600 baud, no parity, 1 stop bit.</li><li>Power 15..24 V DC, e.g. from X9A on the A3P board.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The RTD-W works as a SUB controller: a BRC21 must be configured as MAIN on the P1/P2 bus.</li></ul>
</section>
<h2 id="registers">Realtime Control Systems RTD-W Modbus interface for Daikin Altherma HT hydrobox and small inverter chillers Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>25</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>12</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">37 of 37 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Realtime Control Systems RTD-W Modbus interface for Daikin Altherma HT hydrobox and small inverter chillers Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-20"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20<small>doc I0020</small></td><td class="n">P1P2 PCB count</td><td class="d">Units found, 0..16.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-21"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">21<small>doc I0021</small></td><td class="n">Group error</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = Error</td></tr>
<tr data-row data-type="input_register" id="r-ir-22"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">22<small>doc I0022</small></td><td class="n">Group error code</td><td class="d">RTD ASCII format.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-23"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">23<small>doc I0023</small></td><td class="n">Group average leaving water temperature</td><td class="d">Signed °C x 100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-36"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">36<small>doc I0036</small></td><td class="n">Group error sub-code</td><td class="d">0..99.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-50"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">50<small>doc I0050</small></td><td class="n">Remote controller room temperature</td><td class="d">Signed °C x 100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-70"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">70<small>doc I0070</small></td><td class="n">Space heating/cooling on/off</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-71"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">71<small>doc I0071</small></td><td class="n">Circulation pump running</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-72"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">72<small>doc I0072</small></td><td class="n">Compressor running</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-74"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">74<small>doc I0074</small></td><td class="n">Disinfection operation</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Idle; 1 = Busy</td></tr>
<tr data-row data-type="input_register" id="r-ir-75"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">75<small>doc I0075</small></td><td class="n">Setback operation</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Idle; 1 = Busy</td></tr>
<tr data-row data-type="input_register" id="r-ir-76"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">76<small>doc I0076</small></td><td class="n">Defrost / start-up mode</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Idle; 1 = Busy</td></tr>
<tr data-row data-type="input_register" id="r-ir-77"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">77<small>doc I0077</small></td><td class="n">DHW reheat</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Idle; 1 = Busy</td></tr>
<tr data-row data-type="input_register" id="r-ir-78"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">78<small>doc I0078</small></td><td class="n">DHW storage</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Idle; 1 = Busy</td></tr>
<tr data-row data-type="input_register" id="r-ir-80"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">80<small>doc I0080 / I0081</small></td><td class="n">Accumulated pump run hours</td><td class="d">I0080 high word, I0081 low word. Non-volatile.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-122"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">122<small>doc I0122</small></td><td class="n">PCB 01 error code</td><td class="d">RTD ASCII format. Per-PCB block; see notes.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-123"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">123<small>doc I0123</small></td><td class="n">PCB 01 leaving water temperature</td><td class="d">Signed °C x 100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-131"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">131<small>doc I0131</small></td><td class="n">PCB 01 return water temperature</td><td class="d">Signed °C x 100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-132"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">132<small>doc I0132</small></td><td class="n">PCB 01 DHW tank temperature</td><td class="d">Signed °C x 100. Only if fitted.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-133"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">133<small>doc I0133</small></td><td class="n">PCB 01 outdoor temperature</td><td class="d">Signed °C x 100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-136"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">136<small>doc I0136</small></td><td class="n">PCB 01 error sub-code</td><td class="d">0..99.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-144"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">144<small>doc I0144</small></td><td class="n">PCB 01 system code</td><td class="d">ASCII character.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-145"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">145<small>doc I0145</small></td><td class="n">PCB 01 type code</td><td class="d">ASCII character.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-146"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">146<small>doc I0146</small></td><td class="n">PCB 01 series code</td><td class="d">ASCII character.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-147"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">147<small>doc I0147</small></td><td class="n">PCB 01 capacity code</td><td class="d">0..251.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc H0001</small></td><td class="n">Leaving water setpoint, heating</td><td class="d">Whole °C: 25..80 HT hydrobox, 25..50 inverter chiller.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc H0002</small></td><td class="n">Leaving water setpoint, cooling</td><td class="d">Whole °C: 5..20 HT hydrobox, -10..20 inverter chiller.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc H0003</small></td><td class="n">Operating mode</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Heating; 2 = Cooling</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc H0004</small></td><td class="n">Space heating/cooling Modbus on/off</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc H0005</small></td><td class="n">Room temperature setpoint</td><td class="d">Whole °C, 16..32.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc H0006</small></td><td class="n">DHW reheat Modbus on/off</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc H0007</small></td><td class="n">DHW storage start</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Inactive; 1 = Start</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc H0008</small></td><td class="n">Control source for mode and on/off</td><td class="d">External = Modbus and S inputs only; Local = remote controller only.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = External; 2 = Local; 3 = Changeover (default)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc H0009</small></td><td class="n">Quiet mode operation</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disable; 1 = Enable</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc H0010</small></td><td class="n">Weather-dependent setpoint operation</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disable; 1 = Enable</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc H0011</small></td><td class="n">Weather-dependent leaving water setpoint offset</td><td class="d">-5..+5 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc H0012</small></td><td class="n">Pump run-hour counter reset</td><td class="d">Write 55555 to reset (raw value above the signed 16-bit range).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">55555 = Reset</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>The source is the French edition of the Realtime Control Systems installation instructions, from a Sonepar (distributor) file host. The maker&#x27;s own site (realtime-controls.co.uk) was offline and no Daikin-hosted copy was found, so the link is marked unofficial.</li><li>All values are 16-bit unless stated. Temperatures marked &#x27;x100&#x27; are signed: raw 2150 = 21.50 °C, raw 65036 = -5.00 °C. Holding-register setpoints are printed in whole °C with no x100 marking and are listed at scale 1.</li><li>Fault codes are in the &#x27;RTD ASCII&#x27; format described in the RTD-NET instructions (two characters packed high byte / low byte).</li><li>Supported function codes: 03 and 04 (1..10 registers), 06, and 16 (1..10 registers).</li><li>Only PCB 01 of the per-PCB block is listed. For PCB xx add (xx-1) x 100 (PCB 02 leaving water = I0223).</li><li>The pump run-hour counter is 32-bit unsigned: the manual&#x27;s data-type table says R holds the high word and R+1 the low word.</li><li>Control fields that the connected unit does not support read 32767 and ignore writes.</li><li>Sensor-input mirror registers I10001..I10006 are left out: their printed range (0..1) and values (0 / 100) disagree.</li><li>The Modbus address is 0..63 on SW1.3..SW1.8. Baud and parity can be changed from the defaults if needed.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Realtime Control Systems RTD-W Modbus interface for Daikin Altherma HT hydrobox and small inverter chillers</h2><div class="faq"><details open><summary>What Modbus registers does the Realtime Control Systems RTD-W Modbus interface for Daikin Altherma HT hydrobox and small inverter chillers have?</summary><p>This map lists 37 registers: 25 input registers, 12 holding registers. 12 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Realtime Control Systems RTD-W Modbus interface for Daikin Altherma HT hydrobox and small inverter chillers Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual states register base 0 and writes H0010 / I0010 for holding / input register 10, so the number after H or I is the wire address. Per-PCB input registers are numbered xx00..xx99 with xx = PCB 01..16; this file lists PCB 01 (I0122..I0147).</p></details><details><summary>What byte order does the Realtime Control Systems RTD-W Modbus interface for Daikin Altherma HT hydrobox and small inverter chillers use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Realtime Control Systems RTD-W Modbus interface for Daikin Altherma HT hydrobox and small inverter chillers?</summary><p>Start with HR 4 Space heating/cooling Modbus on/off (Space heating/cooling on/off); HR 3 Operating mode (Heating or cooling); HR 1 Leaving water setpoint, heating (Heating leaving water setpoint); HR 8 Control source for mode and on/off (Who may switch the unit); IR 23 Group average leaving water temperature (Leaving water temperature (x100)); IR 21 Group error (Group error); IR 22 Group error code (Error code); IR 20 P1P2 PCB count (Units found on P1/P2).</p></details><details><summary>How do I enable Modbus control of the Realtime Control Systems RTD-W Modbus interface for Daikin Altherma HT hydrobox and small inverter chillers?</summary><p>H0008 = 1 (External) or 3 (Changeover, default) lets Modbus switch the unit; 2 (Local) ignores Modbus on/off.</p></details><details><summary>What happens when the Realtime Control Systems RTD-W Modbus interface for Daikin Altherma HT hydrobox and small inverter chillers loses Modbus communication?</summary><p>If P1/P2 communication is lost for one minute the RTD raises an alarm on the fault relay R2; an RS485 communication timeout is also shown on the LEDs.</p></details><details><summary>Where is the official Realtime Control Systems RTD-W Modbus interface for Daikin Altherma HT hydrobox and small inverter chillers Modbus documentation?</summary><p>The source is Instructions pour l&#x27;installation de RTD-W (RTD-W Installation Instructions, French) (20670-1.07.12). Realtime Control Systems doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://res.cloudinary.com/sonepar-fr/raw/upload/s--ayUiJ1AJ--/v1/documents/121/RTD-W_Installation_Instructions_20670-1.07_FR.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>More Realtime Control Systems Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/realtime-controls/rtd-lt-ca" data-row><span class="k">Heat pump Modbus interface</span><h3>Realtime Control Systems RTD-LT/CA Modbus interface for Daikin Altherma LT (split, CA) air-to-water heat pumps</h3><p>RTD-LT/CA on the P1/P2 bus of Daikin Altherma Split LT CA hydroboxes (heating only and heating/cooling), with an EKRUCAL1 as main controller; all modes except Sequencer. Instructions 22570-2.09.12.</p><div class="meta">72 registers &middot; 23 writable &middot; RTU</div><span class="sr-only"> Also known as: RTD-LT/CA, RTD-LT-CA, Daikin RTD-LT/CA</span></a></li><li><a class="card" href="/modbus-register-maps/realtime-controls/rtd-net" data-row><span class="k">VRF / split AC gateway</span><h3>Realtime Control Systems RTD-NET Modbus interface for Daikin VRV / Sky Air</h3><p>RTD-NET on the Daikin P1/P2 bus (VRV, Sky Air, VAM/VKM), up to 16 indoor units as one group; RTD-10 with the same firmware uses the same layout.</p><div class="meta">37 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: RTD-NET, RTD-10, Daikin RTD-NET</span></a></li><li><a class="card" href="/modbus-register-maps/realtime-controls/rtd-ra" data-row><span class="k">VRF / split AC gateway</span><h3>Realtime Control Systems RTD-RA Modbus interface for Daikin room air conditioners</h3><p>RTD-RA plugged into the S21 port of a Daikin room air conditioner (split) indoor unit, installation instructions 21070-1.07.04.</p><div class="meta">17 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: RTD-RA, Daikin RTD-RA</span></a></li></ul><h2>Other pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/wilo/para-maxo-modbus" data-row><span class="k">Pump (high-efficiency circulator)</span><h3>Wilo Para MAXO (built-in Modbus RTU)</h3><p>Wilo-Para MAXO OEM circulators with the built-in Modbus RTU interface (module versions 1.00-99.99).</p><div class="meta">28 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: Para MAXO, Wilo-Para MAXO, Para MAXO Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/acond/acond-heat-pump-modbus-tcp" data-row><span class="k">Heat pump</span><h3>Acond Acond heat pumps (Modbus TCP interface v2.35)</h3><p>Acond air-to-water and brine heat pumps with the ModbusTCP function activated, interface description version 2.35 dated 01.12.2022.</p><div class="meta">38 registers &middot; 14 writable &middot; TCP</div><span class="sr-only"> Also known as: Acond PRO series, Acond ModbusTCP v2.35</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/ewyk-ewak-cz-microtech-4" data-row><span class="k">Heat pump</span><h3>Daikin Applied EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software)</h3><p>Daikin Applied Europe EWAK-CZ / EWYK-CZ units with MicroTech 4 controller, ICARO software and POL902 Modbus module, per D-EIGOC00204-26_00EN.</p><div class="meta">92 registers &middot; 29 writable &middot; RTU</div><span class="sr-only"> Also known as: EWYK-CZ, EWAK-CZ, EWA(Y)K-CZ, ICARO, D-EIGOC00204</span></a></li><li><a class="card" href="/modbus-register-maps/grundfos/dedicated-controls-cu-361-362" data-row><span class="k">Pump controller (wastewater lift station)</span><h3>Grundfos Dedicated Controls (CU 361 / CU 362) with CIM 200 / CIM 260 / CIM 500 (Modbus)</h3><p>Grundfos Dedicated Controls wastewater pit controller (CU 361 / CU 362, up to six pumps and a mixer) with a CIM 200 Modbus RTU, CIM 260 cellular or CIM 500 Modbus TCP module; functional profile 98393520 (2023-03).</p><div class="meta">318 registers &middot; 31 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Dedicated Controls, CU 361, CU 362, CIM 200, CIM 260, CIM 500, 98393520</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/ffl700ep-ffl800ep" data-row><span class="k">Pump (electric fire pump controller)</span><h3>Lovato Electric FFL700EP / FFL800EP electric fire pump controllers</h3><p>FFL700EP and FFL800EP electric fire pump controllers (built-in RS-485, optical port, EXP1012T/EXP1013T modules on FFL800EP), per protocol document I589 GB I 08 22.</p><div class="meta">43 registers &middot; 4 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: FFL700EP, FFL800EP, FFL 700 EP, FFL 800 EP</span></a></li><li><a class="card" href="/modbus-register-maps/panasonic/cz-nsmb-a2w-modbus-pcb" data-row><span class="k">Heat pump (air-to-water) Modbus interface</span><h3>Panasonic CZ-NSMB A2W Modbus PCB for Aquarea air-to-water heat pumps</h3><p>Panasonic CZ-NSMB Modbus PCB fitted inside Panasonic Air-To-Water control boxes; the manual&#x27;s compatibility list names the A2W M-Series control module WH-CME8 and the Big A2W 20-30 kW outdoor units WH-WXG20/25/30ME8 with control module WH-CME8L (user manual M02412F0). Some registers carry H/J/K/L-series conditions.</p><div class="meta">153 registers &middot; 75 writable &middot; RTU</div><span class="sr-only"> Also known as: CZ-NSMB, A2W Modbus PCB, WH-CME8, WH-CME8L, WH-WXG20ME8, WH-WXG25ME8, WH-WXG30ME8, Aquarea M series Modbus, Big A2W Modbus</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/pumps/">All pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://res.cloudinary.com/sonepar-fr/raw/upload/s--ayUiJ1AJ--/v1/documents/121/RTD-W_Installation_Instructions_20670-1.07_FR.pdf" rel="nofollow noopener" target="_blank">Instructions pour l&#x27;installation de RTD-W (RTD-W Installation Instructions, French) &middot; 20670-1.07.12 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
