<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Regin Corrigo Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Regin Corrigo Modbus register map: 134 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/regin/corrigo">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Regin Corrigo Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Regin Corrigo Modbus register map: 134 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/regin/corrigo">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Regin Corrigo Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Regin Corrigo Modbus register map: 134 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/regin/corrigo",
   "url": "https://easymodbus.com/modbus-register-maps/regin/corrigo",
   "name": "Regin Corrigo Modbus Register List & Map | Easy Modbus",
   "description": "Regin Corrigo Modbus register map: 134 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-24",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/regin/corrigo#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/regin/corrigo#dataset",
   "name": "Regin Corrigo ventilation controller (ventilation application 3.6) Modbus register map",
   "description": "The Regin Corrigo is a pre-programmed air handling unit controller whose ventilation application is reachable over EXOline, Modbus and BACnet. As a Modbus slave it publishes temperatures, pressures, flows and humidity as input registers, setpoints and manual/auto modes as holding registers, and alarm and I/O states as discrete inputs. Every value is a single 16-bit register; real values are sent multiplied by 10, except air flow (factor 1) and time settings (factor 100). Regin Corrigo Modbus register map: 134 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/regin/corrigo",
   "keywords": [
    "Regin Corrigo ventilation controller (ventilation application 3.6) Modbus register map",
    "Regin Corrigo ventilation controller (ventilation application 3.6) Modbus registers",
    "Regin Modbus map",
    "Corrigo E Modbus register map",
    "Corrigo ventilation Modbus register map",
    "Corrigo E ventilation Modbus register map",
    "Corrigo AHU controller Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-10-24",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Corrigo ventilation - List of network variables for EXOline, Modbus and BACnet communication (from version 3.6)",
    "url": "https://www.regincontrols.com/globalassets/pimmediafiles/documents/corrigo_ventilation_variables_for_exoline_modbus_and_bacnet_3.6_manu_en.pdf",
    "author": {
     "@type": "Organization",
     "name": "Regin"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Regin Corrigo ventilation controller (ventilation application 3.6)",
    "brand": {
     "@type": "Brand",
     "name": "Regin"
    },
    "category": "Air handler controller"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/regin/corrigo.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/regin/corrigo.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Regin Corrigo ventilation controller (ventilation application 3.6) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 134 registers: 2 coils, 47 discrete inputs, 42 input registers, 43 holding registers. 45 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Regin Corrigo ventilation controller (ventilation application 3.6) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The 3.6 list prints Modicon reference numbers (00001 coils, 10001 discrete inputs, 30001 input registers, 40001 holding registers), and every table starts at 1; the older 3.2 list prints the same points as bare numbers starting at 1 (e.g. 9 for 30009). We apply the standard Modicon rule (subtract the table base and 1), so Outdoor temperature 30001 is input register 0 on the wire. The manual never states the offset in words; the only worked example is a test-tool screenshot that reads AO1 (30054) by entering point address 54, which matches a tool that numbers points from 1. Confirm on site by reading the outdoor or supply temperature."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Regin Corrigo ventilation controller (ventilation application 3.6)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 367 Air handler operating mode (Air handler operating mode (manual/auto command)); HR 0 Supply air setpoint (Supply air setpoint); IR 2 Unit run state (Unit run state); IR 6 Supply air temperature (Supply air temperature); IR 0 Outdoor temperature (Outdoor temperature); IR 8 Extract air temperature (Extract air temperature); DI 183 Sum alarm (Sum alarm); CO 2 Acknowledge all alarms (Acknowledge all alarms)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Regin Corrigo ventilation controller (ventilation application 3.6)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set the Modbus slave address and line settings on the Corrigo display or with E tool. Defaults are slave address 1, 9600 baud, 8 data bits, no parity, 1 stop bit, RTU. Only signals that have a default value in the list can be written."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Regin Corrigo ventilation controller (ventilation application 3.6) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Corrigo ventilation - List of network variables for EXOline, Modbus and BACnet communication (from version 3.6) (Revision 20), revision 2016-07, published free by Regin at https://www.regincontrols.com/globalassets/pimmediafiles/documents/corrigo_ventilation_variables_for_exoline_modbus_and_bacnet_3.6_manu_en.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Regin",
     "item": "https://easymodbus.com/modbus-register-maps/regin/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Corrigo ventilation controller (ventilation application 3.6)",
     "item": "https://easymodbus.com/modbus-register-maps/regin/corrigo"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/regin/">Regin</a></li><li aria-current="page">Corrigo ventilation controller (ventilation application 3.6)</li></ol>
<p class="eyebrow">Air handler controller &middot; Modbus register map</p><h1><span class="mfr">Regin</span> Corrigo ventilation controller (ventilation application 3.6) Modbus register map</h1><p class="updated">Updated 24 October 2026</p>

<div class="answer"><b>Short answer</b><p>The Regin Corrigo is a pre-programmed air handling unit controller whose ventilation application is reachable over EXOline, Modbus and BACnet. As a Modbus slave it publishes temperatures, pressures, flows and humidity as input registers, setpoints and manual/auto modes as holding registers, and alarm and I/O states as discrete inputs. Every value is a single 16-bit register; real values are sent multiplied by 10, except air flow (factor 1) and time settings (factor 100).</p>
<p>This page lists <strong>134 Modbus registers</strong> for the Regin Corrigo ventilation controller (ventilation application 3.6) &mdash; 45 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Regin&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/regin/">Regin</a></dd></div><div><dt>Model</dt><dd>Corrigo ventilation controller (ventilation application 3.6)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac/">Air handler controller</a></dd></div><div><dt>Registers</dt><dd>134 (45 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Firmware</dt><dd>Corrigo ventilation application 3.6</dd></div><div><dt>Also known as</dt><dd>Corrigo E, Corrigo ventilation, Corrigo E ventilation, Corrigo AHU controller</dd></div><div><dt>Source document</dt><dd><a href="https://www.regincontrols.com/globalassets/pimmediafiles/documents/corrigo_ventilation_variables_for_exoline_modbus_and_bacnet_3.6_manu_en.pdf" rel="nofollow noopener" target="_blank">Corrigo ventilation - List of network variables for EXOline, Modbus and BACnet communication (from version 3.6) &middot; Revision 20 &middot; rev. 2016-07</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/regin/corrigo.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/regin/corrigo.json">JSON</a>
  <a class="btn" href="https://www.regincontrols.com/globalassets/pimmediafiles/documents/corrigo_ventilation_variables_for_exoline_modbus_and_bacnet_3.6_manu_en.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Regin Corrigo ventilation controller (ventilation application 3.6)</h2>
<div class="answer"><b>Integration in brief</b><p>Connect the Corrigo as a Modbus slave, read input registers 30001-30024 for temperatures and pressures and discrete inputs 10184-10186 for sum alarms, and command the unit through holding register 40368 (Manual off / reduced / normal / Auto) plus the setpoints at 40001-40037.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-367">HR 367</a></td><td class="n">Air handler operating mode</td><td class="f">UINT16</td><td>Air handler operating mode (manual/auto command)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Supply air setpoint</td><td class="f">INT16</td><td>Supply air setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-ir-2">IR 2</a></td><td class="n">Unit run state</td><td class="f">UINT16</td><td>Unit run state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-6">IR 6</a></td><td class="n">Supply air temperature</td><td class="f">INT16</td><td>Supply air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-0">IR 0</a></td><td class="n">Outdoor temperature</td><td class="f">INT16</td><td>Outdoor temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-8">IR 8</a></td><td class="n">Extract air temperature</td><td class="f">INT16</td><td>Extract air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-di-183">DI 183</a></td><td class="n">Sum alarm</td><td class="f">BIT</td><td>Sum alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-co-2">CO 2</a></td><td class="n">Acknowledge all alarms</td><td class="f">BIT</td><td>Acknowledge all alarms</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set the Modbus slave address and line settings on the Corrigo display or with E tool. Defaults are slave address 1, 9600 baud, 8 data bits, no parity, 1 stop bit, RTU. Only signals that have a default value in the list can be written.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Every value is one 16-bit register; Real values are x10 (air flow x1, time settings x100).</li><li>At most 47 registers can be read in one request.</li><li>Leave at least 3.5 character times (about 4 ms at 9600 bps) between messages.</li><li>Enumerations start at 0 on Modbus but at 1 on BACnet for the same point.</li><li>Extract and exhaust temperature variable names are swapped relative to the air they measure.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Supported function codes: 1, 2, 3, 4, 5, 6, 15 and 16.</li><li>RTU framing only (word length 8); the manual lists baud rates from 150 to 9600.</li><li>BACnet/IP and MS/TP are separate options, disabled by default; they are not needed for Modbus.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>To override an output, first set its mode register to Manual, then write the matching manual-output register.</li><li>Configuration registers 40474-40478 (control mode, fan, heating, cooling and exchanger type) change how the whole unit runs; treat them as read-only outside commissioning.</li><li>Air flow setpoints and readings are m3/h with no scaling, unlike every other Real value.</li></ul>
</section>
<h2 id="registers">Regin Corrigo ventilation controller (ventilation application 3.6) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>2</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>47</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>42</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>43</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">134 of 134 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Regin Corrigo ventilation controller (ventilation application 3.6) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-2"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2<small>doc 00003</small></td><td class="n">Acknowledge all alarms</td><td class="d">Write 1 to acknowledge every pending alarm.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = -; 1 = Acknowledge</td></tr>
<tr data-row data-type="coil" id="r-co-9"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">9<small>doc 00010</small></td><td class="n">Filter alarm reset</td><td class="d">Resets the filter service-alarm counter.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = -; 1 = Reset</td></tr>
<tr data-row data-type="discrete_input" id="r-di-0"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">0<small>doc 10001</small></td><td class="n">Full speed time channel active</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-1"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1<small>doc 10002</small></td><td class="n">Reduced speed time channel active</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-7"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7<small>doc 10008</small></td><td class="n">Extended run, full speed</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-8"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">8<small>doc 10009</small></td><td class="n">Extended run, half speed</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-13"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">13<small>doc 10014</small></td><td class="n">Digital input DI1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-14"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">14<small>doc 10015</small></td><td class="n">Digital input DI2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-15"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">15<small>doc 10016</small></td><td class="n">Digital input DI3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-16"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">16<small>doc 10017</small></td><td class="n">Digital input DI4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-17"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">17<small>doc 10018</small></td><td class="n">Digital input DI5</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-18"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">18<small>doc 10019</small></td><td class="n">Digital input DI6</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-19"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">19<small>doc 10020</small></td><td class="n">Digital input DI7</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-20"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">20<small>doc 10021</small></td><td class="n">Digital input DI8</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-25"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">25<small>doc 10026</small></td><td class="n">Digital output DO1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-26"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">26<small>doc 10027</small></td><td class="n">Digital output DO2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-27"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">27<small>doc 10028</small></td><td class="n">Digital output DO3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-28"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">28<small>doc 10029</small></td><td class="n">Digital output DO4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-29"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">29<small>doc 10030</small></td><td class="n">Digital output DO5</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-30"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">30<small>doc 10031</small></td><td class="n">Digital output DO6</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-31"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">31<small>doc 10032</small></td><td class="n">Digital output DO7</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-32"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">32<small>doc 10033</small></td><td class="n">Alarm 1: Supply fan malfunction</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Alarm</td></tr>
<tr data-row data-type="discrete_input" id="r-di-33"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">33<small>doc 10034</small></td><td class="n">Alarm 2: Extract fan malfunction</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Alarm</td></tr>
<tr data-row data-type="discrete_input" id="r-di-34"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">34<small>doc 10035</small></td><td class="n">Alarm 3: Heating pump P1 malfunction</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Alarm</td></tr>
<tr data-row data-type="discrete_input" id="r-di-35"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">35<small>doc 10036</small></td><td class="n">Alarm 4: Cooling pump P1 malfunction</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Alarm</td></tr>
<tr data-row data-type="discrete_input" id="r-di-36"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">36<small>doc 10037</small></td><td class="n">Alarm 5: Exchanger pump P1 malfunction</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Alarm</td></tr>
<tr data-row data-type="discrete_input" id="r-di-37"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">37<small>doc 10038</small></td><td class="n">Alarm 6: Filter guard 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Alarm</td></tr>
<tr data-row data-type="discrete_input" id="r-di-38"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">38<small>doc 10039</small></td><td class="n">Alarm 7: Flow guard</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Alarm</td></tr>
<tr data-row data-type="discrete_input" id="r-di-39"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">39<small>doc 10040</small></td><td class="n">Alarm 8: External frost guard</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Alarm</td></tr>
<tr data-row data-type="discrete_input" id="r-di-41"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">41<small>doc 10042</small></td><td class="n">Alarm 10: Fire alarm</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Alarm</td></tr>
<tr data-row data-type="discrete_input" id="r-di-43"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">43<small>doc 10044</small></td><td class="n">Alarm 12: External alarm</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Alarm</td></tr>
<tr data-row data-type="discrete_input" id="r-di-46"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">46<small>doc 10047</small></td><td class="n">Alarm 15: High supply air temperature</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Alarm</td></tr>
<tr data-row data-type="discrete_input" id="r-di-47"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">47<small>doc 10048</small></td><td class="n">Alarm 16: Low supply air temperature</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Alarm</td></tr>
<tr data-row data-type="discrete_input" id="r-di-54"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">54<small>doc 10055</small></td><td class="n">Alarm 23: Electric heater overheated</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Alarm</td></tr>
<tr data-row data-type="discrete_input" id="r-di-55"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">55<small>doc 10056</small></td><td class="n">Alarm 24: Frost risk</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Alarm</td></tr>
<tr data-row data-type="discrete_input" id="r-di-56"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">56<small>doc 10057</small></td><td class="n">Alarm 25: Low frost guard temperature</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Alarm</td></tr>
<tr data-row data-type="discrete_input" id="r-di-58"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">58<small>doc 10059</small></td><td class="n">Alarm 27: Outdoor sensor error</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Alarm</td></tr>
<tr data-row data-type="discrete_input" id="r-di-60"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">60<small>doc 10061</small></td><td class="n">Alarm 29: Exchanger rotation guard</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Alarm</td></tr>
<tr data-row data-type="discrete_input" id="r-di-61"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">61<small>doc 10062</small></td><td class="n">Alarm 30: Fire damper malfunction</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Alarm</td></tr>
<tr data-row data-type="discrete_input" id="r-di-79"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">79<small>doc 10080</small></td><td class="n">Alarm 48: Internal battery error</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Alarm</td></tr>
<tr data-row data-type="discrete_input" id="r-di-80"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">80<small>doc 10081</small></td><td class="n">Supply fan start, full speed</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-81"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">81<small>doc 10082</small></td><td class="n">Extract fan start, full speed</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-82"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">82<small>doc 10083</small></td><td class="n">Supply fan start, half speed</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-83"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">83<small>doc 10084</small></td><td class="n">Extract fan start, half speed</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-84"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">84<small>doc 10085</small></td><td class="n">Heating pump start</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-86"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">86<small>doc 10087</small></td><td class="n">Cooling pump start</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-183"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">183<small>doc 10184</small></td><td class="n">Sum alarm</td><td class="d">Set while any A or B alarm is present.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Alarm</td></tr>
<tr data-row data-type="discrete_input" id="r-di-184"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">184<small>doc 10185</small></td><td class="n">A-alarm</td><td class="d">Set while any A-class alarm is present.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Alarm</td></tr>
<tr data-row data-type="discrete_input" id="r-di-185"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">185<small>doc 10186</small></td><td class="n">B-alarm</td><td class="d">Set while any B- or C-class alarm is present.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 30001</small></td><td class="n">Outdoor temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1<small>doc 30002</small></td><td class="n">Heat exchanger efficiency</td><td class="d">Calculated exchanger efficiency.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2<small>doc 30003</small></td><td class="n">Unit run state</td><td class="d">Current operating state of the air handler.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Stopped; 1 = Starting up; 2 = Starting reduced speed; 3 = Starting full speed; 4 = Starting normal run; 5 = Normal run; 6 = Support control heating; 7 = Support control cooling; 8 = CO2 run; 9 = Night cooling; 10 = Full speed stop; 11 = Stopping fan</td></tr>
<tr data-row data-type="input_register" id="r-ir-5"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5<small>doc 30006</small></td><td class="n">Extended running time</td><td class="d">Minutes of extended (override) operation.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6<small>doc 30007</small></td><td class="n">Supply air temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-7"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">7<small>doc 30008</small></td><td class="n">Calculated supply air setpoint</td><td class="d">Active supply setpoint under outdoor compensation or cascade control.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8<small>doc 30009</small></td><td class="n">Extract air temperature</td><td class="d">Air drawn from the room; variable is named ExhaustAirTemp in the list.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-9"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">9<small>doc 30010</small></td><td class="n">Room temperature 1</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-10"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">10<small>doc 30011</small></td><td class="n">Room temperature 2</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-12"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">12<small>doc 30013</small></td><td class="n">Supply fan duct pressure</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-13"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">13<small>doc 30014</small></td><td class="n">Extract fan duct pressure</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-14"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">14<small>doc 30015</small></td><td class="n">Supply air flow</td><td class="d">Air flow signals are not scaled (factor 1).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>m3/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-15"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">15<small>doc 30016</small></td><td class="n">Extract air flow</td><td class="d">Air flow signals are not scaled (factor 1).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>m3/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-16"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">16<small>doc 30017</small></td><td class="n">CO2</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-18"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">18<small>doc 30019</small></td><td class="n">Frost protection temperature</td><td class="d">Water heating coil frost protection sensor.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19<small>doc 30020</small></td><td class="n">Exhaust air temperature</td><td class="d">Air leaving the unit; variable is named ExtractAirTemp in the list.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20<small>doc 30021</small></td><td class="n">De-icing temperature</td><td class="d">Heat exchanger de-icing sensor.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-22"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">22<small>doc 30023</small></td><td class="n">Room humidity</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-23"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">23<small>doc 30024</small></td><td class="n">Duct humidity</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-118"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">118<small>doc 30119</small></td><td class="n">Heating control signal Y1</td><td class="d">Analogue output to the heating valve or heater.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-119"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">119<small>doc 30120</small></td><td class="n">Exchanger control signal Y2</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-120"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">120<small>doc 30121</small></td><td class="n">Cooling control signal Y3</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-121"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">121<small>doc 30122</small></td><td class="n">Supply fan control signal</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-122"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">122<small>doc 30123</small></td><td class="n">Extract fan control signal</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-123"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">123<small>doc 30124</small></td><td class="n">Humidity control signal</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-125"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">125<small>doc 30126</small></td><td class="n">Supply temperature controller output</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-127"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">127<small>doc 30128</small></td><td class="n">Supply fan pressure/flow controller output</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-128"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">128<small>doc 30129</small></td><td class="n">Extract fan pressure/flow controller output</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-134"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">134<small>doc 30135</small></td><td class="n">Room temperature (sensors 1 and 2)</td><td class="d">Room value derived from room sensors 1 and 2.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-154"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">154<small>doc 30155</small></td><td class="n">Outdoor humidity</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-271"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">271<small>doc 30272</small></td><td class="n">Supply fan motor speed</td><td class="d">From a Modbus-connected supply fan drive.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-272"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">272<small>doc 30273</small></td><td class="n">Supply fan motor current</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-273"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">273<small>doc 30274</small></td><td class="n">Supply fan motor power</td><td class="d">Percent of nominal power.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-275"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">275<small>doc 30276</small></td><td class="n">Extract fan motor speed</td><td class="d">From a Modbus-connected extract fan drive.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-276"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">276<small>doc 30277</small></td><td class="n">Extract fan motor current</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-277"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">277<small>doc 30278</small></td><td class="n">Extract fan motor power</td><td class="d">Percent of nominal power.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-283"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">283<small>doc 30284</small></td><td class="n">Unit run mode</td><td class="d">Summary of the fan speed state.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Reduced speed; 2 = Normal speed; 3 = Stopped by alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-285"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">285<small>doc 30286</small></td><td class="n">Intake air temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-297"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">297<small>doc 30298</small></td><td class="n">Specific fan power (SFP)</td><td class="d">Actual SFP.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW/(m3/s)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-300"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">300<small>doc 30301</small></td><td class="n">Filter 1 pressure drop</td><td class="d">Analogue filter guard 1.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-301"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">301<small>doc 30302</small></td><td class="n">Filter 2 pressure drop</td><td class="d">Analogue filter guard 2.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-330"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">330<small>doc 30331</small></td><td class="n">Total calculated power</td><td class="d">Calculated total power consumption.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40001</small></td><td class="n">Supply air setpoint</td><td class="d">Constant supply air temperature control. Default 18 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 40018</small></td><td class="n">Extract air setpoint</td><td class="d">Extract air temperature control. Default 21 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 40019</small></td><td class="n">Room setpoint</td><td class="d">Room (cascade) control. Default 21 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 40024</small></td><td class="n">Supply fan pressure setpoint, full speed</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Pa</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24<small>doc 40025</small></td><td class="n">Supply fan pressure setpoint, reduced speed</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Pa</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25<small>doc 40026</small></td><td class="n">Extract fan pressure setpoint, full speed</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Pa</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26<small>doc 40027</small></td><td class="n">Extract fan pressure setpoint, reduced speed</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Pa</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27<small>doc 40028</small></td><td class="n">Supply air flow setpoint, full speed</td><td class="d">Air flow values use factor 1.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>m3/h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28<small>doc 40029</small></td><td class="n">Supply air flow setpoint, reduced speed</td><td class="d">Air flow values use factor 1.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>m3/h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29<small>doc 40030</small></td><td class="n">Extract air flow setpoint, full speed</td><td class="d">Air flow values use factor 1.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>m3/h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc 40031</small></td><td class="n">Extract air flow setpoint, reduced speed</td><td class="d">Air flow values use factor 1.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>m3/h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31<small>doc 40032</small></td><td class="n">CO2 setpoint</td><td class="d">Default 1000 ppm.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>ppm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36<small>doc 40037</small></td><td class="n">Room humidity setpoint</td><td class="d">Default 50 %RH.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-332"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">332<small>doc 40333</small></td><td class="n">Supply air high alarm limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-333"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">333<small>doc 40334</small></td><td class="n">Supply air low alarm limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-338"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">338<small>doc 40339</small></td><td class="n">Frost protection alarm limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-367"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">367<small>doc 40368</small></td><td class="n">Air handler operating mode</td><td class="d">Main manual/auto command for the unit. Default 3 (Auto).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Manual off; 1 = Manual reduced speed; 2 = Manual normal speed; 3 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-368"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">368<small>doc 40369</small></td><td class="n">Supply temperature controller mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Manual off; 1 = Manual on; 2 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-369"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">369<small>doc 40370</small></td><td class="n">Supply temperature controller manual output</td><td class="d">Used when the controller mode is Manual on.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-370"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">370<small>doc 40371</small></td><td class="n">Supply fan mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Manual half speed; 2 = Manual full speed; 3 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-371"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">371<small>doc 40372</small></td><td class="n">Extract fan mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Manual half speed; 2 = Manual full speed; 3 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-376"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">376<small>doc 40377</small></td><td class="n">Heating mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Manual; 2 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-377"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">377<small>doc 40378</small></td><td class="n">Heating manual output</td><td class="d">Heating controller output used in Manual mode.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-378"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">378<small>doc 40379</small></td><td class="n">Exchanger mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Manual; 2 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-379"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">379<small>doc 40380</small></td><td class="n">Exchanger manual output</td><td class="d">Exchanger controller output used in Manual mode.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-380"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">380<small>doc 40381</small></td><td class="n">Cooling mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Manual; 2 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-381"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">381<small>doc 40382</small></td><td class="n">Cooling manual output</td><td class="d">Cooling controller output used in Manual mode.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-384"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">384<small>doc 40385</small></td><td class="n">Heating pump P1 mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Manual off; 1 = Manual on; 2 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-387"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">387<small>doc 40388</small></td><td class="n">Fire damper mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Close; 1 = Open; 2 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-391"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">391<small>doc 40392</small></td><td class="n">Outdoor temperature (writable)</td><td class="d">BMS may write it when no outdoor sensor is wired.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-392"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">392<small>doc 40393</small></td><td class="n">Full speed time channel mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Manual off; 1 = Manual on; 2 = Forced off; 3 = Forced on; 4 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-393"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">393<small>doc 40394</small></td><td class="n">Reduced speed time channel mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Manual off; 1 = Manual on; 2 = Forced off; 3 = Forced on; 4 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-399"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">399<small>doc 40400</small></td><td class="n">Acknowledge alarm number</td><td class="d">Write an alarm number to acknowledge that alarm.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">400<small>doc 40401</small></td><td class="n">Block alarm number</td><td class="d">Write an alarm number to block that alarm.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-401"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">401<small>doc 40402</small></td><td class="n">Unblock alarm number</td><td class="d">Write an alarm number to unblock that alarm.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-403"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">403<small>doc 40404</small></td><td class="n">Supply setpoint max (cascade)</td><td class="d">Upper supply setpoint limit in cascade control.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-404"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">404<small>doc 40405</small></td><td class="n">Supply setpoint min (cascade)</td><td class="d">Lower supply setpoint limit in cascade control.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-450"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">450<small>doc 40451</small></td><td class="n">External control</td><td class="d">Default 2 (no external control).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Extended run full speed; 1 = External stop; 2 = No external control; 3 = External stop with support control</td></tr>
<tr data-row data-type="holding_register" id="r-hr-473"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">473<small>doc 40474</small></td><td class="n">Temperature control mode</td><td class="d">Configuration: which temperature the unit controls.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Constant supply air; 1 = Outdoor compensated supply air; 2 = Cascade room temperature; 3 = Extract air temperature; 4 = Outdoor dependent supply or room; 5 = Outdoor dependent supply or extract; 6 = Cascade outdoor compensated room; 7 = Cascade outdoor compensated extract</td></tr>
<tr data-row data-type="holding_register" id="r-hr-474"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">474<small>doc 40475</small></td><td class="n">Fan control type</td><td class="d">Configuration.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 1-speed; 1 = 2-speed; 2 = Frequency control, pressure; 3 = Frequency control, air flow; 4 = Frequency control, manual; 5 = Direct frequency control; 6 = Frequency control, slave EAF; 7 = Frequency control, slave EAF by air flow; 8 = Frequency control, slave SAF; 9 = Frequency control, slave SAF by air flow</td></tr>
<tr data-row data-type="holding_register" id="r-hr-475"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">475<small>doc 40476</small></td><td class="n">Heating type</td><td class="d">Configuration.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Water; 1 = Electric; 2 = Not connected; 3 = Water and electric</td></tr>
<tr data-row data-type="holding_register" id="r-hr-476"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">476<small>doc 40477</small></td><td class="n">Cooling type</td><td class="d">Configuration.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Water; 1 = DX; 2 = Not connected; 3 = DX with exchanger control</td></tr>
<tr data-row data-type="holding_register" id="r-hr-477"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">477<small>doc 40478</small></td><td class="n">Heat exchanger type</td><td class="d">Configuration.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Damper; 1 = Rotary exchanger; 2 = Plate exchanger; 3 = Liquid exchanger; 4 = Not connected</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Scaling: the manual says Real (R) signals are multiplied by 10, time-setting signals by 100 and air flow signals by 1; Integer, Index and Logic signals are not scaled. Scale 0.1 is applied to every Real register here except the air flows.</li><li>Signedness is not stated per register. Real and Integer values are listed as INT16 because temperatures and offsets can be negative; Index (enumeration) values are UINT16. A x10 value in INT16 cannot exceed 3276.7, so very high pressures or CO2 readings may not fit.</li><li>Extract/exhaust naming is swapped inside the controller: 30009 (variable ExhaustAirTemp) is extract air from the room, and 30020 (variable ExtractAirTemp) is exhaust air leaving the unit. Names here follow the measured air, as the manual&#x27;s own notes do.</li><li>Enumerations are the Modbus values. The same points over BACnet start at 1 instead of 0 (e.g. run state Stopped is 0 on Modbus, 1 on BACnet).</li><li>Left out: the per-alarm status registers (30071 onward). In the 3.6 list the value legend (0 Not used, 1 Normal, 2 Blocked, 3 Acknowledge) is printed in the rows of alarms 2-5, which hides those alarms&#x27; names, and the full legend only appears in the older 3.2 list. Use the alarm discrete inputs (10033 onward, 0 = no alarm, 1 = alarm) instead.</li><li>Left out: fan running-hour counters (30004/30005) and accumulated fan energy (30275/30279), because a x10 16-bit value overflows quickly and the manual gives no rollover or energy unit.</li><li>Left out: weekly schedules (40040-40263, HH.MM x100), holiday dates, PID tuning, alarm delays, I/O assignment indexes, expansion-unit I/O, the real-time clock and the slave-drive tables in chapter 7.</li><li>Printing errors in the source: the UAI3 and DO3 assignment registers are printed as 3040 and 3066 instead of 30040 and 30066 (neither is included here).</li><li>Transport: the manual describes RTU framing only. It names Modbus TCP just as one possible physical layer in a general paragraph, so TCP is not listed here.</li><li>Terminology: the manual&#x27;s introduction defines &#x27;exhaust&#x27; and &#x27;extract&#x27; the opposite way round from the register descriptions; the descriptions here follow the register rows and the 3.2 list, where point 9 is the extract (room return) air and point 20 the exhaust air.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Regin Corrigo ventilation controller (ventilation application 3.6)</h2><div class="faq"><details open><summary>What Modbus registers does the Regin Corrigo ventilation controller (ventilation application 3.6) have?</summary><p>This map lists 134 registers: 2 coils, 47 discrete inputs, 42 input registers, 43 holding registers. 45 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Regin Corrigo ventilation controller (ventilation application 3.6) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The 3.6 list prints Modicon reference numbers (00001 coils, 10001 discrete inputs, 30001 input registers, 40001 holding registers), and every table starts at 1; the older 3.2 list prints the same points as bare numbers starting at 1 (e.g. 9 for 30009). We apply the standard Modicon rule (subtract the table base and 1), so Outdoor temperature 30001 is input register 0 on the wire. The manual never states the offset in words; the only worked example is a test-tool screenshot that reads AO1 (30054) by entering point address 54, which matches a tool that numbers points from 1. Confirm on site by reading the outdoor or supply temperature.</p></details><details><summary>What are the minimum Modbus registers to integrate the Regin Corrigo ventilation controller (ventilation application 3.6)?</summary><p>Start with HR 367 Air handler operating mode (Air handler operating mode (manual/auto command)); HR 0 Supply air setpoint (Supply air setpoint); IR 2 Unit run state (Unit run state); IR 6 Supply air temperature (Supply air temperature); IR 0 Outdoor temperature (Outdoor temperature); IR 8 Extract air temperature (Extract air temperature); DI 183 Sum alarm (Sum alarm); CO 2 Acknowledge all alarms (Acknowledge all alarms).</p></details><details><summary>How do I enable Modbus control of the Regin Corrigo ventilation controller (ventilation application 3.6)?</summary><p>Set the Modbus slave address and line settings on the Corrigo display or with E tool. Defaults are slave address 1, 9600 baud, 8 data bits, no parity, 1 stop bit, RTU. Only signals that have a default value in the list can be written.</p></details><details><summary>Where is the official Regin Corrigo ventilation controller (ventilation application 3.6) Modbus documentation?</summary><p>The source is Corrigo ventilation - List of network variables for EXOline, Modbus and BACnet communication (from version 3.6) (Revision 20), revision 2016-07, published free by Regin at https://www.regincontrols.com/globalassets/pimmediafiles/documents/corrigo_ventilation_variables_for_exoline_modbus_and_bacnet_3.6_manu_en.pdf.</p></details></div>
<h2>Other hvac equipment register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/vts/hmi-volcano-ec" data-row><span class="k">Thermostat (fan heater controller)</span><h3>VTS HMI-VOLCANO EC controller for VOLCANO air heaters</h3><p>VTS HMI-VOLCANO EC wall controller with Modbus RTU, device integration manual version 1.1.</p><div class="meta">49 registers &middot; 39 writable &middot; RTU</div><span class="sr-only"> Also known as: HMI VOLCANO EC, VOLCANO EC controller</span></a></li><li><a class="card" href="/modbus-register-maps/condair/vita" data-row><span class="k">Air handler humidifier (high-pressure room system)</span><h3>Condair Vita high-pressure humidification system (Integrated Controller, Modbus RTU/TCP)</h3><p>Condair Vita system with the Integrated Controller, per addendum 2603326-G.</p><div class="meta">159 registers &middot; 50 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Condair Vita, Vita System Master</span></a></li><li><a class="card" href="/modbus-register-maps/johnson-controls/tc3221" data-row><span class="k">Thermostat</span><h3>Johnson Controls PENN TC3221 refrigeration temperature controller (Modbus RTU)</h3><p>PENN TC3221 electronic refrigeration controller with built-in Modbus RTU, per the TC3 Modbus Protocol Reference Guide LIT-12013523 (2020-04-28).</p><div class="meta">91 registers &middot; 83 writable &middot; RTU</div><span class="sr-only"> Also known as: TC3221, TC3, PENN TC3, LIT-12013523</span></a></li><li><a class="card" href="/modbus-register-maps/red-lion/pax2c" data-row><span class="k">Thermostat / temperature and process PID controller</span><h3>Red Lion PAX2C temperature/process PID controller (Modbus RTU/ASCII)</h3><p>PAX2C version 2.0 register table (LP0905F, 2017-02-27); the FlexCard (PX2FCA0/PX2FCA1) blocks of the same table are not included.</p><div class="meta">64 registers &middot; 51 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: PAX2CHZVR, PAX2C00000, PX2FCA0, PX2FCA1</span></a></li><li><a class="card" href="/modbus-register-maps/vasco/sab-rvu" data-row><span class="k">Air handler (residential heat recovery ventilation)</span><h3>Vasco SAB RVU ventilation unit controller (D150 Compact, Energy Plus)</h3><p>Vasco SAB RVU controller boards (models 0x52xx residential and 0x53xx Energy Plus) with protocol release 0x0006, manual 90.01.06.53.</p><div class="meta">96 registers &middot; 66 writable &middot; RTU</div><span class="sr-only"> Also known as: D150 Compact, Energy Plus ENY-P1, ENY-P2, ENY-P3, ENY-P4, ESP170V, ESP270, ESP360, ESP460</span></a></li><li><a class="card" href="/modbus-register-maps/condair/rs-ii" data-row><span class="k">Air handler humidifier (resistive steam)</span><h3>Condair RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP)</h3><p>Condair RS with the Integrated Controller (cylinders A and B), per addendum 2603326-G.</p><div class="meta">59 registers &middot; 12 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Condair RS, Condair RS II, RS</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac/">All hvac equipment Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.regincontrols.com/globalassets/pimmediafiles/documents/corrigo_ventilation_variables_for_exoline_modbus_and_bacnet_3.6_manu_en.pdf" rel="nofollow noopener" target="_blank">Corrigo ventilation - List of network variables for EXOline, Modbus and BACnet communication (from version 3.6) &middot; Revision 20 &middot; rev. 2016-07</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
