{
 "manufacturer": "Remeha",
 "manufacturer_slug": "remeha",
 "model": "GTW-08 Modbus gateway for Remeha / De Dietrich appliances",
 "model_slug": "gtw-08",
 "short_model": "GTW-08",
 "aliases": [
  "GTW-08 Modbus",
  "GTW08",
  "De Dietrich GTW-08",
  "BDR Thermea GTW-08"
 ],
 "equipment_type": "Boiler / heat pump gateway",
 "applies_to": "GTW-08 Modbus RTU gateway on the L-Bus of Remeha / De Dietrich (BDR Thermea) boilers, heat pumps and hybrids, configuration manual 7854678 v.01 (2023-09-15), English section.",
 "summary": "The GTW-08 is a small gateway that sits on the appliance's L-Bus and answers Modbus RTU for a BMS. Through it the BMS can read flow, return, flue and outside temperatures, water pressure, status codes and errors, set system power or temperature demands, run heating zones manually, configure cascades and define a fallback demand. This map covers the 16-bit registers of the English section.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": 100,
  "baud": 9600,
  "parity": "None",
  "data_bits": null,
  "stop_bits": null,
  "tcp_port": null
 },
 "addressing": {
  "convention": "0-based",
  "note": "The manual's read example sends start register 0x0020 and calls it register 32, so the decimal register numbers in the tables go on the wire unchanged."
 },
 "default_word_order": null,
 "firmware": null,
 "source": {
  "title": "GTW-08 Modbus - Configuration manual (multilingual; English section)",
  "doc_number": "7854678 - v.01",
  "revision_date": "2023-09-15",
  "url": "https://tools.remeha.nl/wp-content/uploads/sites/11/2024/07/configuratiehandleiding-GTW-08.pdf",
  "pages": "English section pp. 4-27: address/baud/parity pp. 4-5, frame example p. 6, data types p. 8, appliance info pp. 9-14, control p. 15, zoning pp. 16-22, cascade pp. 22-25, service and errors pp. 25-26, fallback pp. 26-27"
 },
 "notes": [
  "UINT8 and ENUM8 values sit in the low byte of a 16-bit register (data-type table p. 8); they are listed as UINT16 here.",
  "Left out: every UINT32/INT32 register (energy counters 419-451, power 460, zone pump counters 1115/1117, cascade 7151/7160/7162, serial 7228, service starts 516). The manual says 32-bit values take two registers but never says which word comes first.",
  "Also left out because the manual contradicts itself or gives an impossible scale: 272 system power (1 % in one table, 0.01 % in another), 415 (labelled starts but scaled 0.1 µA), 514/515 (resolution printed as '2 hours'), 7166/7167 (UINT8 at 0.1 % over 0-100 %), 7203/7205 (no unit or scale).",
  "Zone registers are listed for zone 1. In the manual's per-zone tables most zone registers step by 512 per zone (641, 1153, 1665 ...), but the activity, mode and pump registers jump after zone 6 (zone 7 1107-type at 5121, not 4179); use the manual's zone tables (pp. 16-21) for zones 2-12.",
  "Cascade member registers 7111-7146 (power output, flow temperature, status, special request per member) are left out: the manual gives their addresses but no data type, scale or coding.",
  "Register 411 main status uses table 16 of the manual; cascade state 7159 and producer status 7209 use table 47, which has the same codes plus 14 (custom load test). Sub status 412 has a long code list in table 17 of the manual."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 128,
   "documented": "128",
   "name": "Devices connected",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 129,
   "documented": "129",
   "name": "Board 1 device type",
   "description": "0xZZYY: ZZ category, YY number in category.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 135,
   "documented": "135",
   "name": "Board 2 device type",
   "description": "0xZZYY: ZZ category, YY number in category.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 141,
   "documented": "141",
   "name": "Board 3 device type",
   "description": "0xZZYY: ZZ category, YY number in category.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 147,
   "documented": "147",
   "name": "Board 4 device type",
   "description": "0xZZYY: ZZ category, YY number in category.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 153,
   "documented": "153",
   "name": "Board 5 device type",
   "description": "0xZZYY: ZZ category, YY number in category.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 159,
   "documented": "159",
   "name": "Board 6 device type",
   "description": "0xZZYY: ZZ category, YY number in category.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 165,
   "documented": "165",
   "name": "Board 7 device type",
   "description": "0xZZYY: ZZ category, YY number in category.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 171,
   "documented": "171",
   "name": "Board 8 device type",
   "description": "0xZZYY: ZZ category, YY number in category.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 189,
   "documented": "189",
   "name": "Zones detected",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 256,
   "documented": "256",
   "name": "System power request",
   "description": "8-bit value in the low byte. 0-100 % of system output.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 257,
   "documented": "257",
   "name": "System temperature request",
   "description": "Flow temperature request.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 258,
   "documented": "258",
   "name": "Algorithm type",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Remote management of temperature and power",
    "1": "Remote management of power",
    "2": "Remote management of temperature",
    "3": "Remote monitoring only"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 259,
   "documented": "259",
   "name": "Heat demand type",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Standby",
    "7": "Heating",
    "8": "Cooling"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 275,
   "documented": "275",
   "name": "Heat demand bitfield (zones)",
   "description": "Per-zone heat demand flags.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Direct zones allowed to run",
    "1": "Mixing circuits allowed to run",
    "2": "All valves open / pump running within safety",
    "3": "Manual heat demand active",
    "4": "Cooling allowed",
    "5": "DHW circuits allowed to run",
    "6": "Heat engine active"
   }
  },
  {
   "table": "holding_register",
   "address": 277,
   "documented": "277",
   "name": "Error list, all connected devices",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 279,
   "documented": "279",
   "name": "Output status 1 (all devices)",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Flame on",
    "1": "Heat pump on",
    "2": "Electrical backup 1 on",
    "3": "Electrical backup 2 on",
    "4": "DHW electrical backup on",
    "5": "Service required",
    "6": "Power down / reset",
    "7": "Water pressure low"
   }
  },
  {
   "table": "holding_register",
   "address": 280,
   "documented": "280",
   "name": "Output status 2 (all devices)",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Pump",
    "1": "3-way valve open",
    "2": "3-way valve",
    "3": "3-way valve closed",
    "4": "DHW active",
    "5": "CH active",
    "6": "Cooling active"
   }
  },
  {
   "table": "holding_register",
   "address": 384,
   "documented": "384",
   "name": "Outside temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 385,
   "documented": "385",
   "name": "Seasonal mode",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Winter",
    "1": "Frost protection",
    "2": "Summer neutral band",
    "3": "Summer"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 400,
   "documented": "400",
   "name": "Flow temperature (AM016)",
   "description": "Appliance flow temperature.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 401,
   "documented": "401",
   "name": "Return temperature (AM018)",
   "description": "Water entering the appliance.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 402,
   "documented": "402",
   "name": "Flue gas temperature (AM036)",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 403,
   "documented": "403",
   "name": "Heat pump flow temperature (HM001)",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 404,
   "documented": "404",
   "name": "Heat pump return temperature (HM002)",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 408,
   "documented": "408",
   "name": "DHW flow temperature setpoint (DM004)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 409,
   "documented": "409",
   "name": "Primary circuit water pressure (AM019)",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "bar",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 411,
   "documented": "411",
   "name": "Appliance main status (AM012)",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Standby",
    "1": "Heat demand",
    "2": "Generator start",
    "3": "Generator CH",
    "4": "Generator DHW",
    "5": "Generator stop",
    "6": "Pump post run",
    "7": "Cooling active",
    "8": "Controlled stop",
    "9": "Blocking mode",
    "10": "Locking mode",
    "11": "Load test min",
    "12": "Load test CH max",
    "13": "Load test DHW max",
    "15": "Manual heat demand",
    "16": "Frost protection",
    "17": "Deaeration",
    "18": "Control unit cooling",
    "19": "Reset in progress",
    "20": "Auto filling",
    "21": "Halted",
    "22": "Forced calibration",
    "23": "Factory test",
    "24": "Hydronic balancing",
    "200": "Device mode",
    "254": "Unknown"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 412,
   "documented": "412",
   "name": "Appliance sub status (AM014)",
   "description": "Sub-status code; table 17 of the manual.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 413,
   "documented": "413",
   "name": "Relative power (AM024)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 459,
   "documented": "459",
   "name": "Pump speed (AM010)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 512,
   "documented": "512",
   "name": "Service required (AM011)",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 513,
   "documented": "513",
   "name": "Service notification",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "A",
    "2": "B",
    "3": "C",
    "4": "Custom",
    "5": "D"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 531,
   "documented": "531",
   "name": "Current error present",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No error",
    "1": "At least one error on any appliance"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 532,
   "documented": "532",
   "name": "Board 1 error code",
   "description": "0xFFFF = no error, 0xFFFE = device not available.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 533,
   "documented": "533",
   "name": "Board 1 error type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Locking",
    "3": "Blocking",
    "6": "Warning"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 534,
   "documented": "534",
   "name": "Board 2 error code",
   "description": "0xFFFF = no error, 0xFFFE = device not available.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 535,
   "documented": "535",
   "name": "Board 2 error type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Locking",
    "3": "Blocking",
    "6": "Warning"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 536,
   "documented": "536",
   "name": "Board 3 error code",
   "description": "0xFFFF = no error, 0xFFFE = device not available.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 537,
   "documented": "537",
   "name": "Board 3 error type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Locking",
    "3": "Blocking",
    "6": "Warning"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 538,
   "documented": "538",
   "name": "Board 4 error code",
   "description": "0xFFFF = no error, 0xFFFE = device not available.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 539,
   "documented": "539",
   "name": "Board 4 error type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Locking",
    "3": "Blocking",
    "6": "Warning"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 540,
   "documented": "540",
   "name": "Board 5 error code",
   "description": "0xFFFF = no error, 0xFFFE = device not available.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 541,
   "documented": "541",
   "name": "Board 5 error type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Locking",
    "3": "Blocking",
    "6": "Warning"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 542,
   "documented": "542",
   "name": "Board 6 error code",
   "description": "0xFFFF = no error, 0xFFFE = device not available.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 543,
   "documented": "543",
   "name": "Board 6 error type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Locking",
    "3": "Blocking",
    "6": "Warning"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 544,
   "documented": "544",
   "name": "Board 7 error code",
   "description": "0xFFFF = no error, 0xFFFE = device not available.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 545,
   "documented": "545",
   "name": "Board 7 error type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Locking",
    "3": "Blocking",
    "6": "Warning"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 546,
   "documented": "546",
   "name": "Board 8 error code",
   "description": "0xFFFF = no error, 0xFFFE = device not available.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 547,
   "documented": "547",
   "name": "Board 8 error type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Locking",
    "3": "Blocking",
    "6": "Warning"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 641,
   "documented": "641",
   "name": "Zone 1 function type",
   "description": "Zone function code; next zones every 512 registers.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 645,
   "documented": "645",
   "name": "Zone 1 device type",
   "description": "0xZZYY: ZZ category, YY number (00 CU-GH, 01 CU-OH, 02 EHC, 19 SCB...).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 648,
   "documented": "648",
   "name": "Zone 1 fixed flow temperature setpoint",
   "description": "Used when the zone runs on a fixed flow setpoint.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 649,
   "documented": "649",
   "name": "Zone 1 operating mode",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Scheduling",
    "1": "Manual",
    "2": "Off"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 664,
   "documented": "664",
   "name": "Zone 1 manual room temperature setpoint",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 674,
   "documented": "674",
   "name": "Zone 1 heating curve gradient",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 675,
   "documented": "675",
   "name": "Zone 1 heating curve comfort footpoint",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1100,
   "documented": "1100",
   "name": "Zone 1 flow or DHW temperature (CM040)",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1101,
   "documented": "1101",
   "name": "Zone 1 flow temperature setpoint (CM070)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1102,
   "documented": "1102",
   "name": "Zone 1 room temperature setpoint (CM190)",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1107,
   "documented": "1107",
   "name": "Zone 1 current activity (CM130)",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "Eco",
    "2": "Comfort",
    "3": "Anti legionella"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1108,
   "documented": "1108",
   "name": "Zone 1 operating mode (CM120)",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Scheduling",
    "1": "Manual",
    "2": "Off",
    "3": "Temporary"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1110,
   "documented": "1110",
   "name": "Zone 1 pump status (CM050)",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7000,
   "documented": "7000",
   "name": "Node number of the device",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7001,
   "documented": "7001",
   "name": "Cascade mode (NP014)",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Automatic",
    "1": "Heating",
    "2": "Cooling"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7002,
   "documented": "7002",
   "name": "Cascade type (NP006)",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Traditional",
    "1": "Parallel"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7009,
   "documented": "7009",
   "name": "Cascade management type (NP011)",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Temperature",
    "1": "Power"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7011,
   "documented": "7011",
   "name": "Start order permutation (NP223)",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Fixed time",
    "1": "Operating hours"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7012,
   "documented": "7012",
   "name": "Producer switch interval (NP281)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "h",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7014,
   "documented": "7014",
   "name": "Power control strategy (NP225)",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Late on, early off",
    "1": "Early on, late off",
    "2": "Late on, late off"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7015,
   "documented": "7015",
   "name": "Preferred producer for CH (NP227)",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7016,
   "documented": "7016",
   "name": "Non-preferred producer for CH (NP228)",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7017,
   "documented": "7017",
   "name": "Late-on value (NP282)",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7018,
   "documented": "7018",
   "name": "Late-off value (NP283)",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7019,
   "documented": "7019",
   "name": "Early-on value (NP284)",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7020,
   "documented": "7020",
   "name": "Early-off value (NP285)",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7023,
   "documented": "7023",
   "name": "Primary pump type (NP287)",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No pump",
    "1": "On/off",
    "2": "PWM",
    "3": "0-10 V"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7024,
   "documented": "7024",
   "name": "Secondary pump type (NP288)",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No pump",
    "1": "On/off",
    "2": "PWM",
    "3": "0-10 V"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7101,
   "documented": "7101",
   "name": "Cascade flow temperature (NM001)",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7102,
   "documented": "7102",
   "name": "Producers recognised in cascade (NM028)",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7103,
   "documented": "7103",
   "name": "Cascade stages available (NM022)",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7104,
   "documented": "7104",
   "name": "Cascade stages required (NM023)",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7105,
   "documented": "7105",
   "name": "Cascade power request: power",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7106,
   "documented": "7106",
   "name": "Cascade power request: temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7107,
   "documented": "7107",
   "name": "Cascade power request: heat demand",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Automatic",
    "1": "Heating",
    "2": "Cooling",
    "3": "Process heat",
    "4": "Screed drying",
    "5": "DHW medium priority",
    "6": "DHW low priority",
    "7": "Heating",
    "8": "Cooling",
    "9": "Electrical active",
    "10": "Electrical reactive"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7108,
   "documented": "7108",
   "name": "Cascade calculated setpoint: power",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7109,
   "documented": "7109",
   "name": "Cascade calculated setpoint: temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7110,
   "documented": "7110",
   "name": "Cascade calculated setpoint: heat demand",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Automatic",
    "1": "Heating",
    "2": "Cooling",
    "3": "Process heat",
    "4": "Screed drying",
    "5": "DHW medium priority",
    "6": "DHW low priority",
    "7": "Heating",
    "8": "Cooling",
    "9": "Electrical active",
    "10": "Electrical reactive"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7155,
   "documented": "7155",
   "name": "Requested cascade power percentage (NM170)",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7157,
   "documented": "7157",
   "name": "Cascade primary pump status (NM166)",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7158,
   "documented": "7158",
   "name": "Cascade secondary pump status (NM167)",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7159,
   "documented": "7159",
   "name": "Cascade state (NM163)",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Standby",
    "1": "Heat demand",
    "2": "Generator start",
    "3": "Generator CH",
    "4": "Generator DHW",
    "5": "Generator stop",
    "6": "Pump post run",
    "7": "Cooling active",
    "8": "Controlled stop",
    "9": "Blocking mode",
    "10": "Locking mode",
    "11": "Load test min",
    "12": "Load test CH max",
    "13": "Load test DHW max",
    "14": "Custom load test",
    "15": "Manual heat demand",
    "16": "Frost protection",
    "17": "Deaeration",
    "18": "Control unit cooling",
    "19": "Reset in progress",
    "20": "Auto filling",
    "21": "Halted",
    "22": "Forced calibration",
    "23": "Factory test",
    "24": "Hydronic balancing",
    "200": "Device mode",
    "254": "Unknown"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7164,
   "documented": "7164",
   "name": "Cascade return temperature, LLH secondary (NM165)",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7168,
   "documented": "7168",
   "name": "Cascade flow temperature, LLH secondary (EM012)",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7169,
   "documented": "7169",
   "name": "Cascade return temperature, LLH secondary (EM013)",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7200,
   "documented": "7200",
   "name": "Producer activation order (NP231)",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7202,
   "documented": "7202",
   "name": "Identified producer state",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Not connected",
    "1": "Available",
    "2": "Not available"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7207,
   "documented": "7207",
   "name": "Active producers in cascade (NM113)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7209,
   "documented": "7209",
   "name": "Producer main status (EM058)",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Standby",
    "1": "Heat demand",
    "2": "Generator start",
    "3": "Generator CH",
    "4": "Generator DHW",
    "5": "Generator stop",
    "6": "Pump post run",
    "7": "Cooling active",
    "8": "Controlled stop",
    "9": "Blocking mode",
    "10": "Locking mode",
    "11": "Load test min",
    "12": "Load test CH max",
    "13": "Load test DHW max",
    "14": "Custom load test",
    "15": "Manual heat demand",
    "16": "Frost protection",
    "17": "Deaeration",
    "18": "Control unit cooling",
    "19": "Reset in progress",
    "20": "Auto filling",
    "21": "Halted",
    "22": "Forced calibration",
    "23": "Factory test",
    "24": "Hydronic balancing",
    "200": "Device mode",
    "254": "Unknown"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 9230,
   "documented": "9230",
   "name": "Instantaneous COP (HM031)",
   "description": "Hybrid systems.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 9231,
   "documented": "9231",
   "name": "COP switch-over threshold (HM032)",
   "description": "COP at which the system swaps heat pump and boiler.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 21020,
   "documented": "21020",
   "name": "BMS fallback heat demand mode",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "BMS fallback HD mode",
    "1": "Use fallback HD"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 21021,
   "documented": "21021",
   "name": "BMS fallback heat demand configuration",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Cancel directly",
    "1": "Never cancel",
    "2": "Maintain fallback HD"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 21022,
   "documented": "21022",
   "name": "BMS fallback heat demand period",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 21023,
   "documented": "21023",
   "name": "Fallback power setpoint",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 21024,
   "documented": "21024",
   "name": "Fallback temperature setpoint",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 21025,
   "documented": "21025",
   "name": "Fallback heat demand type",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "DHW primary",
    "2": "DHW high priority",
    "3": "Process heat",
    "4": "Screed drying",
    "5": "DHW medium priority",
    "6": "DHW low priority",
    "7": "Central heating",
    "8": "Cooling",
    "9": "Electrical active",
    "10": "Electrical reactive"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 21026,
   "documented": "21026",
   "name": "SCB 0-10 V / PWM input function (EP014)",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "Temperature control",
    "2": "Power control"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 21027,
   "documented": "21027",
   "name": "0-10 V input value (AM028)",
   "description": "8-bit value in the low byte.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "RW",
   "values": null,
   "bits": null
  }
 ],
 "integration": {
  "summary": "Set the gateway's rotary address and DIP baud/parity, then read 400/401/409/411 for temperatures, pressure and status. To control, write 258 (algorithm type), 256 power and/or 257 temperature, and 259 heat demand type (7 heating, 8 cooling).",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 400,
    "why": "Flow temperature"
   },
   {
    "table": "holding_register",
    "address": 401,
    "why": "Return temperature"
   },
   {
    "table": "holding_register",
    "address": 409,
    "why": "Water pressure"
   },
   {
    "table": "holding_register",
    "address": 411,
    "why": "Main status"
   },
   {
    "table": "holding_register",
    "address": 531,
    "why": "Any error present"
   },
   {
    "table": "holding_register",
    "address": 258,
    "why": "Control mode (monitor / power / temperature)"
   },
   {
    "table": "holding_register",
    "address": 257,
    "why": "Temperature request"
   },
   {
    "table": "holding_register",
    "address": 259,
    "why": "Heat demand type"
   }
  ],
  "enable": "Connect the GTW-08 to the appliance L-Bus. Rotary knob 0-F sets the Modbus address 100-115 (default 100). DIP switches 1-2 set the baud rate (9600 default, 19200, 38400, 57600) and switches 3-4 the parity (none default, odd, even).",
  "watchdog": "Registers 21020-21025 define a fallback heat demand (keep, adjust or cancel) used when communication between the gateway and the BMS is lost, with a period in minutes in 21022.",
  "quirks": [
   "Reads use function 03; writes use 06 or 16. 8-bit values must still be read and written as whole registers.",
   "Exception code 0x0B means the gateway has not yet read that value from the appliance; retry."
  ],
  "setup": [
   "Use the use-case tables (p. 15) to combine 256/257/258/259: e.g. 258 = 0, 256 = 60, 257 = 5000, 259 = 7 heats to 50 °C without exceeding 60 % power.",
   "A zone is put in manual by writing 649 = 1 and a setpoint in 648 or 664."
  ],
  "gotchas": [
   "The status LED blinks orange on a Modbus error; fixed red means no Modbus communication."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/remeha/gtw-08",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
