{
 "manufacturer": "Riello UPS",
 "manufacturer_slug": "riello-ups",
 "model": "NetMan 204 network card (UPS Modbus TCP map)",
 "model_slug": "netman-204",
 "short_model": "NetMan 204",
 "aliases": [
  "NetMan 204",
  "Riello UPS Modbus TCP"
 ],
 "equipment_type": "UPS network card",
 "applies_to": "Riello UPS units fitted with a NetMan 204 network card (manual 0MNACCSA4ENUL); the UPS table is generic, and values a UPS does not supply read 0xFFFF.",
 "summary": "NetMan 204 is Riello UPS's Ethernet card. Besides SNMP and BACnet it serves a fixed Modbus TCP table on port 502 with UPS state bits, input/bypass/output measurements, battery data, nominal ratings and a small command block. This map covers that whole published UPS table.",
 "transport": [
  "TCP"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": null,
  "data_bits": null,
  "stop_bits": null,
  "tcp_port": 502
 },
 "addressing": {
  "convention": "1-based",
  "note": "The tables print both a register NUMBER and an ADDRESS column, and a footnote says register n is sent as n-1 (e.g. register 12, input voltage V1, is address 11). State bits likewise: bit number n is bit address n-1. This map uses the ADDRESS column."
 },
 "default_word_order": "CDAB",
 "firmware": null,
 "source": {
  "title": "NetMan 204 user manual",
  "doc_number": "0MNACCSA4ENUL",
  "revision_date": null,
  "url": "https://www.riello-ups.com/uploads/file/768/2768/0MNACCSA4ENUL__MAN_ACC_NETMAN_204_EN_.pdf",
  "pages": "pp. 65-68 (Modbus TCP/IP protocol); p. 11 and p. 33 (enable); p. 15 (reset defaults)"
 },
 "notes": [
  "Function codes 1/2 read the state bits, 3/4 read all registers (the same table either way, listed here as holding registers), and 6/16 write only the command registers.",
  "State bits are listed as discrete inputs at their bit addresses (bit number minus 1). The manual gives bit numbers, not the bit position inside registers 1-4, so the register words themselves are not decoded here.",
  "Left out because the manual does not say whether they are signed: battery current (51), negative battery voltage (50), internal UPS temperature (62) and sensor temperatures (63, 64).",
  "Special flag registers 121-128 (Sentry 'SENTR' status codes) are not decoded; the manual points to each UPS manual for them.",
  "Gaps in the table (e.g. 9-11, 19-21, 45-47) are reserved. Any measurement the connected UPS does not provide reads 0xFFFF."
 ],
 "registers": [
  {
   "table": "discrete_input",
   "address": 1,
   "documented": "bit 2",
   "name": "Test in progress",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 3,
   "documented": "bit 4",
   "name": "Shutdown active",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 5,
   "documented": "bit 6",
   "name": "Battery charged",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 6,
   "documented": "bit 7",
   "name": "Battery charging",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 7,
   "documented": "bit 8",
   "name": "Bypass bad",
   "description": "Bypass supply is out of tolerance.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 9,
   "documented": "bit 10",
   "name": "Normal operation",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 11,
   "documented": "bit 12",
   "name": "On bypass",
   "description": "Load is fed from the bypass line.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 12,
   "documented": "bit 13",
   "name": "Battery low",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 13,
   "documented": "bit 14",
   "name": "Battery working",
   "description": "UPS is running on battery.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 14,
   "documented": "bit 15",
   "name": "UPS locked",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 15,
   "documented": "bit 16",
   "name": "Output powered",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 28,
   "documented": "bit 29",
   "name": "Input mains present",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 29,
   "documented": "bit 30",
   "name": "Alarm temperature",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 30,
   "documented": "bit 31",
   "name": "Alarm overload",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 31,
   "documented": "bit 32",
   "name": "UPS failure",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 63,
   "documented": "bit 64",
   "name": "Communication lost with UPS",
   "description": "NetMan card has lost contact with the UPS.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11,
   "documented": "12",
   "name": "Input mains star voltage V1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12,
   "documented": "13",
   "name": "Input mains star voltage V2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13,
   "documented": "14",
   "name": "Input mains star voltage V3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14,
   "documented": "15",
   "name": "Input current phase L1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15,
   "documented": "16",
   "name": "Input current phase L2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 16,
   "documented": "17",
   "name": "Input current phase L3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 17,
   "documented": "18",
   "name": "Input frequency",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 21,
   "documented": "22",
   "name": "Bypass mains star voltage V1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 22,
   "documented": "23",
   "name": "Bypass mains star voltage V2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 23,
   "documented": "24",
   "name": "Bypass mains star voltage V3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24,
   "documented": "25",
   "name": "Bypass frequency",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 25,
   "documented": "26",
   "name": "Output star voltage V1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 26,
   "documented": "27",
   "name": "Output star voltage V2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 27,
   "documented": "28",
   "name": "Output star voltage V3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 31,
   "documented": "32",
   "name": "Output current phase L1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32,
   "documented": "33",
   "name": "Output current phase L2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 33,
   "documented": "34",
   "name": "Output current phase L3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 34,
   "documented": "35",
   "name": "Output peak current phase L1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 35,
   "documented": "36",
   "name": "Output peak current phase L2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 36,
   "documented": "37",
   "name": "Output peak current phase L3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 37,
   "documented": "38",
   "name": "Load phase L1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 38,
   "documented": "39",
   "name": "Load phase L2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 39,
   "documented": "40",
   "name": "Load phase L3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 40,
   "documented": "41",
   "name": "Output active power phase L1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 41,
   "documented": "42",
   "name": "Output active power phase L2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 42,
   "documented": "43",
   "name": "Output active power phase L3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 43,
   "documented": "44",
   "name": "Output frequency",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 47,
   "documented": "48",
   "name": "Battery voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 48,
   "documented": "49",
   "name": "Positive battery voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 51,
   "documented": "52",
   "name": "Remaining battery capacity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 53,
   "documented": "54",
   "name": "Remaining back-up time",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 58,
   "documented": "59-60",
   "name": "Total output energy",
   "description": "32-bit; register 59 is the low word, 60 the high word.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 77,
   "documented": "78",
   "name": "Output nominal voltage (star)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 78,
   "documented": "79",
   "name": "Output nominal frequency",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 79,
   "documented": "80",
   "name": "Output nominal power",
   "description": "Rated output apparent power in steps of 100 VA.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 100,
   "units": "VA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 83,
   "documented": "84",
   "name": "Battery nominal capacity",
   "description": "Includes any battery expansion.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Ah",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 84,
   "documented": "85",
   "name": "Battery benches",
   "description": "1 or 2.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 85,
   "documented": "86",
   "name": "Battery type",
   "description": "Integer code; meaning not listed in this manual.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 112,
   "documented": "113",
   "name": "Command code",
   "description": "Write a code to start a UPS command.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Shutdown",
    "2": "Shutdown and restore",
    "3": "Cancel command 1, 2 or 12",
    "12": "UPS on bypass",
    "20": "Battery test",
    "22": "Panel test"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 113,
   "documented": "114",
   "name": "Shutdown delay time",
   "description": "Delay used by the shutdown commands.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 114,
   "documented": "115",
   "name": "Restore delay time",
   "description": "Delay before the UPS restarts after shutdown and restore.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 116,
   "documented": "117",
   "name": "Command result",
   "description": "Equals the code if handled, code+100 if not handled, 0 if the code was invalid.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 118,
   "documented": "119",
   "name": "Good message counter",
   "description": "Count of correctly processed Modbus messages.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 119,
   "documented": "120",
   "name": "Bad message counter",
   "description": "Count of rejected Modbus messages.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 128,
   "documented": "129",
   "name": "NetMan firmware version",
   "description": "Integer.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Enable Modbus on the card's MODBus/BACNET page, then poll holding registers 11-63 (addresses) over TCP port 502 for measurements and read discrete inputs 0-63 for the state flags. Treat 0xFFFF as 'not available'.",
  "minimum_registers": [
   {
    "table": "discrete_input",
    "address": 13,
    "why": "Running on battery"
   },
   {
    "table": "discrete_input",
    "address": 12,
    "why": "Battery low"
   },
   {
    "table": "discrete_input",
    "address": 31,
    "why": "UPS failure"
   },
   {
    "table": "discrete_input",
    "address": 63,
    "why": "Card lost the UPS"
   },
   {
    "table": "holding_register",
    "address": 51,
    "why": "Remaining battery capacity"
   },
   {
    "table": "holding_register",
    "address": 53,
    "why": "Remaining back-up time"
   },
   {
    "table": "holding_register",
    "address": 37,
    "why": "Load phase L1"
   },
   {
    "table": "holding_register",
    "address": 11,
    "why": "Input voltage V1"
   }
  ],
  "enable": "Log in to the card's web page as admin, open the MODBus/BACNET configuration and tick Enable MODBUS. Modbus is not one of the services active from the factory.",
  "watchdog": null,
  "quirks": [
   "Register numbers are 1-based; subtract 1 for the wire address.",
   "Total output energy is 32-bit with the low word first (registers 59 then 60).",
   "Unavailable measurements return 0xFFFF rather than an exception.",
   "Commands: write the code to address 112, then read address 116 for the result (code, code+100 if refused, 0 if invalid)."
  ],
  "setup": [
   "Factory default is DHCP. Holding the reset button about 10 s until the LED is solid red reboots the card on static 192.168.0.204 / 255.255.0.0 temporarily.",
   "Allow about 2 minutes after power-up or reboot before the card answers.",
   "Modbus TCP listens on port 502."
  ],
  "gotchas": [
   "The same table is used for every Riello UPS family, so many registers stay 0xFFFF on single-phase units.",
   "No Modbus unit ID is documented."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/riello-ups/netman-204",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
