<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Rishabh Instruments EM DC 6000 Modbus Register Map</title>
<meta name="description" content="Rishabh Instruments EM DC 6000 Modbus register map: 78 IR/HR registers with data types, scaling, units and integration notes.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/rishabh-instruments/rish-em-dc-6000">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Rishabh Instruments EM DC 6000 Modbus Register Map">
<meta property="og:description" content="Rishabh Instruments EM DC 6000 Modbus register map: 78 IR/HR registers with data types, scaling, units and integration notes.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/rishabh-instruments/rish-em-dc-6000">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Rishabh Instruments EM DC 6000 Modbus Register Map">
<meta name="twitter:description" content="Rishabh Instruments EM DC 6000 Modbus register map: 78 IR/HR registers with data types, scaling, units and integration notes.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/rishabh-instruments/rish-em-dc-6000",
   "url": "https://easymodbus.com/modbus-register-maps/rishabh-instruments/rish-em-dc-6000",
   "name": "Rishabh Instruments EM DC 6000 Modbus Register Map",
   "description": "Rishabh Instruments EM DC 6000 Modbus register map: 78 IR/HR registers with data types, scaling, units and integration notes.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/rishabh-instruments/rish-em-dc-6000#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/rishabh-instruments/rish-em-dc-6000#dataset",
   "name": "Rishabh Instruments RISH EM DC 6000 programmable DC energy meter Modbus register map",
   "description": "The RISH EM DC 6000 is a programmable single-channel DC energy meter with relay outputs, a real-time clock and data logging. Modbus RTU on RS-485 delivers every value as a 32-bit float. This map covers voltage, current, power, import/export energy and ampere-hours, demands, min/max values, relay and timer status, the clock, and the main communication and scaling settings. Rishabh Instruments EM DC 6000 Modbus register map: 78 IR/HR registers with data types, scaling, units and integration notes.",
   "url": "https://easymodbus.com/modbus-register-maps/rishabh-instruments/rish-em-dc-6000",
   "keywords": [
    "Rishabh Instruments RISH EM DC 6000 programmable DC energy meter Modbus register map",
    "Rishabh Instruments RISH EM DC 6000 programmable DC energy meter Modbus registers",
    "Rishabh Instruments Modbus map",
    "RISH EM DC 6000 Modbus register map",
    "EMDC 6000 Modbus register map",
    "EM DC6000 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "RISH EM DC 6000 - Interface Definition",
    "url": "https://rishabh.co.in/uploads/product/single-channel-dc-energy-meter-rish-emdc-6000-123/ID-EMDC%206000.pdf",
    "author": {
     "@type": "Organization",
     "name": "Rishabh Instruments"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Rishabh Instruments RISH EM DC 6000 programmable DC energy meter",
    "brand": {
     "@type": "Brand",
     "name": "Rishabh Instruments"
    },
    "category": "Energy meter (DC)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/rishabh-instruments/rish-em-dc-6000.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/rishabh-instruments/rish-em-dc-6000.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Rishabh Instruments RISH EM DC 6000 programmable DC energy meter have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 78 registers: 62 input registers, 16 holding registers. 13 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Rishabh Instruments RISH EM DC 6000 programmable DC energy meter Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual prints 30001/40001-style addresses next to the hex start address actually sent (30001 = 0x0000). Wire address = printed number - 30001 (input registers) or - 40001 (holding registers); every value here was cross-checked against the printed hex address."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Rishabh Instruments RISH EM DC 6000 programmable DC energy meter use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Rishabh Instruments RISH EM DC 6000 programmable DC energy meter?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 0 Voltage (DC voltage); IR 2 Current (DC current); IR 4 Power (DC power); IR 6 Import Energy (Import energy); IR 10 Export Energy (Export energy); IR 90 Relay 1 Status (Relay 1 status)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Rishabh Instruments RISH EM DC 6000 programmable DC energy meter?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus RTU on RS-485 is built in; set the slave address, baud rate and parity from the meter's setup menu or the RS-485 setup register."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Rishabh Instruments RISH EM DC 6000 programmable DC energy meter Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is RISH EM DC 6000 - Interface Definition (DMAN-00IM-0862 Rev. 0), revision 2020-12, published free by Rishabh Instruments at https://rishabh.co.in/uploads/product/single-channel-dc-energy-meter-rish-emdc-6000-123/ID-EMDC%206000.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Rishabh Instruments",
     "item": "https://easymodbus.com/modbus-register-maps/rishabh-instruments/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "RISH EM DC 6000 programmable DC energy meter",
     "item": "https://easymodbus.com/modbus-register-maps/rishabh-instruments/rish-em-dc-6000"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/rishabh-instruments/">Rishabh Instruments</a></li><li aria-current="page">RISH EM DC 6000 programmable DC energy meter</li></ol>
<p class="eyebrow">Energy meter (DC) &middot; Modbus register map</p><h1><span class="mfr">Rishabh Instruments</span> RISH EM DC 6000 programmable DC energy meter Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The RISH EM DC 6000 is a programmable single-channel DC energy meter with relay outputs, a real-time clock and data logging. Modbus RTU on RS-485 delivers every value as a 32-bit float. This map covers voltage, current, power, import/export energy and ampere-hours, demands, min/max values, relay and timer status, the clock, and the main communication and scaling settings.</p>
<p>This page lists <strong>78 Modbus registers</strong> for the Rishabh Instruments RISH EM DC 6000 programmable DC energy meter &mdash; 13 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Rishabh Instruments&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/rishabh-instruments/">Rishabh Instruments</a></dd></div><div><dt>Model</dt><dd>RISH EM DC 6000 programmable DC energy meter</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Energy meter (DC)</a></dd></div><div><dt>Registers</dt><dd>78 (13 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>RISH EM DC 6000, EMDC 6000, EM DC6000</dd></div><div><dt>Source document</dt><dd><a href="https://rishabh.co.in/uploads/product/single-channel-dc-energy-meter-rish-emdc-6000-123/ID-EMDC%206000.pdf" rel="nofollow noopener" target="_blank">RISH EM DC 6000 - Interface Definition &middot; DMAN-00IM-0862 Rev. 0 &middot; rev. 2020-12</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/rishabh-instruments/rish-em-dc-6000.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/rishabh-instruments/rish-em-dc-6000.json">JSON</a>
  <a class="btn" href="https://rishabh.co.in/uploads/product/single-channel-dc-energy-meter-rish-emdc-6000-123/ID-EMDC%206000.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Rishabh Instruments RISH EM DC 6000 programmable DC energy meter</h2>
<div class="answer"><b>Integration in brief</b><p>Read measured values with FC04 (or FC03 at the 4X copies) in pairs of registers and decode them as ABCD floats. Settings are floats too and are written with FC16.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-0">IR 0</a></td><td class="n">Voltage</td><td class="f">FLOAT32 ABCD</td><td>DC voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2">IR 2</a></td><td class="n">Current</td><td class="f">FLOAT32 ABCD</td><td>DC current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-4">IR 4</a></td><td class="n">Power</td><td class="f">FLOAT32 ABCD</td><td>DC power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-6">IR 6</a></td><td class="n">Import Energy</td><td class="f">FLOAT32 ABCD</td><td>Import energy</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-10">IR 10</a></td><td class="n">Export Energy</td><td class="f">FLOAT32 ABCD</td><td>Export energy</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-90">IR 90</a></td><td class="n">Relay 1 Status</td><td class="f">FLOAT32 ABCD</td><td>Relay 1 status</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus RTU on RS-485 is built in; set the slave address, baud rate and parity from the meter&#x27;s setup menu or the RS-485 setup register.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Each parameter is two registers; reading or writing only half of a float returns an Illegal Data Address exception.</li><li>Addresses are Modicon-style: subtract 30001 or 40001 for the wire address.</li><li>Limit each read to 40 parameters (80 registers) or less.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Slave address range 1-247; broadcast (address 0) is not supported.</li><li>Allow about 200 ms for the meter to answer before retrying.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>If a password lock is set, write the valid password to the Password register before changing any 4X setting; a wrong password returns exception code 2.</li></ul>
</section>
<h2 id="registers">Rishabh Instruments RISH EM DC 6000 programmable DC energy meter Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>62</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>16</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">78 of 78 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Rishabh Instruments RISH EM DC 6000 programmable DC energy meter Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 30001</small></td><td class="n">Voltage</td><td class="d">DC voltage.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2<small>doc 30003</small></td><td class="n">Current</td><td class="d">DC current.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4<small>doc 30005</small></td><td class="n">Power</td><td class="d">DC power.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6<small>doc 30007</small></td><td class="n">Import Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8<small>doc 30009</small></td><td class="n">Import Energy OF</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-10"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">10<small>doc 30011</small></td><td class="n">Export Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-12"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">12<small>doc 30013</small></td><td class="n">Export Energy OF</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-14"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">14<small>doc 30015</small></td><td class="n">Import Ampere Hour</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-16"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">16<small>doc 30017</small></td><td class="n">Import Ampere Hour OF</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-18"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">18<small>doc 30019</small></td><td class="n">Export Ampere Hour</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20<small>doc 30021</small></td><td class="n">Export Ampere Hour OF</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-22"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">22<small>doc 30023</small></td><td class="n">Import Power Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24<small>doc 30025</small></td><td class="n">Export Power Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-26"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">26<small>doc 30027</small></td><td class="n">Import Current Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-28"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">28<small>doc 30029</small></td><td class="n">Export Current Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-30"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30<small>doc 30031</small></td><td class="n">Max Voltage</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-32"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">32<small>doc 30033</small></td><td class="n">Min Voltage</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-34"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">34<small>doc 30035</small></td><td class="n">Max Current</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-36"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">36<small>doc 30037</small></td><td class="n">Min Current</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-38"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">38<small>doc 30039</small></td><td class="n">Max Import Power Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-40"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">40<small>doc 30041</small></td><td class="n">Max Export Power Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-42"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">42<small>doc 30043</small></td><td class="n">Max Import Current Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-44"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">44<small>doc 30045</small></td><td class="n">Max Export Current Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-46"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">46<small>doc 30047</small></td><td class="n">Import Energy on update rate</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-48"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">48<small>doc 30049</small></td><td class="n">Import Energy on update rate OF</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-50"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">50<small>doc 30051</small></td><td class="n">Export Energy on update rate</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-52"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">52<small>doc 30053</small></td><td class="n">Export Energy on update rate OF</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-54"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">54<small>doc 30055</small></td><td class="n">On Hour</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-56"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">56<small>doc 30057</small></td><td class="n">Run Hour</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-58"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">58<small>doc 30059</small></td><td class="n">No. of Interruptions</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-60"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">60<small>doc 30061</small></td><td class="n">Old Import Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-62"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">62<small>doc 30063</small></td><td class="n">Old Import Energy OF</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-64"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">64<small>doc 30065</small></td><td class="n">Old Export Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-66"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">66<small>doc 30067</small></td><td class="n">Old Export Energy OF</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-68"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">68<small>doc 30069</small></td><td class="n">Old Import Ampere Hour</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-70"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">70<small>doc 30071</small></td><td class="n">Old Import Ampere Hour OF</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-72"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">72<small>doc 30073</small></td><td class="n">Old Export Ampere Hour</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-74"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">74<small>doc 30075</small></td><td class="n">Old Export Ampere Hour OF</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-76"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">76<small>doc 30077</small></td><td class="n">Old Max Import Power Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-78"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">78<small>doc 30079</small></td><td class="n">Old Max Export Power Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-80"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">80<small>doc 30081</small></td><td class="n">Old Max Import Current Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-82"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">82<small>doc 30083</small></td><td class="n">Old Max Export Current Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-84"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">84<small>doc 30085</small></td><td class="n">Old On Hour</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-86"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">86<small>doc 30087</small></td><td class="n">Old Run Hour</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-88"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">88<small>doc 30089</small></td><td class="n">Old No. of Interruptions</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-90"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">90<small>doc 30091</small></td><td class="n">Relay 1 Status</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-92"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">92<small>doc 30093</small></td><td class="n">Relay 2 Status</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-98"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">98<small>doc 30099</small></td><td class="n">Timer 1 On Delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-100"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">100<small>doc 30101</small></td><td class="n">Timer 2 On Delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-106"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">106<small>doc 30107</small></td><td class="n">Timer 1 Off Delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-108"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">108<small>doc 30109</small></td><td class="n">Timer 2 Off Delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-114"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">114<small>doc 30115</small></td><td class="n">Timer 1 No of Cycles</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-116"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">116<small>doc 30117</small></td><td class="n">Timer 2 No of Cycles</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-122"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">122<small>doc 30123</small></td><td class="n">RTC Min</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-124"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">124<small>doc 30125</small></td><td class="n">RTC Hour</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-126"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">126<small>doc 30127</small></td><td class="n">RTC Day of Week</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-128"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">128<small>doc 30129</small></td><td class="n">RTC Date</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-130"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">130<small>doc 30131</small></td><td class="n">RTC Month</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-132"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">132<small>doc 30133</small></td><td class="n">RTC Year</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-134"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">134<small>doc 30135</small></td><td class="n">RTC Complete Date*</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-136"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">136<small>doc 30137</small></td><td class="n">RTC Complete Time*</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-138"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">138<small>doc 30139</small></td><td class="n">Impulse Constant</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40003</small></td><td class="n">Demand Period</td><td class="d">Demand period in minutes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 40005</small></td><td class="n">Reset parameters</td><td class="d">Write a code to reset counters (manual Table 5).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 40007</small></td><td class="n">RS485 Setup Code</td><td class="d">Baud rate / parity / stop bit code (manual Table 6).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 40009</small></td><td class="n">Modbus address</td><td class="d">Modbus slave address, 1-247.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26<small>doc 40027</small></td><td class="n">Nominal Voltage</td><td class="d">Setup parameter (float).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32<small>doc 40033</small></td><td class="n">Current - Full Scale</td><td class="d">Setup parameter (float).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40<small>doc 40041</small></td><td class="n">Current - Shunt</td><td class="d">Setup parameter (float).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-52"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">52<small>doc 40053</small></td><td class="n">Energy update rate</td><td class="d">Setup parameter (float).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-60"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">60<small>doc 40061</small></td><td class="n">Energy Output</td><td class="d">Energy unit: Wh, kWh or MWh (manual Table 8).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-72"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">72<small>doc 40073</small></td><td class="n">Register order</td><td class="d">Float register order (see notes).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-92"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">92<small>doc 40093</small></td><td class="n">Factory Reset</td><td class="d">Setup parameter (float).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-96"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">96<small>doc 40097</small></td><td class="n">Serial Number</td><td class="d">Read-only identification value (float).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-98"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">98<small>doc 40099</small></td><td class="n">Model Number</td><td class="d">Read-only identification value (float).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">100<small>doc 40101</small></td><td class="n">Version Number</td><td class="d">Read-only identification value (float).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-302"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">302<small>doc 40303</small></td><td class="n">Relay 1 Status &amp; Trip</td><td class="d">Setup parameter (float).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-304"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">304<small>doc 40305</small></td><td class="n">Relay 2 Status &amp; Trip</td><td class="d">Setup parameter (float).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Measured values are IEEE-754 32-bit floats in two registers. The manual&#x27;s example responses (e.g. data bytes 43 5B 41 21 for a current reading) put the most significant register first, so ABCD is the default order.</li><li>Register 40073 (Word Order) can switch the meter to reversed register order; the manual says to write 2141.0 to it and the meter detects which order was used. If floats look wrong, check this setting.</li><li>Rows whose printed hex address does not match the decimal 3X/4X address in the manual were left out rather than guessed.</li><li>Left out: the 32-bit integer energy tables (their integer word order is not demonstrated in the manual), user-assignable registers and data-log blocks.</li><li>Where the register table has no unit column, units are left blank; energy registers follow the energy unit (Wh/kWh/MWh) configured on the meter, and &#x27;OF&#x27; / overflow registers count roll-overs of the matching energy register.</li><li>The manual&#x27;s 4X copies of measured values start at 44097 (hex 0x1000), not at 40001; this map lists the 3X addresses only.</li><li>Units are only given where the example frames show them (V, A, W); energy follows the Energy Output setting (40061).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Rishabh Instruments RISH EM DC 6000 programmable DC energy meter</h2><div class="faq"><details open><summary>What Modbus registers does the Rishabh Instruments RISH EM DC 6000 programmable DC energy meter have?</summary><p>This map lists 78 registers: 62 input registers, 16 holding registers. 13 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Rishabh Instruments RISH EM DC 6000 programmable DC energy meter Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual prints 30001/40001-style addresses next to the hex start address actually sent (30001 = 0x0000). Wire address = printed number - 30001 (input registers) or - 40001 (holding registers); every value here was cross-checked against the printed hex address.</p></details><details><summary>What byte order does the Rishabh Instruments RISH EM DC 6000 programmable DC energy meter use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Rishabh Instruments RISH EM DC 6000 programmable DC energy meter?</summary><p>Start with IR 0 Voltage (DC voltage); IR 2 Current (DC current); IR 4 Power (DC power); IR 6 Import Energy (Import energy); IR 10 Export Energy (Export energy); IR 90 Relay 1 Status (Relay 1 status).</p></details><details><summary>How do I enable Modbus control of the Rishabh Instruments RISH EM DC 6000 programmable DC energy meter?</summary><p>Modbus RTU on RS-485 is built in; set the slave address, baud rate and parity from the meter&#x27;s setup menu or the RS-485 setup register.</p></details><details><summary>Where is the official Rishabh Instruments RISH EM DC 6000 programmable DC energy meter Modbus documentation?</summary><p>The source is RISH EM DC 6000 - Interface Definition (DMAN-00IM-0862 Rev. 0), revision 2020-12, published free by Rishabh Instruments at https://rishabh.co.in/uploads/product/single-channel-dc-energy-meter-rish-emdc-6000-123/ID-EMDC%206000.pdf.</p></details></div>
<h2>More Rishabh Instruments Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-dc2111-mod" data-row><span class="k">Energy meter (DC)</span><h3>Rishabh Instruments RISH DC2111 MOD single-channel DC energy meter</h3><p>Rishabh RISH DC2111 MOD single-channel DC energy meters with RS-485 Modbus, per interface definition DMAN-00IM-1669 Rev. D (08/25).</p><div class="meta">52 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH DC2111 MOD, DC2111</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-ec43xx-er43xx" data-row><span class="k">Energy meter</span><h3>Rishabh Instruments RISH EC43xx / ER43xx DIN-rail energy meters</h3><p>Rishabh RISH EC43xx and ER43xx DIN-rail digital energy meters with RS-485 Modbus, per interface definition DMAN-00IM-09xx Rev. F (11/25).</p><div class="meta">132 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: EC4311, EC4321, ER4311, ER4321, RISH EC43X1, EC43XX, ER43XX</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-em13xx-em23xx" data-row><span class="k">Energy meter</span><h3>Rishabh Instruments RISH EM 1320 / 1330 / 1340 / 2340 programmable energy meters</h3><p>Rishabh RISH EM 1320/1330/1340 and EM 2320/2330/2340 panel energy meters with RS-485 Modbus, per interface definition DMAN-00IM-0721 Rev. B (06/2020). Rows marked &#x27;only 2340&#x27; apply to the dual-source EM 2340.</p><div class="meta">137 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH EM 1320, RISH EM 1330, RISH EM 1340, RISH EM 2320, RISH EM 2330, RISH EM 2340, EM2340DS</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-em-dc-6001-6002" data-row><span class="k">Energy meter (DC)</span><h3>Rishabh Instruments RISH EM DC 6001 / 6002 multi-channel DC energy meter</h3><p>Rishabh RISH EM DC 6001 / 6002 multi-channel DC energy meters with RS-485 Modbus, per interface definition 2-60-006-00-00627 Rev. 0 (10/2015).</p><div class="meta">223 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH EM DC 6001, RISH EM DC 6002, EM DC 6001, EM DC 6002</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-lm1340" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH LM 1340 multifunction meter</h3><p>Rishabh RISH LM 1340 panel multifunction instruments with RS-485 Modbus, per interface definition DMAN-00IM-0923 Rev. D (03/2026).</p><div class="meta">342 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH LM 1340, LM1340</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-lm1360" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH LM 1360 load manager (LM 13xx)</h3><p>Rishabh RISH LM 1360 panel meters with RS-485 Modbus, per interface definition DMAN-00IM-0662 Rev. D (01/2024).</p><div class="meta">337 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH LM 1360, LM1360, LM 13xx, LM1360 RJ12</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-lm1380" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH LM 1380 multifunction meter</h3><p>Rishabh RISH LM 1380 panel multifunction instruments with RS-485 Modbus, per interface definition DMAN-00IM-0925 Rev. A (04/2022).</p><div class="meta">277 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH LM 1380, LM1380</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-lm1360-plus-rj12" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH LM1360+ RJ12 smart energy meter</h3><p>Rishabh RISH LM1360 PLUS RJ12 smart energy meters (RJ12 CT inputs) with RS-485 Modbus, per interface definition DMAN-00IM-0923 Rev. A (01/2026).</p><div class="meta">367 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH LM 1360+, LM1360 PLUS RJ12, LM1360+</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-master-3440" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH Master 3440 (class 0.2S) multifunction meter</h3><p>Rishabh RISH Master 3440 class 0.2S panel meters with RS-485 Modbus, per interface definition DMAN-00IM-0711 Rev. C (05/2019).</p><div class="meta">290 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH Master 3440, RM3440, Master 3440 0.2S</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-master-3440i" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH Master 3440i / 3440iDL (class 0.2S) touch-screen meter</h3><p>Rishabh RISH Master 3440i and 3440iDL touch-screen class 0.2S meters with RS-485 Modbus, per interface definition DMAN-00IM-0712 Rev. F (10/2026).</p><div class="meta">314 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH Master 3440i, RISH Master 3440iDL, RM3440i, RM3440iDL</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-ml-1400-ml-1410" data-row><span class="k">Power meter (multi-circuit energy meter)</span><h3>Rishabh Instruments RISH ML 1400 / ML 1410 Multiload Monitor (Modbus RTU)</h3><p>RISH Multiload Monitor (12 current channels, 4 voltage channels) per interface definition DMAN-00IM-0795 Rev A (08/2020).</p><div class="meta">82 registers &middot; 3 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH ML 1400, RISH ML 1410, RISH MLM, Multiload Monitor</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/satec/pm174" data-row><span class="k">Power meter (power quality analyzer)</span><h3>SATEC PM174 powermeter and power quality analyzer</h3><p>SATEC PM174 from firmware 24.3.1, per Modbus reference guide BG0414 Rev. A7 (April 2013).</p><div class="meta">103 registers &middot; 17 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: PM174, SATEC PM174, PM 174</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sentron-pac2200" data-row><span class="k">Energy meter</span><h3>Siemens SENTRON PAC2200</h3><p>SENTRON 7KM PAC2200 Modbus TCP and Modbus RTU variants (5 A and 65 A), per Equipment Manual 12/2022.</p><div class="meta">146 registers &middot; 19 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: 7KM PAC2200</span></a></li><li><a class="card" href="/modbus-register-maps/veris/h8035-h8036" data-row><span class="k">Power meter</span><h3>Veris Enercept H8035 / H8036 networked power transducer (Modbus RTU)</h3><p>Enercept H8035 (energy only) and H8036 (enhanced data stream) split-core three-phase power transducers, 100-2400 A, installation guide Z201686-0K.</p><div class="meta">26 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: Enercept H8035, Enercept H8036, H8035-0100-2, H8035-0300-2, H8035-0400-3, H8035-0800-3, H8035-0800-4, H8035-1600-4, H8035-2400-4, H8036-0100-2, H8036-0300-2, H8036-0400-3, H8036-0800-3, H8036-0800-4, H8036-1600-4, H8036-2400-4</span></a></li><li><a class="card" href="/modbus-register-maps/accuenergy/acuvim-ii" data-row><span class="k">Power meter</span><h3>Accuenergy Acuvim II Series</h3><p>Accuenergy Acuvim II series multifunction power meters (manual 1040E1303, V3.2.16 revised September 2026).</p><div class="meta">102 registers &middot; 48 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Acuvim IIR, Acuvim IIW</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/dcm1" data-row><span class="k">Energy meter (DC)</span><h3>Carlo Gavazzi DCM1 DC energy meter for EV chargers (Modbus RTU / TCP)</h3><p>DCM1 300 A / 600 A, 1000 V DC meters (MID, Eichrecht and LNE variants) with RS485 and Ethernet, protocol version 1.11.</p><div class="meta">71 registers &middot; 32 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: DCM1A60V10L20S1PFA, DCM1A60V10L20S1PFB, DCM1A60V10L20S2DEB, DCM1A60V10L20S3DEB, DCM1A60V10L20S2DEBF, DCM1A60V10L20S3DEBF, DCM1A30V10L20S1PFA, DCM1A30V10L20S1PFB, DCM1A30V10L20S2DEB, DCM1A30V10L20S3DEB, DCM1A30V10L20S2DEBF, DCM1A30V10L20S3DEBF, DCM1A60V10L20S1ULB, DCM1A30V10L20S1ULB</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em270-em280" data-row><span class="k">Energy meter</span><h3>Carlo Gavazzi EM270 / EM280 dual three-phase energy meters with TCD current sensors</h3><p>EM270 X (firmware r.b0+), EM270 W (r.C0+) and EM280 (r.E0+) on RS485 Modbus RTU, per communication protocol version 5 revision 1 (2018-01-29).</p><div class="meta">56 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: EM270, EM280, EM270 X, EM270 W, EM27072DMV53X2SX, EM28072DMV53X2SX</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://rishabh.co.in/uploads/product/single-channel-dc-energy-meter-rish-emdc-6000-123/ID-EMDC%206000.pdf" rel="nofollow noopener" target="_blank">RISH EM DC 6000 - Interface Definition &middot; DMAN-00IM-0862 Rev. 0 &middot; rev. 2020-12</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
