<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Rishabh Instruments LM 1360 Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Rishabh Instruments LM 1360 Modbus register map: 337 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/rishabh-instruments/rish-lm1360">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Rishabh Instruments LM 1360 Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Rishabh Instruments LM 1360 Modbus register map: 337 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/rishabh-instruments/rish-lm1360">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Rishabh Instruments LM 1360 Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Rishabh Instruments LM 1360 Modbus register map: 337 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/rishabh-instruments/rish-lm1360",
   "url": "https://easymodbus.com/modbus-register-maps/rishabh-instruments/rish-lm1360",
   "name": "Rishabh Instruments LM 1360 Modbus Register Map | Easy Modbus",
   "description": "Rishabh Instruments LM 1360 Modbus register map: 337 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/rishabh-instruments/rish-lm1360#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/rishabh-instruments/rish-lm1360#dataset",
   "name": "Rishabh Instruments RISH LM 1360 load manager (LM 13xx) Modbus register map",
   "description": "The RISH LM 1360 load manager is a 96 x 96 mm panel load manager that measures voltage, current, power, power factor, frequency, harmonics and energy on 3-phase 4-wire, 3-phase 3-wire or single-phase networks. Its RS-485 port speaks Modbus RTU and every reading is a 32-bit IEEE float in two registers. This map covers per-phase and system parameters, energies with overflow counters, demands, THD and hour counters (Table 1), plus the main setup registers (system type, CT/PT ratios, demand period, communication and word-order settings). Rishabh Instruments LM 1360 Modbus register map: 337 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/rishabh-instruments/rish-lm1360",
   "keywords": [
    "Rishabh Instruments RISH LM 1360 load manager (LM 13xx) Modbus register map",
    "Rishabh Instruments RISH LM 1360 load manager (LM 13xx) Modbus registers",
    "Rishabh Instruments Modbus map",
    "RISH LM 1360 Modbus register map",
    "LM1360 Modbus register map",
    "LM 13xx Modbus register map",
    "LM1360 RJ12 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Interface Definition - LM 13xx",
    "url": "https://rishabh.co.in/uploads/product/rish-lm-1360-load-manager-138/Interface_Definition_-_LM_13xx_Rev-D.pdf",
    "author": {
     "@type": "Organization",
     "name": "Rishabh Instruments"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Rishabh Instruments RISH LM 1360 load manager (LM 13xx)",
    "description": "Power meter"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/rishabh-instruments/rish-lm1360.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/rishabh-instruments/rish-lm1360.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Rishabh Instruments RISH LM 1360 load manager (LM 13xx) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 337 registers: 321 input registers, 16 holding registers. 13 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Rishabh Instruments RISH LM 1360 load manager (LM 13xx) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual prints 30001/40001-style addresses next to the hex start address actually sent (30001 = 0x0000). Wire address = printed number - 30001 (input registers) or - 40001 (holding registers); every value here was cross-checked against the printed hex address."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Rishabh Instruments RISH LM 1360 load manager (LM 13xx) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Rishabh Instruments RISH LM 1360 load manager (LM 13xx)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 0 V1 (Voltage L1); IR 6 I1 (Current L1); IR 52 Watt Sum (Total active power (Watt Sum)); IR 70 Freq (Frequency); IR 62 PF Avg (Average power factor); IR 72 Wh import (Active energy import (Wh import))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Rishabh Instruments RISH LM 1360 load manager (LM 13xx)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus RTU on RS-485 is built in; set the slave address, baud rate and parity from the meter's setup menu or the RS-485 setup register."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Rishabh Instruments RISH LM 1360 load manager (LM 13xx) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Interface Definition - LM 13xx (DMAN-00IM-0662 Rev. D), revision 2024-01, published free by Rishabh Instruments at https://rishabh.co.in/uploads/product/rish-lm-1360-load-manager-138/Interface_Definition_-_LM_13xx_Rev-D.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Rishabh Instruments",
     "item": "https://easymodbus.com/modbus-register-maps/rishabh-instruments/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "RISH LM 1360 load manager (LM 13xx)",
     "item": "https://easymodbus.com/modbus-register-maps/rishabh-instruments/rish-lm1360"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/rishabh-instruments/">Rishabh Instruments</a></li><li aria-current="page">RISH LM 1360 load manager (LM 13xx)</li></ol>
<p class="eyebrow">Power meter &middot; Modbus register map</p><h1><span class="mfr">Rishabh Instruments</span> RISH LM 1360 load manager (LM 13xx) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The RISH LM 1360 load manager is a 96 x 96 mm panel load manager that measures voltage, current, power, power factor, frequency, harmonics and energy on 3-phase 4-wire, 3-phase 3-wire or single-phase networks. Its RS-485 port speaks Modbus RTU and every reading is a 32-bit IEEE float in two registers. This map covers per-phase and system parameters, energies with overflow counters, demands, THD and hour counters (Table 1), plus the main setup registers (system type, CT/PT ratios, demand period, communication and word-order settings).</p>
<p>This page lists <strong>337 Modbus registers</strong> for the Rishabh Instruments RISH LM 1360 load manager (LM 13xx) &mdash; 13 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Rishabh Instruments&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/rishabh-instruments/">Rishabh Instruments</a></dd></div><div><dt>Model</dt><dd>RISH LM 1360 load manager (LM 13xx)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Power meter</a></dd></div><div><dt>Registers</dt><dd>337 (13 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>RISH LM 1360, LM1360, LM 13xx, LM1360 RJ12</dd></div><div><dt>Source document</dt><dd><a href="https://rishabh.co.in/uploads/product/rish-lm-1360-load-manager-138/Interface_Definition_-_LM_13xx_Rev-D.pdf" rel="nofollow noopener" target="_blank">Interface Definition - LM 13xx &middot; DMAN-00IM-0662 Rev. D &middot; rev. 2024-01</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/rishabh-instruments/rish-lm1360.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/rishabh-instruments/rish-lm1360.json">JSON</a>
  <a class="btn" href="https://rishabh.co.in/uploads/product/rish-lm-1360-load-manager-138/Interface_Definition_-_LM_13xx_Rev-D.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Rishabh Instruments RISH LM 1360 load manager (LM 13xx)</h2>
<div class="answer"><b>Integration in brief</b><p>Read measured values with FC04 (or FC03 at the 4X copies) in pairs of registers and decode them as ABCD floats. Settings are floats too and are written with FC16.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-0">IR 0</a></td><td class="n">V1</td><td class="f">FLOAT32 ABCD</td><td>Voltage L1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-6">IR 6</a></td><td class="n">I1</td><td class="f">FLOAT32 ABCD</td><td>Current L1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-52">IR 52</a></td><td class="n">Watt Sum</td><td class="f">FLOAT32 ABCD</td><td>Total active power (Watt Sum)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-70">IR 70</a></td><td class="n">Freq</td><td class="f">FLOAT32 ABCD</td><td>Frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-62">IR 62</a></td><td class="n">PF Avg</td><td class="f">FLOAT32 ABCD</td><td>Average power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-72">IR 72</a></td><td class="n">Wh import</td><td class="f">FLOAT32 ABCD</td><td>Active energy import (Wh import)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus RTU on RS-485 is built in; set the slave address, baud rate and parity from the meter&#x27;s setup menu or the RS-485 setup register.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Each parameter is two registers; reading or writing only half of a float returns an Illegal Data Address exception.</li><li>Addresses are Modicon-style: subtract 30001 or 40001 for the wire address.</li><li>Limit each read to 40 parameters (80 registers) or less.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Slave address range 1-247; broadcast (address 0) is not supported.</li><li>Allow about 300 ms for the meter to answer before retrying.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>If a password lock is set, write the valid password to the Password register before changing any 4X setting; a wrong password returns exception code 2.</li></ul>
</section>
<h2 id="registers">Rishabh Instruments RISH LM 1360 load manager (LM 13xx) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>321</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>16</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">337 of 337 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Rishabh Instruments RISH LM 1360 load manager (LM 13xx) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 30001</small></td><td class="n">V1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2<small>doc 30003</small></td><td class="n">V2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4<small>doc 30005</small></td><td class="n">V3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6<small>doc 30007</small></td><td class="n">I1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8<small>doc 30009</small></td><td class="n">I2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-10"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">10<small>doc 30011</small></td><td class="n">I3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-12"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">12<small>doc 30013</small></td><td class="n">W1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-14"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">14<small>doc 30015</small></td><td class="n">W2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-16"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">16<small>doc 30017</small></td><td class="n">W3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-18"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">18<small>doc 30019</small></td><td class="n">VA1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20<small>doc 30021</small></td><td class="n">VA2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-22"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">22<small>doc 30023</small></td><td class="n">VA3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24<small>doc 30025</small></td><td class="n">VAR1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-26"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">26<small>doc 30027</small></td><td class="n">VAR2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-28"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">28<small>doc 30029</small></td><td class="n">VAR3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-30"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30<small>doc 30031</small></td><td class="n">PF1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-32"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">32<small>doc 30033</small></td><td class="n">PF2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-34"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">34<small>doc 30035</small></td><td class="n">PF3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-36"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">36<small>doc 30037</small></td><td class="n">Angle1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-38"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">38<small>doc 30039</small></td><td class="n">Angle2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-40"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">40<small>doc 30041</small></td><td class="n">Angle3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-42"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">42<small>doc 30043</small></td><td class="n">Volt Avg</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-44"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">44<small>doc 30045</small></td><td class="n">Volt Sum</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-46"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">46<small>doc 30047</small></td><td class="n">Current Avg</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-48"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">48<small>doc 30049</small></td><td class="n">Current Sum</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-50"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">50<small>doc 30051</small></td><td class="n">Watt Avg</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-52"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">52<small>doc 30053</small></td><td class="n">Watt Sum</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-54"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">54<small>doc 30055</small></td><td class="n">VA Avg</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-56"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">56<small>doc 30057</small></td><td class="n">VA Sum</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-58"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">58<small>doc 30059</small></td><td class="n">VAr Avg</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-60"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">60<small>doc 30061</small></td><td class="n">VAr Sum</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-62"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">62<small>doc 30063</small></td><td class="n">PF Avg</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-64"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">64<small>doc 30065</small></td><td class="n">PF Sum</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-66"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">66<small>doc 30067</small></td><td class="n">Phase Angle Avg</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-68"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">68<small>doc 30069</small></td><td class="n">Phase Angle Sum</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-70"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">70<small>doc 30071</small></td><td class="n">Freq</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-72"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">72<small>doc 30073</small></td><td class="n">Wh import</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-74"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">74<small>doc 30075</small></td><td class="n">Wh export</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-76"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">76<small>doc 30077</small></td><td class="n">VArh Capacitive</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-78"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">78<small>doc 30079</small></td><td class="n">VArh Inductive</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-80"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">80<small>doc 30081</small></td><td class="n">VAh</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-84"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">84<small>doc 30085</small></td><td class="n">kW imp demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-86"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">86<small>doc 30087</small></td><td class="n">max kW imp demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-88"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">88<small>doc 30089</small></td><td class="n">kW exp demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-90"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">90<small>doc 30091</small></td><td class="n">max kW exp demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-92"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">92<small>doc 30093</small></td><td class="n">kVAr Cap. demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-94"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">94<small>doc 30095</small></td><td class="n">max kVAr Cap. demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-96"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">96<small>doc 30097</small></td><td class="n">kVAr Ind. demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-98"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">98<small>doc 30099</small></td><td class="n">max kVAr Ind. demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-100"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">100<small>doc 30101</small></td><td class="n">KVA demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-102"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">102<small>doc 30103</small></td><td class="n">max KVA demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-104"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">104<small>doc 30105</small></td><td class="n">current demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-106"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">106<small>doc 30107</small></td><td class="n">max current demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-108"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">108<small>doc 30109</small></td><td class="n">Wh import Overflow count</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-110"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">110<small>doc 30111</small></td><td class="n">Wh Import</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-112"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">112<small>doc 30113</small></td><td class="n">Wh export Overflow count</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-114"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">114<small>doc 30115</small></td><td class="n">Wh export</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-116"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">116<small>doc 30117</small></td><td class="n">VArh Cap. Overflow count</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-118"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">118<small>doc 30119</small></td><td class="n">VArh Capacitive</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-120"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">120<small>doc 30121</small></td><td class="n">VArh Ind. Overflow count</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-122"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">122<small>doc 30123</small></td><td class="n">VARh Inductive</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-124"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">124<small>doc 30125</small></td><td class="n">VAh Overflow count</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-126"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">126<small>doc 30127</small></td><td class="n">VAh</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-132"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">132<small>doc 30133</small></td><td class="n">System Voltage Max</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-134"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">134<small>doc 30135</small></td><td class="n">System Voltage Min</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-136"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">136<small>doc 30137</small></td><td class="n">RPM</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-138"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">138<small>doc 30139</small></td><td class="n">Impulse Rate</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-140"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">140<small>doc 30141</small></td><td class="n">System Current Max</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-142"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">142<small>doc 30143</small></td><td class="n">System Current Min</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-144"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">144<small>doc 30145</small></td><td class="n">Wh imp. depending on update rate*</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-146"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">146<small>doc 30147</small></td><td class="n">Wh exp. depending on update rate*</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-148"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">148<small>doc 30149</small></td><td class="n">VArh cap. depending on update rate*</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-150"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">150<small>doc 30151</small></td><td class="n">VArh ind. depending on update rate*</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-152"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">152<small>doc 30153</small></td><td class="n">VAh depending on update rate*</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-156"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">156<small>doc 30157</small></td><td class="n">Wh imp OFC depending on update rate*</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-158"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">158<small>doc 30159</small></td><td class="n">Wh exp OFC depending on update rate*</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-160"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">160<small>doc 30161</small></td><td class="n">VArh Cap. OFC depending on update rate *</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-162"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">162<small>doc 30163</small></td><td class="n">VArh Ind. OFC depending on update rate *</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-164"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">164<small>doc 30165</small></td><td class="n">VAh OFC depending on update rate*</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-168"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">168<small>doc 30169</small></td><td class="n">Old Wh imp OFC</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-170"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">170<small>doc 30171</small></td><td class="n">Old Wh imp</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-172"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">172<small>doc 30173</small></td><td class="n">Old Wh exp OFC</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-174"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">174<small>doc 30175</small></td><td class="n">Old Wh exp</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-176"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">176<small>doc 30177</small></td><td class="n">Old VArh Cap. OFC</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-178"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">178<small>doc 30179</small></td><td class="n">Old VArh Cap.</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-180"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">180<small>doc 30181</small></td><td class="n">Old VArh Ind.OFC</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-182"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">182<small>doc 30183</small></td><td class="n">Old VArh Ind.</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-184"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">184<small>doc 30185</small></td><td class="n">Old VAh OFC</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-186"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">186<small>doc 30187</small></td><td class="n">Old VAh</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-200"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">200<small>doc 30201</small></td><td class="n">V12</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-202"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">202<small>doc 30203</small></td><td class="n">V23</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-204"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">204<small>doc 30205</small></td><td class="n">V31</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-206"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">206<small>doc 30207</small></td><td class="n">VTHD-R</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-208"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">208<small>doc 30209</small></td><td class="n">VTHD-Y</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-210"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">210<small>doc 30211</small></td><td class="n">VTHD-B</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-212"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">212<small>doc 30213</small></td><td class="n">ITHD-R</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-214"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">214<small>doc 30215</small></td><td class="n">ITHD-Y</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-216"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">216<small>doc 30217</small></td><td class="n">ITHD-B</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-218"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">218<small>doc 30219</small></td><td class="n">System V-THD</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-220"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">220<small>doc 30221</small></td><td class="n">System I-THD</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-224"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">224<small>doc 30225</small></td><td class="n">Neutral Current</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-226"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">226<small>doc 30227</small></td><td class="n">Run hour</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-228"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">228<small>doc 30229</small></td><td class="n">On Hour</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-230"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">230<small>doc 30231</small></td><td class="n">No. of interrupts</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-250"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">250<small>doc 30251</small></td><td class="n">Old run hour</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-254"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">254<small>doc 30255</small></td><td class="n">Old on hour</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-262"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">262<small>doc 30263</small></td><td class="n">Old No. of int.</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-266"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">266<small>doc 30267</small></td><td class="n">Relay 1 status</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-268"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">268<small>doc 30269</small></td><td class="n">Relay 2 status</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-270"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">270<small>doc 30271</small></td><td class="n">old max imp W demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-272"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">272<small>doc 30273</small></td><td class="n">old max exp W demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-274"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">274<small>doc 30275</small></td><td class="n">old max Cap. VArh demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-276"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">276<small>doc 30277</small></td><td class="n">old max Ind. VArh demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-278"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">278<small>doc 30279</small></td><td class="n">old max VA demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-280"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">280<small>doc 30281</small></td><td class="n">old max A demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-292"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">292<small>doc 30293</small></td><td class="n">RTC Minute</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-294"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">294<small>doc 30295</small></td><td class="n">RTC Hour</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-296"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">296<small>doc 30297</small></td><td class="n">RTC Day</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-298"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">298<small>doc 30299</small></td><td class="n">RTC Date</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-300"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">300<small>doc 30301</small></td><td class="n">RTC Month</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-302"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">302<small>doc 30303</small></td><td class="n">RTC Year</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-304"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">304<small>doc 30305</small></td><td class="n">RTC Complete date</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-306"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">306<small>doc 30307</small></td><td class="n">RTC Complete time</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-332"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">332<small>doc 30333</small></td><td class="n">Phase indicate</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-336"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">336<small>doc 30337</small></td><td class="n">Reserved</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-344"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">344<small>doc 30345</small></td><td class="n">Power Down RTC Minute</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-346"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">346<small>doc 30347</small></td><td class="n">Power Down RTC Hour</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-348"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">348<small>doc 30349</small></td><td class="n">Power Down RTC Day</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-350"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">350<small>doc 30351</small></td><td class="n">Power Down RTC Date</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-352"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">352<small>doc 30353</small></td><td class="n">Power Down RTC Month</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-354"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">354<small>doc 30355</small></td><td class="n">Power Down RTC Year</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-356"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">356<small>doc 30357</small></td><td class="n">Timer 1 On delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-358"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">358<small>doc 30359</small></td><td class="n">Timer 2 On delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-360"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">360<small>doc 30361</small></td><td class="n">Timer 1 Off delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-362"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">362<small>doc 30363</small></td><td class="n">Timer 2 Off delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-364"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">364<small>doc 30365</small></td><td class="n">Timer 1 No. of Cycles</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-366"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">366<small>doc 30367</small></td><td class="n">Timer 2 No. of Cycles</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-400"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">400<small>doc 30401</small></td><td class="n">VR Harmonic-1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-402"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">402<small>doc 30403</small></td><td class="n">IR Harmonic-1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-404"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">404<small>doc 30405</small></td><td class="n">VR Harmonic-2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-406"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">406<small>doc 30407</small></td><td class="n">IR Harmonic-2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-408"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">408<small>doc 30409</small></td><td class="n">VR Harmonic-3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-410"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">410<small>doc 30411</small></td><td class="n">IR Harmonic-3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-412"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">412<small>doc 30413</small></td><td class="n">VR Harmonic-4</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-414"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">414<small>doc 30415</small></td><td class="n">IR Harmonic-4</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-416"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">416<small>doc 30417</small></td><td class="n">VR Harmonic-5</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-418"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">418<small>doc 30419</small></td><td class="n">IR Harmonic-5</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-420"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">420<small>doc 30421</small></td><td class="n">VR Harmonic-6</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-422"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">422<small>doc 30423</small></td><td class="n">IR Harmonic-6</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-424"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">424<small>doc 30425</small></td><td class="n">VR Harmonic-7</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-426"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">426<small>doc 30427</small></td><td class="n">IR Harmonic-7</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-428"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">428<small>doc 30429</small></td><td class="n">VR Harmonic-8</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-430"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">430<small>doc 30431</small></td><td class="n">IR Harmonic-8</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-432"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">432<small>doc 30433</small></td><td class="n">VR Harmonic-9</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-434"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">434<small>doc 30435</small></td><td class="n">IR Harmonic-9</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-436"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">436<small>doc 30437</small></td><td class="n">VR Harmonic-10</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-438"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">438<small>doc 30439</small></td><td class="n">IR Harmonic-10</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-440"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">440<small>doc 30441</small></td><td class="n">VR Harmonic-11</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-442"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">442<small>doc 30443</small></td><td class="n">IR Harmonic-11</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-444"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">444<small>doc 30445</small></td><td class="n">VR Harmonic-12</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-446"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">446<small>doc 30447</small></td><td class="n">IR Harmonic-12</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-448"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">448<small>doc 30449</small></td><td class="n">VR Harmonic-13</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-450"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">450<small>doc 30451</small></td><td class="n">IR Harmonic-13</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-452"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">452<small>doc 30453</small></td><td class="n">VR Harmonic-14</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-454"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">454<small>doc 30455</small></td><td class="n">IR Harmonic-14</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-456"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">456<small>doc 30457</small></td><td class="n">VR Harmonic-15</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-458"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">458<small>doc 30459</small></td><td class="n">IR Harmonic-15</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-460"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">460<small>doc 30461</small></td><td class="n">VR Harmonic-16</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-462"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">462<small>doc 30463</small></td><td class="n">IR Harmonic-16</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-464"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">464<small>doc 30465</small></td><td class="n">VR Harmonic-17</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-466"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">466<small>doc 30467</small></td><td class="n">IR Harmonic-17</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-468"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">468<small>doc 30469</small></td><td class="n">VR Harmonic-18</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-470"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">470<small>doc 30471</small></td><td class="n">IR Harmonic-18</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-472"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">472<small>doc 30473</small></td><td class="n">VR Harmonic-19</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-474"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">474<small>doc 30475</small></td><td class="n">IR Harmonic-19</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-476"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">476<small>doc 30477</small></td><td class="n">VR Harmonic-20</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-478"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">478<small>doc 30479</small></td><td class="n">IR Harmonic-20</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-480"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">480<small>doc 30481</small></td><td class="n">VR Harmonic-21</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-482"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">482<small>doc 30483</small></td><td class="n">IR Harmonic-21</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-484"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">484<small>doc 30485</small></td><td class="n">VR Harmonic-22</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-486"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">486<small>doc 30487</small></td><td class="n">IR Harmonic-22</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-488"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">488<small>doc 30489</small></td><td class="n">VR Harmonic-23</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-490"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">490<small>doc 30491</small></td><td class="n">IR Harmonic-23</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-492"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">492<small>doc 30493</small></td><td class="n">VR Harmonic-24</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-494"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">494<small>doc 30495</small></td><td class="n">IR Harmonic-24</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-496"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">496<small>doc 30497</small></td><td class="n">VR Harmonic-25</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-498"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">498<small>doc 30499</small></td><td class="n">IR Harmonic-25</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-500"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">500<small>doc 30501</small></td><td class="n">VR Harmonic-26</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-502"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">502<small>doc 30503</small></td><td class="n">IR Harmonic-26</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-504"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">504<small>doc 30505</small></td><td class="n">VR Harmonic-27</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-506"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">506<small>doc 30507</small></td><td class="n">IR Harmonic-27</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-508"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">508<small>doc 30509</small></td><td class="n">VR Harmonic-28</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-510"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">510<small>doc 30511</small></td><td class="n">IR Harmonic-28</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-512"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">512<small>doc 30513</small></td><td class="n">VR Harmonic-29</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-514"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">514<small>doc 30515</small></td><td class="n">IR Harmonic-29</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-516"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">516<small>doc 30517</small></td><td class="n">VR Harmonic-30</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-518"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">518<small>doc 30519</small></td><td class="n">IR Harmonic-30</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-520"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">520<small>doc 30521</small></td><td class="n">VR Harmonic-31</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-522"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">522<small>doc 30523</small></td><td class="n">IR Harmonic-31</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-524"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">524<small>doc 30525</small></td><td class="n">VR Harmonic-32</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-526"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">526<small>doc 30527</small></td><td class="n">IR Harmonic-32</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-528"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">528<small>doc 30529</small></td><td class="n">VY Harmonic-1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-530"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">530<small>doc 30531</small></td><td class="n">IY Harmonic-1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-532"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">532<small>doc 30533</small></td><td class="n">VY Harmonic-2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-534"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">534<small>doc 30535</small></td><td class="n">IY Harmonic-2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-536"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">536<small>doc 30537</small></td><td class="n">VY Harmonic-3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-538"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">538<small>doc 30539</small></td><td class="n">IY Harmonic-3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-540"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">540<small>doc 30541</small></td><td class="n">VY Harmonic-4</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-542"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">542<small>doc 30543</small></td><td class="n">IY Harmonic-4</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-544"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">544<small>doc 30545</small></td><td class="n">VY Harmonic-5</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-546"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">546<small>doc 30547</small></td><td class="n">IY Harmonic-5</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-548"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">548<small>doc 30549</small></td><td class="n">VY Harmonic-6</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-550"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">550<small>doc 30551</small></td><td class="n">IY Harmonic-6</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-552"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">552<small>doc 30553</small></td><td class="n">VY Harmonic-7</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-554"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">554<small>doc 30555</small></td><td class="n">IY Harmonic-7</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-556"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">556<small>doc 30557</small></td><td class="n">VY Harmonic-8</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-558"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">558<small>doc 30559</small></td><td class="n">IY Harmonic-8</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-560"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">560<small>doc 30561</small></td><td class="n">VY Harmonic-9</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-562"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">562<small>doc 30563</small></td><td class="n">IY Harmonic-9</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-564"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">564<small>doc 30565</small></td><td class="n">VY Harmonic-10</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-566"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">566<small>doc 30567</small></td><td class="n">IY Harmonic-10</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-568"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">568<small>doc 30569</small></td><td class="n">VY Harmonic-11</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-570"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">570<small>doc 30571</small></td><td class="n">IY Harmonic-11</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-572"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">572<small>doc 30573</small></td><td class="n">VY Harmonic-12</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-574"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">574<small>doc 30575</small></td><td class="n">IY Harmonic-12</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-576"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">576<small>doc 30577</small></td><td class="n">VY Harmonic-13</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-578"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">578<small>doc 30579</small></td><td class="n">IY Harmonic-13</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-580"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">580<small>doc 30581</small></td><td class="n">VY Harmonic-14</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-582"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">582<small>doc 30583</small></td><td class="n">IY Harmonic-14</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-584"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">584<small>doc 30585</small></td><td class="n">VY Harmonic-15</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-586"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">586<small>doc 30587</small></td><td class="n">IY Harmonic-15</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-588"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">588<small>doc 30589</small></td><td class="n">VY Harmonic-16</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-590"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">590<small>doc 30591</small></td><td class="n">IY Harmonic-16</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-592"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">592<small>doc 30593</small></td><td class="n">VY Harmonic-17</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-594"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">594<small>doc 30595</small></td><td class="n">IY Harmonic-17</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-596"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">596<small>doc 30597</small></td><td class="n">VY Harmonic-18</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-598"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">598<small>doc 30599</small></td><td class="n">IY Harmonic-18</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-600"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">600<small>doc 30601</small></td><td class="n">VY Harmonic-19</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-602"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">602<small>doc 30603</small></td><td class="n">IY Harmonic-19</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-604"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">604<small>doc 30605</small></td><td class="n">VY Harmonic-20</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-606"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">606<small>doc 30607</small></td><td class="n">IY Harmonic-20</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-608"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">608<small>doc 30609</small></td><td class="n">VY Harmonic-21</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-610"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">610<small>doc 30611</small></td><td class="n">IY Harmonic-21</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-612"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">612<small>doc 30613</small></td><td class="n">VY Harmonic-22</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-614"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">614<small>doc 30615</small></td><td class="n">IY Harmonic-22</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-616"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">616<small>doc 30617</small></td><td class="n">VY Harmonic-23</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-618"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">618<small>doc 30619</small></td><td class="n">IY Harmonic-23</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-620"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">620<small>doc 30621</small></td><td class="n">VY Harmonic-24</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-622"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">622<small>doc 30623</small></td><td class="n">IY Harmonic-24</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-624"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">624<small>doc 30625</small></td><td class="n">VY Harmonic-25</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-626"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">626<small>doc 30627</small></td><td class="n">IY Harmonic-25</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-628"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">628<small>doc 30629</small></td><td class="n">VY Harmonic-26</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-630"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">630<small>doc 30631</small></td><td class="n">IY Harmonic-26</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-632"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">632<small>doc 30633</small></td><td class="n">VY Harmonic-27</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-634"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">634<small>doc 30635</small></td><td class="n">IY Harmonic-27</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-636"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">636<small>doc 30637</small></td><td class="n">VY Harmonic-28</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-638"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">638<small>doc 30639</small></td><td class="n">IY Harmonic-28</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-640"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">640<small>doc 30641</small></td><td class="n">VY Harmonic-29</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-642"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">642<small>doc 30643</small></td><td class="n">IY Harmonic-29</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-644"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">644<small>doc 30645</small></td><td class="n">VY Harmonic-30</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-646"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">646<small>doc 30647</small></td><td class="n">IY Harmonic-30</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-648"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">648<small>doc 30649</small></td><td class="n">VY Harmonic-31</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-650"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">650<small>doc 30651</small></td><td class="n">IY Harmonic-31</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-652"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">652<small>doc 30653</small></td><td class="n">VY Harmonic-32</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-654"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">654<small>doc 30655</small></td><td class="n">IY Harmonic-32</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-656"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">656<small>doc 30657</small></td><td class="n">VB Harmonic-1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-658"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">658<small>doc 30659</small></td><td class="n">IB Harmonic-1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-660"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">660<small>doc 30661</small></td><td class="n">VB Harmonic-2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-662"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">662<small>doc 30663</small></td><td class="n">IB Harmonic-2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-664"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">664<small>doc 30665</small></td><td class="n">VB Harmonic-3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-666"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">666<small>doc 30667</small></td><td class="n">IB Harmonic-3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-668"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">668<small>doc 30669</small></td><td class="n">VB Harmonic-4</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-670"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">670<small>doc 30671</small></td><td class="n">IB Harmonic-4</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-672"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">672<small>doc 30673</small></td><td class="n">VB Harmonic-5</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-674"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">674<small>doc 30675</small></td><td class="n">IB Harmonic-5</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-676"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">676<small>doc 30677</small></td><td class="n">VB Harmonic-6</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-678"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">678<small>doc 30679</small></td><td class="n">IB Harmonic-6</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-680"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">680<small>doc 30681</small></td><td class="n">VB Harmonic-7</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-682"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">682<small>doc 30683</small></td><td class="n">IB Harmonic-7</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-684"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">684<small>doc 30685</small></td><td class="n">VB Harmonic-8</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-686"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">686<small>doc 30687</small></td><td class="n">IB Harmonic-8</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-688"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">688<small>doc 30689</small></td><td class="n">VB Harmonic-9</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-690"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">690<small>doc 30691</small></td><td class="n">IB Harmonic-9</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-692"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">692<small>doc 30693</small></td><td class="n">VB Harmonic-10</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-694"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">694<small>doc 30695</small></td><td class="n">IB Harmonic-10</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-696"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">696<small>doc 30697</small></td><td class="n">VB Harmonic-11</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-698"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">698<small>doc 30699</small></td><td class="n">IB Harmonic-11</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-700"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">700<small>doc 30701</small></td><td class="n">VB Harmonic-12</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-702"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">702<small>doc 30703</small></td><td class="n">IB Harmonic-12</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-704"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">704<small>doc 30705</small></td><td class="n">VB Harmonic-13</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-706"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">706<small>doc 30707</small></td><td class="n">IB Harmonic-13</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-708"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">708<small>doc 30709</small></td><td class="n">VB Harmonic-14</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-710"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">710<small>doc 30711</small></td><td class="n">IB Harmonic-14</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-712"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">712<small>doc 30713</small></td><td class="n">VB Harmonic-15</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-714"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">714<small>doc 30715</small></td><td class="n">IB Harmonic-15</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-716"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">716<small>doc 30717</small></td><td class="n">VB Harmonic-16</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-718"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">718<small>doc 30719</small></td><td class="n">IB Harmonic-16</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-720"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">720<small>doc 30721</small></td><td class="n">VB Harmonic-17</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-722"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">722<small>doc 30723</small></td><td class="n">IB Harmonic-17</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-724"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">724<small>doc 30725</small></td><td class="n">VB Harmonic-18</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-726"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">726<small>doc 30727</small></td><td class="n">IB Harmonic-18</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-728"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">728<small>doc 30729</small></td><td class="n">VB Harmonic-19</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-730"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">730<small>doc 30731</small></td><td class="n">IB Harmonic-19</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-732"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">732<small>doc 30733</small></td><td class="n">VB Harmonic-20</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-734"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">734<small>doc 30735</small></td><td class="n">IB Harmonic-20</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-736"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">736<small>doc 30737</small></td><td class="n">VB Harmonic-21</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-738"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">738<small>doc 30739</small></td><td class="n">IB Harmonic-21</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-740"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">740<small>doc 30741</small></td><td class="n">VB Harmonic-22</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-742"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">742<small>doc 30743</small></td><td class="n">IB Harmonic-22</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-744"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">744<small>doc 30745</small></td><td class="n">VB Harmonic-23</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-746"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">746<small>doc 30747</small></td><td class="n">IB Harmonic-23</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-748"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">748<small>doc 30749</small></td><td class="n">VB Harmonic-24</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-750"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">750<small>doc 30751</small></td><td class="n">IB Harmonic-24</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-752"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">752<small>doc 30753</small></td><td class="n">VB Harmonic-25</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-754"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">754<small>doc 30755</small></td><td class="n">IB Harmonic-25</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-756"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">756<small>doc 30757</small></td><td class="n">VB Harmonic-26</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-758"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">758<small>doc 30759</small></td><td class="n">IB Harmonic-26</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-760"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">760<small>doc 30761</small></td><td class="n">VB Harmonic-27</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-762"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">762<small>doc 30763</small></td><td class="n">IB Harmonic-27</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-764"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">764<small>doc 30765</small></td><td class="n">VB Harmonic-28</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-766"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">766<small>doc 30767</small></td><td class="n">IB Harmonic-28</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6002<small>doc 46003</small></td><td class="n">Demand integration time</td><td class="d">Setup parameter (float).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6004<small>doc 46005</small></td><td class="n">Energy Resolution / unit</td><td class="d">Setup parameter (float).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6010<small>doc 46011</small></td><td class="n">System type</td><td class="d">Setup parameter (float).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6014"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6014<small>doc 46015</small></td><td class="n">Reset parameters</td><td class="d">Setup parameter (float).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6018"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6018<small>doc 46019</small></td><td class="n">RS485 setup code</td><td class="d">Setup parameter (float).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6020"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6020<small>doc 46021</small></td><td class="n">Node address</td><td class="d">Setup parameter (float).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6032"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6032<small>doc 46033</small></td><td class="n">PT primary</td><td class="d">Setup parameter (float).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6034"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6034<small>doc 46035</small></td><td class="n">CT primary</td><td class="d">Setup parameter (float).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6040"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6040<small>doc 46041</small></td><td class="n">Register Order/Word Order</td><td class="d">Setup parameter (float).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6042"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6042<small>doc 46043</small></td><td class="n">CTSecondary</td><td class="d">Setup parameter (float).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6044"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6044<small>doc 46045</small></td><td class="n">PTSecondary</td><td class="d">Setup parameter (float).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6070"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6070<small>doc 46071</small></td><td class="n">Password</td><td class="d">Setup parameter (float).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6076"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6076<small>doc 46077</small></td><td class="n">Auto scroll</td><td class="d">Setup parameter (float).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6176"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6176<small>doc 46177</small></td><td class="n">Serial Number Higher Digits</td><td class="d">Read-only identification value (float).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6180"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6180<small>doc 46181</small></td><td class="n">Version no.</td><td class="d">Read-only identification value (float).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6182"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6182<small>doc 46183</small></td><td class="n">Serial Number Lower Digits</td><td class="d">Read-only identification value (float).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Measured values are IEEE-754 32-bit floats in two registers. The manual&#x27;s example responses (e.g. data bytes 43 5B 41 21 for a current reading) put the most significant register first, so ABCD is the default order.</li><li>Register 46041 (Word Order) can switch the meter to reversed register order; the manual says to write 2141.0 to it and the meter detects which order was used. If floats look wrong, check this setting.</li><li>Every measured value is also readable as a holding register (FC03) at the 4X address printed next to it in the manual; this map lists the 3X (input register, FC04) copies only.</li><li>Rows whose printed hex address does not match the decimal 3X/4X address in the manual were left out rather than guessed.</li><li>Left out: the 32-bit integer energy tables (their integer word order is not demonstrated in the manual), user-assignable registers and data-log blocks.</li><li>Where the register table has no unit column, units are left blank; energy registers follow the energy unit (Wh/kWh/MWh) configured on the meter, and &#x27;OF&#x27; / overflow registers count roll-overs of the matching energy register.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Rishabh Instruments RISH LM 1360 load manager (LM 13xx)</h2><div class="faq"><details open><summary>What Modbus registers does the Rishabh Instruments RISH LM 1360 load manager (LM 13xx) have?</summary><p>This map lists 337 registers: 321 input registers, 16 holding registers. 13 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Rishabh Instruments RISH LM 1360 load manager (LM 13xx) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual prints 30001/40001-style addresses next to the hex start address actually sent (30001 = 0x0000). Wire address = printed number - 30001 (input registers) or - 40001 (holding registers); every value here was cross-checked against the printed hex address.</p></details><details><summary>What byte order does the Rishabh Instruments RISH LM 1360 load manager (LM 13xx) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Rishabh Instruments RISH LM 1360 load manager (LM 13xx)?</summary><p>Start with IR 0 V1 (Voltage L1); IR 6 I1 (Current L1); IR 52 Watt Sum (Total active power (Watt Sum)); IR 70 Freq (Frequency); IR 62 PF Avg (Average power factor); IR 72 Wh import (Active energy import (Wh import)).</p></details><details><summary>How do I enable Modbus control of the Rishabh Instruments RISH LM 1360 load manager (LM 13xx)?</summary><p>Modbus RTU on RS-485 is built in; set the slave address, baud rate and parity from the meter&#x27;s setup menu or the RS-485 setup register.</p></details><details><summary>Where is the official Rishabh Instruments RISH LM 1360 load manager (LM 13xx) Modbus documentation?</summary><p>The source is Interface Definition - LM 13xx (DMAN-00IM-0662 Rev. D), revision 2024-01, published free by Rishabh Instruments at https://rishabh.co.in/uploads/product/rish-lm-1360-load-manager-138/Interface_Definition_-_LM_13xx_Rev-D.pdf.</p></details></div>
<h2>More Rishabh Instruments Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-dc2111-mod" data-row><span class="k">Energy meter (DC)</span><h3>Rishabh Instruments RISH DC2111 MOD single-channel DC energy meter</h3><p>Rishabh RISH DC2111 MOD single-channel DC energy meters with RS-485 Modbus, per interface definition DMAN-00IM-1669 Rev. D (08/25).</p><div class="meta">52 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH DC2111 MOD, DC2111</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-delta-energy-nx" data-row><span class="k">Energy meter</span><h3>Rishabh Instruments RISH Delta Energy NX multifunction energy meter</h3><p>Rishabh RISH Delta Energy NX panel energy meters with RS-485 Modbus RTU, per the operating manual on the product page (standard CT version).</p><div class="meta">124 registers &middot; 28 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH Delta Energy NX, Delta Energy NX, RISH Delta Energy</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-delta-power-nx" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH Delta Power NX multifunction power meter</h3><p>Rishabh RISH Delta Power NX programmable panel meters with RS-485 Modbus RTU, per operating manual AMAN-00IM-0117 Rev. E.</p><div class="meta">89 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH Delta Power NX, Delta Power NX, RISH Delta Power</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-delta-vaf-nx" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH Delta VAF NX volt/amp/frequency panel meter</h3><p>Rishabh RISH Delta VAF NX programmable panel meters with RS-485 Modbus RTU, per operating manual AMAN-00IM-0118 Rev. F.</p><div class="meta">52 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH Delta VAF NX, Delta VAF NX, RISH Delta VAF</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-dmci" data-row><span class="k">Power meter (demand controller)</span><h3>Rishabh Instruments RISH DMCi touch-screen demand controller with TOD</h3><p>Rishabh RISH DMCi 96 x 96 mm touch-screen demand controllers with the optional RS-485 Modbus output, per interface definition DMAN-00IM-0578 Rev. A (09/16).</p><div class="meta">114 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH DMCi, DMCi, Rish DMCi demand controller</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-ec43xx-er43xx" data-row><span class="k">Energy meter</span><h3>Rishabh Instruments RISH EC43xx / ER43xx DIN-rail energy meters</h3><p>Rishabh RISH EC43xx and ER43xx DIN-rail digital energy meters with RS-485 Modbus, per interface definition DMAN-00IM-09xx Rev. F (11/25).</p><div class="meta">132 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: EC4311, EC4321, ER4311, ER4321, RISH EC43X1, EC43XX, ER43XX</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-ed-ec-er11xx" data-row><span class="k">Energy meter</span><h3>Rishabh Instruments RISH ED11XX / EC11XX / ER11XX single-phase DIN-rail energy meters</h3><p>Rishabh RISH ED11XX (direct), EC11XX (CT) and ER11XX (RJ12 CT) single-phase DIN-rail meters in their Modbus (x1) versions, per operating manual DMAN-00IM-1071 Rev. M.</p><div class="meta">84 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH ED11X1, RISH EC11X1, RISH ER11X1, ED1111, EC1111, ER1111, RISH ED11XX, RISH EC11XX, RISH ER11XX</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-ed-ec-er21xx" data-row><span class="k">Energy meter</span><h3>Rishabh Instruments RISH ED21XX / EC21XX / ER21XX single-phase energy meters</h3><p>Rishabh RISH ED21XX (direct), EC21XX (CT) and ER21XX (RJ12 CT) single-phase meters in their Modbus versions, per operating manual DMAN-00IM-1073 Rev. M.</p><div class="meta">85 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH ED21X1, RISH EC21X1, RISH ER21X1, RISH ED21XX, RISH EC21XX, RISH ER21XX</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-em13xx-em23xx" data-row><span class="k">Energy meter</span><h3>Rishabh Instruments RISH EM 1320 / 1330 / 1340 / 2340 programmable energy meters</h3><p>Rishabh RISH EM 1320/1330/1340 and EM 2320/2330/2340 panel energy meters with RS-485 Modbus, per interface definition DMAN-00IM-0721 Rev. B (06/2020). Rows marked &#x27;only 2340&#x27; apply to the dual-source EM 2340.</p><div class="meta">137 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH EM 1320, RISH EM 1330, RISH EM 1340, RISH EM 2320, RISH EM 2330, RISH EM 2340, EM2340DS</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-em3490ds" data-row><span class="k">Energy meter</span><h3>Rishabh Instruments RISH EM 3490 DS dual-source (utility/generator) energy meter</h3><p>Rishabh RISH EM 3490 DS dual-source energy meters (separate utility and generator energy) with RS-485 Modbus, per manual Rev G.</p><div class="meta">78 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH EM 3490 DS, EM3490DS, EM 3490DS</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-em3490ss-1p" data-row><span class="k">Energy meter</span><h3>Rishabh Instruments RISH EM 3490 SS single-phase energy meter</h3><p>Rishabh RISH EM 3490 SS single-phase energy meters with the optional RS-485 Modbus output, per the 1-phase manual Rev D.</p><div class="meta">25 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH EM 3490 SS 1P, EM3490SS 1P, EM 3490 SS single-phase</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-em3490ss-3p" data-row><span class="k">Energy meter</span><h3>Rishabh Instruments RISH EM 3490 SS three-phase single-source energy meter</h3><p>Rishabh RISH EM 3490 SS three-phase energy meters with the optional RS-485 Modbus output, per the 3-phase manual Rev E.</p><div class="meta">57 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH EM 3490 SS 3P, EM3490SS 3P, EM 3490 SS three-phase</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-em-dc-6000" data-row><span class="k">Energy meter (DC)</span><h3>Rishabh Instruments RISH EM DC 6000 programmable DC energy meter</h3><p>Rishabh RISH EM DC 6000 single-channel programmable DC energy meters with RS-485 Modbus, per interface definition DMAN-00IM-0862 Rev. 0 (12/2020).</p><div class="meta">78 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH EM DC 6000, EMDC 6000, EM DC6000</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-em-dc-6001-6002" data-row><span class="k">Energy meter (DC)</span><h3>Rishabh Instruments RISH EM DC 6001 / 6002 multi-channel DC energy meter</h3><p>Rishabh RISH EM DC 6001 / 6002 multi-channel DC energy meters with RS-485 Modbus, per interface definition 2-60-006-00-00627 Rev. 0 (10/2015).</p><div class="meta">223 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH EM DC 6001, RISH EM DC 6002, EM DC 6001, EM DC 6002</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-lm1340" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH LM 1340 multifunction meter</h3><p>Rishabh RISH LM 1340 panel multifunction instruments with RS-485 Modbus, per interface definition DMAN-00IM-0923 Rev. D (03/2026).</p><div class="meta">342 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH LM 1340, LM1340</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-lm1380" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH LM 1380 multifunction meter</h3><p>Rishabh RISH LM 1380 panel multifunction instruments with RS-485 Modbus, per interface definition DMAN-00IM-0925 Rev. A (04/2022).</p><div class="meta">277 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH LM 1380, LM1380</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-lm1360-plus-rj12" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH LM1360+ RJ12 smart energy meter</h3><p>Rishabh RISH LM1360 PLUS RJ12 smart energy meters (RJ12 CT inputs) with RS-485 Modbus, per interface definition DMAN-00IM-0923 Rev. A (01/2026).</p><div class="meta">367 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH LM 1360+, LM1360 PLUS RJ12, LM1360+</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-master-3440" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH Master 3440 (class 0.2S) multifunction meter</h3><p>Rishabh RISH Master 3440 class 0.2S panel meters with RS-485 Modbus, per interface definition DMAN-00IM-0711 Rev. C (05/2019).</p><div class="meta">290 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH Master 3440, RM3440, Master 3440 0.2S</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-master-3440i" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH Master 3440i / 3440iDL (class 0.2S) touch-screen meter</h3><p>Rishabh RISH Master 3440i and 3440iDL touch-screen class 0.2S meters with RS-485 Modbus, per interface definition DMAN-00IM-0712 Rev. F (10/2026).</p><div class="meta">314 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH Master 3440i, RISH Master 3440iDL, RM3440i, RM3440iDL</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-ml-1400-ml-1410" data-row><span class="k">Power meter (multi-circuit energy meter)</span><h3>Rishabh Instruments RISH ML 1400 / ML 1410 Multiload Monitor (Modbus RTU)</h3><p>RISH Multiload Monitor (12 current channels, 4 voltage channels) per interface definition DMAN-00IM-0795 Rev A (08/2020).</p><div class="meta">82 registers &middot; 3 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH ML 1400, RISH ML 1410, RISH MLM, Multiload Monitor</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-pfc96-pfc144" data-row><span class="k">Power meter (power factor controller)</span><h3>Rishabh Instruments RISH PFC 96 / PFC 144 automatic power factor controller</h3><p>Rishabh RISH PFC 96 and PFC 144 automatic power factor (APFC) controllers with RS-485 Modbus RTU, per interface definition version D (12/18).</p><div class="meta">144 registers &middot; 33 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH PFC 96, RISH PFC 144, PFC96, PFC144, RISH PFC-12, APFC</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/saia-burgess-controls/ale3-modbus" data-row><span class="k">Energy meter</span><h3>Saia Burgess Controls ALE3 three-phase 65 A energy meter (Modbus RTU)</h3><p>ALE3 unidirectional (ALE3D5FD10C3A00) and bidirectional (ALE3B5FD00C3A00) Modbus types, assembly and operating instructions 431951130.</p><div class="meta">18 registers &middot; 2 writable &middot; RTU</div><span class="sr-only"> Also known as: ALE3D5FD10C3A00, ALE3B5FD00C3A00, ALE3D5FD10, ALE3B5FD00, SBC ALE3 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/satec/pm180" data-row><span class="k">Power meter (power quality analyzer)</span><h3>SATEC PM180 expertmeter high performance analyzer</h3><p>SATEC PM180 expertmeter, per Modbus reference guide BG0527 Rev. A11 (Sep 2024).</p><div class="meta">129 registers &middot; 13 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: PM180, expertmeter PM180, SATEC PM180</span></a></li><li><a class="card" href="/modbus-register-maps/setra/setra-power-meter-spm" data-row><span class="k">Power meter (multi-circuit)</span><h3>Setra Systems Setra Power Meter (SPM) multi-circuit power meter</h3><p>Setra Power Meter (SPM) family, per Modbus register master list SS-SPM-MODBUS_G; this map covers the device block, both voltage inputs and Load 1.</p><div class="meta">132 registers &middot; 0 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: SPM, Setra Power Meter, SS-SPM-MODBUS_G</span></a></li><li><a class="card" href="/modbus-register-maps/sontex/supercal-531-modbus-module" data-row><span class="k">Energy meter (heat / cooling meter)</span><h3>Sontex Supercal 531 / Superstatic 440 / 449 with Modbus EIA-485 module</h3><p>Sontex Modbus EIA-485 plug-in module in a Supercal 531 integrator or Superstatic 440/449 heat meter, integrator firmware 3.7 or later; user manual V05 (2019-09).</p><div class="meta">79 registers &middot; 17 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: Supercal 531, Superstatic 440, Superstatic 449, Sontex Modbus EIA-485 module, 0531P217</span></a></li><li><a class="card" href="/modbus-register-maps/abb/a43-a44" data-row><span class="k">Energy meter</span><h3>ABB EQ meter A43 / A44 (Modbus RTU)</h3><p>ABB EQ A43 (direct connected) and A44 (transformer connected) three-phase DIN meters whose RS-485 port is set to Modbus.</p><div class="meta">182 registers &middot; 33 writable &middot; RTU</div><span class="sr-only"> Also known as: A43, A44, EQ A43, EQ A44</span></a></li><li><a class="card" href="/modbus-register-maps/accuenergy/acurev-1310" data-row><span class="k">Power meter</span><h3>Accuenergy AcuRev 1310 series DIN-rail power meter</h3><p>Accuenergy AcuRev 1310 series (1312/1313/1314) DIN-rail meters, Modbus map workbook revision 1.1.</p><div class="meta">150 registers &middot; 96 writable &middot; RTU</div><span class="sr-only"> Also known as: AcuRev 1312, AcuRev 1313, AcuRev 1314, AcuRev 1310</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://rishabh.co.in/uploads/product/rish-lm-1360-load-manager-138/Interface_Definition_-_LM_13xx_Rev-D.pdf" rel="nofollow noopener" target="_blank">Interface Definition - LM 13xx &middot; DMAN-00IM-0662 Rev. D &middot; rev. 2024-01</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
