<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Rishabh Instruments PFC 96 / PFC 144 Modbus Register Map</title>
<meta name="description" content="Rishabh Instruments PFC 96 / PFC 144 Modbus register map: 144 IR/HR registers with data types, scaling, units and integration notes.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/rishabh-instruments/rish-pfc96-pfc144">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Rishabh Instruments PFC 96 / PFC 144 Modbus Register Map">
<meta property="og:description" content="Rishabh Instruments PFC 96 / PFC 144 Modbus register map: 144 IR/HR registers with data types, scaling, units and integration notes.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/rishabh-instruments/rish-pfc96-pfc144">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Rishabh Instruments PFC 96 / PFC 144 Modbus Register Map">
<meta name="twitter:description" content="Rishabh Instruments PFC 96 / PFC 144 Modbus register map: 144 IR/HR registers with data types, scaling, units and integration notes.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/rishabh-instruments/rish-pfc96-pfc144",
   "url": "https://easymodbus.com/modbus-register-maps/rishabh-instruments/rish-pfc96-pfc144",
   "name": "Rishabh Instruments PFC 96 / PFC 144 Modbus Register Map",
   "description": "Rishabh Instruments PFC 96 / PFC 144 Modbus register map: 144 IR/HR registers with data types, scaling, units and integration notes.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/rishabh-instruments/rish-pfc96-pfc144#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/rishabh-instruments/rish-pfc96-pfc144#dataset",
   "name": "Rishabh Instruments RISH PFC 96 / PFC 144 automatic power factor controller Modbus register map",
   "description": "The RISH PFC 96 and PFC 144 are panel automatic power factor controllers that switch up to 12 capacitor banks while metering the line. Their RS-485 port speaks Modbus RTU and every value is an IEEE 754 float in two registers. This map covers the metering, demand, energy, max/min, THD, run-hour and per-bank kvar and switching-count registers (30001-30317) plus the main controller and communication settings. Rishabh Instruments PFC 96 / PFC 144 Modbus register map: 144 IR/HR registers with data types, scaling, units and integration notes.",
   "url": "https://easymodbus.com/modbus-register-maps/rishabh-instruments/rish-pfc96-pfc144",
   "keywords": [
    "Rishabh Instruments RISH PFC 96 / PFC 144 automatic power factor controller Modbus register map",
    "Rishabh Instruments RISH PFC 96 / PFC 144 automatic power factor controller Modbus registers",
    "Rishabh Instruments Modbus map",
    "RISH PFC 96 Modbus register map",
    "RISH PFC 144 Modbus register map",
    "PFC96 Modbus register map",
    "PFC144 Modbus register map",
    "RISH PFC-12 Modbus register map",
    "APFC Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Power Factor Controller PFC 144 - PFC 96 Interface Definition",
    "url": "https://rishabh.co.in/uploads/product/rish-pfc-12-228/PFC96_PFC144-Interface_Defination_REV_D1.pdf",
    "author": {
     "@type": "Organization",
     "name": "Rishabh Instruments"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Rishabh Instruments RISH PFC 96 / PFC 144 automatic power factor controller",
    "description": "Power meter (power factor controller)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/rishabh-instruments/rish-pfc96-pfc144.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/rishabh-instruments/rish-pfc96-pfc144.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Rishabh Instruments RISH PFC 96 / PFC 144 automatic power factor controller have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 144 registers: 110 input registers, 34 holding registers. 33 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Rishabh Instruments RISH PFC 96 / PFC 144 automatic power factor controller Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The interface definition prints 3X/4X numbers next to the hex start address (30001 = 00 00, 30071 = 00 46, 40019 = 00 12). Wire address = number - 30001 (FC04) or - 40001 (FC03/FC16); every row here was checked against its printed hex."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Rishabh Instruments RISH PFC 96 / PFC 144 automatic power factor controller use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Rishabh Instruments RISH PFC 96 / PFC 144 automatic power factor controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 0 Line Voltage (Line voltage); IR 6 Line Current (Line current); IR 30 Power Factor (Power factor); IR 24 Reactive Power (Reactive power); IR 244 Difference to Power Factor (Difference to target power factor); IR 218 System Voltage THD % (Voltage THD)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Rishabh Instruments RISH PFC 96 / PFC 144 automatic power factor controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set the RS-485 address and baud/parity in the controller's communication menu or via 40021/40019."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Rishabh Instruments RISH PFC 96 / PFC 144 automatic power factor controller Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Power Factor Controller PFC 144 - PFC 96 Interface Definition (Version D), revision 2018-12, published free by Rishabh Instruments at https://rishabh.co.in/uploads/product/rish-pfc-12-228/PFC96_PFC144-Interface_Defination_REV_D1.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Rishabh Instruments",
     "item": "https://easymodbus.com/modbus-register-maps/rishabh-instruments/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "RISH PFC 96 / PFC 144 automatic power factor controller",
     "item": "https://easymodbus.com/modbus-register-maps/rishabh-instruments/rish-pfc96-pfc144"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/rishabh-instruments/">Rishabh Instruments</a></li><li aria-current="page">RISH PFC 96 / PFC 144 automatic power factor controller</li></ol>
<p class="eyebrow">Power meter (power factor controller) &middot; Modbus register map</p><h1><span class="mfr">Rishabh Instruments</span> RISH PFC 96 / PFC 144 automatic power factor controller Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The RISH PFC 96 and PFC 144 are panel automatic power factor controllers that switch up to 12 capacitor banks while metering the line. Their RS-485 port speaks Modbus RTU and every value is an IEEE 754 float in two registers. This map covers the metering, demand, energy, max/min, THD, run-hour and per-bank kvar and switching-count registers (30001-30317) plus the main controller and communication settings.</p>
<p>This page lists <strong>144 Modbus registers</strong> for the Rishabh Instruments RISH PFC 96 / PFC 144 automatic power factor controller &mdash; 33 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Rishabh Instruments&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/rishabh-instruments/">Rishabh Instruments</a></dd></div><div><dt>Model</dt><dd>RISH PFC 96 / PFC 144 automatic power factor controller</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Power meter (power factor controller)</a></dd></div><div><dt>Registers</dt><dd>144 (33 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N2</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>RISH PFC 96, RISH PFC 144, PFC96, PFC144, RISH PFC-12, APFC</dd></div><div><dt>Source document</dt><dd><a href="https://rishabh.co.in/uploads/product/rish-pfc-12-228/PFC96_PFC144-Interface_Defination_REV_D1.pdf" rel="nofollow noopener" target="_blank">Power Factor Controller PFC 144 - PFC 96 Interface Definition &middot; Version D &middot; rev. 2018-12</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/rishabh-instruments/rish-pfc96-pfc144.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/rishabh-instruments/rish-pfc96-pfc144.json">JSON</a>
  <a class="btn" href="https://rishabh.co.in/uploads/product/rish-pfc-12-228/PFC96_PFC144-Interface_Defination_REV_D1.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Rishabh Instruments RISH PFC 96 / PFC 144 automatic power factor controller</h2>
<div class="answer"><b>Integration in brief</b><p>Read 30001-30038 and 30071-30108 with FC04 for line values, demand and energy, and 30245-30317 for bank data, decoding each register pair as a big-endian float. Controller settings are floats in the 4X area written with FC16.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-0">IR 0</a></td><td class="n">Line Voltage</td><td class="f">FLOAT32 ABCD</td><td>Line voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-6">IR 6</a></td><td class="n">Line Current</td><td class="f">FLOAT32 ABCD</td><td>Line current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-30">IR 30</a></td><td class="n">Power Factor</td><td class="f">FLOAT32 ABCD</td><td>Power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-24">IR 24</a></td><td class="n">Reactive Power</td><td class="f">FLOAT32 ABCD</td><td>Reactive power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-244">IR 244</a></td><td class="n">Difference to Power Factor</td><td class="f">FLOAT32 ABCD</td><td>Difference to target power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-218">IR 218</a></td><td class="n">System Voltage THD %</td><td class="f">FLOAT32 ABCD</td><td>Voltage THD</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set the RS-485 address and baud/parity in the controller&#x27;s communication menu or via 40021/40019.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Reading or writing half a float returns exception 02.</li><li>Settings marked WP are write-protected: send the basic password (40071) or, for advanced settings, the advanced password (40205) first if one is set.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Default setup code 5 = 9600 bps, no parity, 2 stop bits; device address 1.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Capacitor discharge time (40129) must match the installed capacitors before banks are switched remotely.</li></ul>
</section>
<h2 id="registers">Rishabh Instruments RISH PFC 96 / PFC 144 automatic power factor controller Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>110</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>34</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">144 of 144 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Rishabh Instruments RISH PFC 96 / PFC 144 automatic power factor controller Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 30001</small></td><td class="n">Line Voltage</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6<small>doc 30007</small></td><td class="n">Line Current</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-12"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">12<small>doc 30013</small></td><td class="n">Active Power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-18"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">18<small>doc 30019</small></td><td class="n">Apparent Power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24<small>doc 30025</small></td><td class="n">Reactive Power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-30"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30<small>doc 30031</small></td><td class="n">Power Factor</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-36"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">36<small>doc 30037</small></td><td class="n">Phase Angle</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-70"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">70<small>doc 30071</small></td><td class="n">Frequency</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-72"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">72<small>doc 30073</small></td><td class="n">Active Import Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-74"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">74<small>doc 30075</small></td><td class="n">Active Export Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-76"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">76<small>doc 30077</small></td><td class="n">Inductive Reactive Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-78"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">78<small>doc 30079</small></td><td class="n">Capacitive Reactive Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-80"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">80<small>doc 30081</small></td><td class="n">Apparent Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-84"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">84<small>doc 30085</small></td><td class="n">Active Import Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-86"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">86<small>doc 30087</small></td><td class="n">Maximum Active Import Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-88"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">88<small>doc 30089</small></td><td class="n">Active Export Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-90"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">90<small>doc 30091</small></td><td class="n">Maximum Active Export Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-92"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">92<small>doc 30093</small></td><td class="n">Old Max Active Import Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-94"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">94<small>doc 30095</small></td><td class="n">Old Max Active Export Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-96"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">96<small>doc 30097</small></td><td class="n">Old Max Apparent Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-98"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">98<small>doc 30099</small></td><td class="n">Old Max Current Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-100"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">100<small>doc 30101</small></td><td class="n">Apparent Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-102"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">102<small>doc 30103</small></td><td class="n">Max Apparent Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-104"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">104<small>doc 30105</small></td><td class="n">Current Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-106"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">106<small>doc 30107</small></td><td class="n">Max Current Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-108"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">108<small>doc 30109</small></td><td class="n">Active Import Energy Overflow Count</td><td class="d">Roll-over count of the matching energy register.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-112"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">112<small>doc 30113</small></td><td class="n">Active Export Energy Overflow Count</td><td class="d">Roll-over count of the matching energy register.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-116"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">116<small>doc 30117</small></td><td class="n">Reactive Inductive Energy Overflow Count</td><td class="d">Roll-over count of the matching energy register.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-120"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">120<small>doc 30121</small></td><td class="n">Reactive Capacitive Energy Overflow Count</td><td class="d">Roll-over count of the matching energy register.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-124"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">124<small>doc 30125</small></td><td class="n">Apparent Energy Overflow Count</td><td class="d">Roll-over count of the matching energy register.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-134"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">134<small>doc 30135</small></td><td class="n">System temperature</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-144"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">144<small>doc 30145</small></td><td class="n">Active Import Energy on update Rate</td><td class="d">Refreshed at the energy update rate (40081).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-146"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">146<small>doc 30147</small></td><td class="n">Active Export Energy on update Rate</td><td class="d">Refreshed at the energy update rate (40081).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-148"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">148<small>doc 30149</small></td><td class="n">Reactive Inductive Energy on update Rate</td><td class="d">Refreshed at the energy update rate (40081).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-150"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">150<small>doc 30151</small></td><td class="n">Reactive Capacitive Energy on update Rate</td><td class="d">Refreshed at the energy update rate (40081).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-152"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">152<small>doc 30153</small></td><td class="n">Apparent Energy on update Rate</td><td class="d">Refreshed at the energy update rate (40081).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-156"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">156<small>doc 30157</small></td><td class="n">Active Import Energy Overflow on update Rate</td><td class="d">Roll-over count of the matching energy register.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-158"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">158<small>doc 30159</small></td><td class="n">Active Export Energy Overflow on update Rate</td><td class="d">Roll-over count of the matching energy register.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-160"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">160<small>doc 30161</small></td><td class="n">Reactive Inductive Energy Overflow on update Rate</td><td class="d">Roll-over count of the matching energy register.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-162"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">162<small>doc 30163</small></td><td class="n">Reactive Capacitive Energy Overflow on update Rate</td><td class="d">Roll-over count of the matching energy register.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-164"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">164<small>doc 30165</small></td><td class="n">Apparent Energy Overflow on update Rate</td><td class="d">Roll-over count of the matching energy register.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-172"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">172<small>doc 30173</small></td><td class="n">Old Active Export Energy Overflow</td><td class="d">Roll-over count of the matching energy register.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-174"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">174<small>doc 30175</small></td><td class="n">Old Active Export Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-176"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">176<small>doc 30177</small></td><td class="n">Old Reactive Import Energy Overflow</td><td class="d">Roll-over count of the matching energy register.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-178"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">178<small>doc 30179</small></td><td class="n">Old Reactive Import Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-180"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">180<small>doc 30181</small></td><td class="n">Old Reactive Export Energy Overflow</td><td class="d">Roll-over count of the matching energy register.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-182"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">182<small>doc 30183</small></td><td class="n">Old Reactive Export Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-184"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">184<small>doc 30185</small></td><td class="n">Old Apparent Energy Overflow</td><td class="d">Roll-over count of the matching energy register.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-186"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">186<small>doc 30187</small></td><td class="n">Old Apparent Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-188"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">188<small>doc 30189</small></td><td class="n">Maximum System Voltage</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-190"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">190<small>doc 30191</small></td><td class="n">Maximum System Current</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-192"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">192<small>doc 30193</small></td><td class="n">Maximum Active Import Power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-194"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">194<small>doc 30195</small></td><td class="n">Maximum Active Export Power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-196"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">196<small>doc 30197</small></td><td class="n">Maximum Inductive Reactive Power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-198"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">198<small>doc 30199</small></td><td class="n">Maximum Capacitive Reactive Power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-200"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">200<small>doc 30201</small></td><td class="n">Maximum Apparent Power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-202"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">202<small>doc 30203</small></td><td class="n">Maximum Voltage THD</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-204"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">204<small>doc 30205</small></td><td class="n">Maximum Current THD</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-206"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">206<small>doc 30207</small></td><td class="n">Maximum Frequency</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-208"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">208<small>doc 30209</small></td><td class="n">Maximum Temperature</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-210"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">210<small>doc 30211</small></td><td class="n">Minimum System Voltage</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-212"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">212<small>doc 30213</small></td><td class="n">Minimum System Current</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-214"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">214<small>doc 30215</small></td><td class="n">Minimum Frequency</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-216"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">216<small>doc 30217</small></td><td class="n">Minimum Temperature</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-218"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">218<small>doc 30219</small></td><td class="n">System Voltage THD %</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-220"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">220<small>doc 30221</small></td><td class="n">System Current THD %</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-222"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">222<small>doc 30223</small></td><td class="n">Old Run Hour</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-224"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">224<small>doc 30225</small></td><td class="n">Old ON Hour</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-226"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">226<small>doc 30227</small></td><td class="n">Run Hour</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-228"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">228<small>doc 30229</small></td><td class="n">ON Hour</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-230"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">230<small>doc 30231</small></td><td class="n">Power Down Interruption Count</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-232"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">232<small>doc 30233</small></td><td class="n">Power Down Interruption Time</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-234"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">234<small>doc 30235</small></td><td class="n">Power Down Interruption Date</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-244"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">244<small>doc 30245</small></td><td class="n">Difference to Power Factor</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-246"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">246<small>doc 30247</small></td><td class="n">Capacitor Bank 1 KVAr value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-248"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">248<small>doc 30249</small></td><td class="n">Capacitor Bank 2 KVAr value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-250"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">250<small>doc 30251</small></td><td class="n">Capacitor Bank 3 KVAr value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-252"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">252<small>doc 30253</small></td><td class="n">Capacitor Bank 4 KVAr value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-254"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">254<small>doc 30255</small></td><td class="n">Capacitor Bank 5 KVAr value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-256"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">256<small>doc 30257</small></td><td class="n">Capacitor Bank 6 KVAr value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-258"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">258<small>doc 30259</small></td><td class="n">Capacitor Bank 7 KVAr value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-260"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">260<small>doc 30261</small></td><td class="n">Capacitor Bank 8 KVAr value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-262"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">262<small>doc 30263</small></td><td class="n">Capacitor Bank 9 KVAr value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-264"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">264<small>doc 30265</small></td><td class="n">Capacitor Bank 10 KVAr value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-266"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">266<small>doc 30267</small></td><td class="n">Capacitor Bank 11 KVAr value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-268"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">268<small>doc 30269</small></td><td class="n">Capacitor Bank 12 KVAr value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-270"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">270<small>doc 30271</small></td><td class="n">Test Run Capacitor Bank 1 KVAr value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-272"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">272<small>doc 30273</small></td><td class="n">Test Run Capacitor Bank 2 KVAr value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-274"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">274<small>doc 30275</small></td><td class="n">Test Run Capacitor Bank 3 KVAr value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-276"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">276<small>doc 30277</small></td><td class="n">Test Run Capacitor Bank 4 KVAr value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-278"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">278<small>doc 30279</small></td><td class="n">Test Run Capacitor Bank 5 KVAr value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-280"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">280<small>doc 30281</small></td><td class="n">Test Run Capacitor Bank 6 KVAr value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-282"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">282<small>doc 30283</small></td><td class="n">Test Run Capacitor Bank 7 KVAr value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-284"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">284<small>doc 30285</small></td><td class="n">Test Run Capacitor Bank 8 KVAr value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-286"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">286<small>doc 30287</small></td><td class="n">Test Run Capacitor Bank 9 KVAr value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-288"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">288<small>doc 30289</small></td><td class="n">Test Run Capacitor Bank 10 KVAr value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-290"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">290<small>doc 30291</small></td><td class="n">Test Run Capacitor Bank 11 KVAr value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-292"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">292<small>doc 30293</small></td><td class="n">Test Run Capacitor Bank 12 KVAr value</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-294"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">294<small>doc 30295</small></td><td class="n">Bank 1 No. of Switching operations</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-296"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">296<small>doc 30297</small></td><td class="n">Bank 2 No. of Switching operations</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-298"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">298<small>doc 30299</small></td><td class="n">Bank 3 No. of Switching operations</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-300"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">300<small>doc 30301</small></td><td class="n">Bank 4 No. of Switching operations</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-302"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">302<small>doc 30303</small></td><td class="n">Bank 5 No. of Switching operations</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-304"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">304<small>doc 30305</small></td><td class="n">Bank 6 No. of Switching operations</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-306"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">306<small>doc 30307</small></td><td class="n">Bank 7 No. of Switching operations</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-308"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">308<small>doc 30309</small></td><td class="n">Bank 8 No. of Switching operations</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-310"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">310<small>doc 30311</small></td><td class="n">Bank 9 No. of Switching operations</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-312"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">312<small>doc 30313</small></td><td class="n">Bank 10 No. of Switching operations</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-314"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">314<small>doc 30315</small></td><td class="n">Bank 11 No. of Switching operations</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-316"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">316<small>doc 30317</small></td><td class="n">Bank 12 No. of Switching operations</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40003</small></td><td class="n">Demand integration time</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">8 = 8 min; 15 = 15 min; 20 = 20 min; 30 = 30 min</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 40005</small></td><td class="n">Energy unit</td><td class="d">Default 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Wh; 2 = kWh; 3 = MWh</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 40007</small></td><td class="n">System nominal voltage</td><td class="d">50-550 V AC; default 240.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 40011</small></td><td class="n">System type</td><td class="d">Default 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 1 phase; 1 = 3 phase</td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 40015</small></td><td class="n">Reset parameters</td><td class="d">11-22 reset one bank&#x27;s switching count, 23-34 one bank&#x27;s operation time.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Energy; 2 = Demand; 3 = Minimum values; 4 = Maximum values; 5 = Run hour / on hour; 6 = Power down interruption; 7 = All bank switching counts; 8 = All bank operation times; 10 = All (energy, max, min, run/on hour)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 40019</small></td><td class="n">RS 485 setup code</td><td class="d">Baud, parity and stop bits in one code; default 5.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 4800 bps, no parity, 1 stop; 1 = 4800 bps, no parity, 2 stop; 2 = 4800 bps, even, 1 stop; 3 = 4800 bps, odd, 1 stop; 4 = 9600 bps, no parity, 1 stop; 5 = 9600 bps, no parity, 2 stop; 6 = 9600 bps, even, 1 stop; 7 = 9600 bps, odd, 1 stop; 8 = 19200 bps, no parity, 1 stop; 9 = 19200 bps, no parity, 2 stop; 10 = 19200 bps, even, 1 stop; 11 = 19200 bps, odd, 1 stop; 12 = 38400 bps, no parity, 1 stop; 13 = 38400 bps, no parity, 2 stop; 14 = 38400 bps, even, 1 stop; 15 = 38400 bps, odd, 1 stop; 16 = 57600 bps, no parity, 1 stop; 17 = 57600 bps, no parity, 2 stop; 18 = 57600 bps, even, 1 stop; 19 = 57600 bps, odd, 1 stop</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 40021</small></td><td class="n">Device address</td><td class="d">1-247; default 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34<small>doc 40035</small></td><td class="n">CT primary</td><td class="d">1-9999 A; default 1000.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-38"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">38<small>doc 40039</small></td><td class="n">Energy digit reset count</td><td class="d">7-9; default 8.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40<small>doc 40041</small></td><td class="n">Register order</td><td class="d">Normal (most significant byte first) or reversed float order; default 0.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-42"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42<small>doc 40043</small></td><td class="n">CT secondary</td><td class="d">Default 5.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 1 A; 5 = 5 A</td></tr>
<tr data-row data-type="holding_register" id="r-hr-70"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">70<small>doc 40071</small></td><td class="n">Basic password</td><td class="d">Default 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-80"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">80<small>doc 40081</small></td><td class="n">Energy update rate on Modbus</td><td class="d">Default 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-92"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">92<small>doc 40093</small></td><td class="n">Maximum switching kvar</td><td class="d">Default 25.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-98"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">98<small>doc 40099</small></td><td class="n">Model number</td><td class="d">Reads 4000.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-124"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">124<small>doc 40125</small></td><td class="n">Capacitor switch on time</td><td class="d">Default 40.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-126"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">126<small>doc 40127</small></td><td class="n">Capacitor switch off time</td><td class="d">Default 40.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-128"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">128<small>doc 40129</small></td><td class="n">Capacitor discharge time</td><td class="d">Default 60; must match the capacitors.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-132"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">132<small>doc 40133</small></td><td class="n">Target power factor</td><td class="d">Default 0.995.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-134"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">134<small>doc 40135</small></td><td class="n">No. of capacitor banks</td><td class="d">Default 8.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-138"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">138<small>doc 40139</small></td><td class="n">Bank switching threshold</td><td class="d">Default 66.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-142"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">142<small>doc 40143</small></td><td class="n">Capacitor bank 1 kvar value</td><td class="d">Default 25.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-144"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">144<small>doc 40145</small></td><td class="n">Capacitor bank 2 kvar value</td><td class="d">Default 25.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-146"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">146<small>doc 40147</small></td><td class="n">Capacitor bank 3 kvar value</td><td class="d">Default 25.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-148"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">148<small>doc 40149</small></td><td class="n">Capacitor bank 4 kvar value</td><td class="d">Default 25.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-150"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">150<small>doc 40151</small></td><td class="n">Capacitor bank 5 kvar value</td><td class="d">Default 25.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-152"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">152<small>doc 40153</small></td><td class="n">Capacitor bank 6 kvar value</td><td class="d">Default 25.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-154"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">154<small>doc 40155</small></td><td class="n">Capacitor bank 7 kvar value</td><td class="d">Default 25.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-156"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">156<small>doc 40157</small></td><td class="n">Capacitor bank 8 kvar value</td><td class="d">Default 25.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-158"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">158<small>doc 40159</small></td><td class="n">Capacitor bank 9 kvar value</td><td class="d">Default 25.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-160"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">160<small>doc 40161</small></td><td class="n">Capacitor bank 10 kvar value</td><td class="d">Default 25.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-162"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">162<small>doc 40163</small></td><td class="n">Capacitor bank 11 kvar value</td><td class="d">Default 25.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-164"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">164<small>doc 40165</small></td><td class="n">Capacitor bank 12 kvar value</td><td class="d">Default 25.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-206"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">206<small>doc 40207</small></td><td class="n">System frequency</td><td class="d">Default 50.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>The data-format table states IEEE 754 floats, most significant byte first; the line-voltage example returns 43 6E FB 45. ABCD is the default and 40041 can reverse it.</li><li>Rows whose printed hex start address does not match their register number were left out (30169 and 30171 &#x27;old active import energy&#x27;, and 40235 alarm relay status). The RTC date/time rows (30131, 30133) use a packed two-digit format and are also left out.</li><li>Left out: individual voltage/current harmonics (30321 onwards), alarm feature/set-point registers (Table 4), RTC set registers and display settings.</li><li>No unit column is printed, so units are left blank; energy follows 40005 (default kWh).</li><li>Register names drop the manual&#x27;s superscript footnote markers (Imp = import, Exp = export, Ind = inductive, Cap = capacitive, OF = overflow).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Rishabh Instruments RISH PFC 96 / PFC 144 automatic power factor controller</h2><div class="faq"><details open><summary>What Modbus registers does the Rishabh Instruments RISH PFC 96 / PFC 144 automatic power factor controller have?</summary><p>This map lists 144 registers: 110 input registers, 34 holding registers. 33 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Rishabh Instruments RISH PFC 96 / PFC 144 automatic power factor controller Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The interface definition prints 3X/4X numbers next to the hex start address (30001 = 00 00, 30071 = 00 46, 40019 = 00 12). Wire address = number - 30001 (FC04) or - 40001 (FC03/FC16); every row here was checked against its printed hex.</p></details><details><summary>What byte order does the Rishabh Instruments RISH PFC 96 / PFC 144 automatic power factor controller use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Rishabh Instruments RISH PFC 96 / PFC 144 automatic power factor controller?</summary><p>Start with IR 0 Line Voltage (Line voltage); IR 6 Line Current (Line current); IR 30 Power Factor (Power factor); IR 24 Reactive Power (Reactive power); IR 244 Difference to Power Factor (Difference to target power factor); IR 218 System Voltage THD % (Voltage THD).</p></details><details><summary>How do I enable Modbus control of the Rishabh Instruments RISH PFC 96 / PFC 144 automatic power factor controller?</summary><p>Set the RS-485 address and baud/parity in the controller&#x27;s communication menu or via 40021/40019.</p></details><details><summary>Where is the official Rishabh Instruments RISH PFC 96 / PFC 144 automatic power factor controller Modbus documentation?</summary><p>The source is Power Factor Controller PFC 144 - PFC 96 Interface Definition (Version D), revision 2018-12, published free by Rishabh Instruments at https://rishabh.co.in/uploads/product/rish-pfc-12-228/PFC96_PFC144-Interface_Defination_REV_D1.pdf.</p></details></div>
<h2>More Rishabh Instruments Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-dc2111-mod" data-row><span class="k">Energy meter (DC)</span><h3>Rishabh Instruments RISH DC2111 MOD single-channel DC energy meter</h3><p>Rishabh RISH DC2111 MOD single-channel DC energy meters with RS-485 Modbus, per interface definition DMAN-00IM-1669 Rev. D (08/25).</p><div class="meta">52 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH DC2111 MOD, DC2111</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-delta-energy-nx" data-row><span class="k">Energy meter</span><h3>Rishabh Instruments RISH Delta Energy NX multifunction energy meter</h3><p>Rishabh RISH Delta Energy NX panel energy meters with RS-485 Modbus RTU, per the operating manual on the product page (standard CT version).</p><div class="meta">124 registers &middot; 28 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH Delta Energy NX, Delta Energy NX, RISH Delta Energy</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-delta-power-nx" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH Delta Power NX multifunction power meter</h3><p>Rishabh RISH Delta Power NX programmable panel meters with RS-485 Modbus RTU, per operating manual AMAN-00IM-0117 Rev. E.</p><div class="meta">89 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH Delta Power NX, Delta Power NX, RISH Delta Power</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-delta-vaf-nx" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH Delta VAF NX volt/amp/frequency panel meter</h3><p>Rishabh RISH Delta VAF NX programmable panel meters with RS-485 Modbus RTU, per operating manual AMAN-00IM-0118 Rev. F.</p><div class="meta">52 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH Delta VAF NX, Delta VAF NX, RISH Delta VAF</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-dmci" data-row><span class="k">Power meter (demand controller)</span><h3>Rishabh Instruments RISH DMCi touch-screen demand controller with TOD</h3><p>Rishabh RISH DMCi 96 x 96 mm touch-screen demand controllers with the optional RS-485 Modbus output, per interface definition DMAN-00IM-0578 Rev. A (09/16).</p><div class="meta">114 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH DMCi, DMCi, Rish DMCi demand controller</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-ec43xx-er43xx" data-row><span class="k">Energy meter</span><h3>Rishabh Instruments RISH EC43xx / ER43xx DIN-rail energy meters</h3><p>Rishabh RISH EC43xx and ER43xx DIN-rail digital energy meters with RS-485 Modbus, per interface definition DMAN-00IM-09xx Rev. F (11/25).</p><div class="meta">132 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: EC4311, EC4321, ER4311, ER4321, RISH EC43X1, EC43XX, ER43XX</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-ed-ec-er11xx" data-row><span class="k">Energy meter</span><h3>Rishabh Instruments RISH ED11XX / EC11XX / ER11XX single-phase DIN-rail energy meters</h3><p>Rishabh RISH ED11XX (direct), EC11XX (CT) and ER11XX (RJ12 CT) single-phase DIN-rail meters in their Modbus (x1) versions, per operating manual DMAN-00IM-1071 Rev. M.</p><div class="meta">84 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH ED11X1, RISH EC11X1, RISH ER11X1, ED1111, EC1111, ER1111, RISH ED11XX, RISH EC11XX, RISH ER11XX</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-ed-ec-er21xx" data-row><span class="k">Energy meter</span><h3>Rishabh Instruments RISH ED21XX / EC21XX / ER21XX single-phase energy meters</h3><p>Rishabh RISH ED21XX (direct), EC21XX (CT) and ER21XX (RJ12 CT) single-phase meters in their Modbus versions, per operating manual DMAN-00IM-1073 Rev. M.</p><div class="meta">85 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH ED21X1, RISH EC21X1, RISH ER21X1, RISH ED21XX, RISH EC21XX, RISH ER21XX</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-em13xx-em23xx" data-row><span class="k">Energy meter</span><h3>Rishabh Instruments RISH EM 1320 / 1330 / 1340 / 2340 programmable energy meters</h3><p>Rishabh RISH EM 1320/1330/1340 and EM 2320/2330/2340 panel energy meters with RS-485 Modbus, per interface definition DMAN-00IM-0721 Rev. B (06/2020). Rows marked &#x27;only 2340&#x27; apply to the dual-source EM 2340.</p><div class="meta">137 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH EM 1320, RISH EM 1330, RISH EM 1340, RISH EM 2320, RISH EM 2330, RISH EM 2340, EM2340DS</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-em3490ds" data-row><span class="k">Energy meter</span><h3>Rishabh Instruments RISH EM 3490 DS dual-source (utility/generator) energy meter</h3><p>Rishabh RISH EM 3490 DS dual-source energy meters (separate utility and generator energy) with RS-485 Modbus, per manual Rev G.</p><div class="meta">78 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH EM 3490 DS, EM3490DS, EM 3490DS</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-em3490ss-1p" data-row><span class="k">Energy meter</span><h3>Rishabh Instruments RISH EM 3490 SS single-phase energy meter</h3><p>Rishabh RISH EM 3490 SS single-phase energy meters with the optional RS-485 Modbus output, per the 1-phase manual Rev D.</p><div class="meta">25 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH EM 3490 SS 1P, EM3490SS 1P, EM 3490 SS single-phase</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-em3490ss-3p" data-row><span class="k">Energy meter</span><h3>Rishabh Instruments RISH EM 3490 SS three-phase single-source energy meter</h3><p>Rishabh RISH EM 3490 SS three-phase energy meters with the optional RS-485 Modbus output, per the 3-phase manual Rev E.</p><div class="meta">57 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH EM 3490 SS 3P, EM3490SS 3P, EM 3490 SS three-phase</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-em-dc-6000" data-row><span class="k">Energy meter (DC)</span><h3>Rishabh Instruments RISH EM DC 6000 programmable DC energy meter</h3><p>Rishabh RISH EM DC 6000 single-channel programmable DC energy meters with RS-485 Modbus, per interface definition DMAN-00IM-0862 Rev. 0 (12/2020).</p><div class="meta">78 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH EM DC 6000, EMDC 6000, EM DC6000</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-em-dc-6001-6002" data-row><span class="k">Energy meter (DC)</span><h3>Rishabh Instruments RISH EM DC 6001 / 6002 multi-channel DC energy meter</h3><p>Rishabh RISH EM DC 6001 / 6002 multi-channel DC energy meters with RS-485 Modbus, per interface definition 2-60-006-00-00627 Rev. 0 (10/2015).</p><div class="meta">223 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH EM DC 6001, RISH EM DC 6002, EM DC 6001, EM DC 6002</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-lm1340" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH LM 1340 multifunction meter</h3><p>Rishabh RISH LM 1340 panel multifunction instruments with RS-485 Modbus, per interface definition DMAN-00IM-0923 Rev. D (03/2026).</p><div class="meta">342 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH LM 1340, LM1340</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-lm1360" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH LM 1360 load manager (LM 13xx)</h3><p>Rishabh RISH LM 1360 panel meters with RS-485 Modbus, per interface definition DMAN-00IM-0662 Rev. D (01/2024).</p><div class="meta">337 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH LM 1360, LM1360, LM 13xx, LM1360 RJ12</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-lm1380" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH LM 1380 multifunction meter</h3><p>Rishabh RISH LM 1380 panel multifunction instruments with RS-485 Modbus, per interface definition DMAN-00IM-0925 Rev. A (04/2022).</p><div class="meta">277 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH LM 1380, LM1380</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-lm1360-plus-rj12" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH LM1360+ RJ12 smart energy meter</h3><p>Rishabh RISH LM1360 PLUS RJ12 smart energy meters (RJ12 CT inputs) with RS-485 Modbus, per interface definition DMAN-00IM-0923 Rev. A (01/2026).</p><div class="meta">367 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH LM 1360+, LM1360 PLUS RJ12, LM1360+</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-master-3440" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH Master 3440 (class 0.2S) multifunction meter</h3><p>Rishabh RISH Master 3440 class 0.2S panel meters with RS-485 Modbus, per interface definition DMAN-00IM-0711 Rev. C (05/2019).</p><div class="meta">290 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH Master 3440, RM3440, Master 3440 0.2S</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-master-3440i" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH Master 3440i / 3440iDL (class 0.2S) touch-screen meter</h3><p>Rishabh RISH Master 3440i and 3440iDL touch-screen class 0.2S meters with RS-485 Modbus, per interface definition DMAN-00IM-0712 Rev. F (10/2026).</p><div class="meta">314 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH Master 3440i, RISH Master 3440iDL, RM3440i, RM3440iDL</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-ml-1400-ml-1410" data-row><span class="k">Power meter (multi-circuit energy meter)</span><h3>Rishabh Instruments RISH ML 1400 / ML 1410 Multiload Monitor (Modbus RTU)</h3><p>RISH Multiload Monitor (12 current channels, 4 voltage channels) per interface definition DMAN-00IM-0795 Rev A (08/2020).</p><div class="meta">82 registers &middot; 3 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH ML 1400, RISH ML 1410, RISH MLM, Multiload Monitor</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/satec/pm175" data-row><span class="k">Power meter (power quality analyzer)</span><h3>SATEC PM175 powermeter and power quality analyzer</h3><p>SATEC PM175 from firmware 25.2.6, per Modbus reference guide BG0416 Rev. A7 (Nov 2009).</p><div class="meta">109 registers &middot; 17 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: PM175, SATEC PM175, PM 175</span></a></li><li><a class="card" href="/modbus-register-maps/senva/em-rs485" data-row><span class="k">Energy meter</span><h3>Senva EM-RS485 networked energy meter (Modbus RTU/ASCII)</h3><p>Senva EM-RS485 three-phase energy meters with Senva CVT sensors, firmware v1.1.2, Modbus Protocol Guide 154-0023-0B (2017-04-10).</p><div class="meta">83 registers &middot; 18 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: EM-RS485, Senva EM-RS485, Senva protocol energy meter</span></a></li><li><a class="card" href="/modbus-register-maps/sisgeo/digital-instruments-modbus" data-row><span class="k">Sensor (geotechnical: inclinometer, tiltmeter, piezometer, extensometer)</span><h3>SISGEO SISGEO digital instruments, RS-485 Modbus (firmware 3.x normal mode)</h3><p>SISGEO digital instruments with firmware 0x0300 or later running in normal (non-legacy) mode, protocol manual EN 05/20.</p><div class="meta">52 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: SISGEO digital in-place inclinometer, SISGEO digital tiltmeter, SISGEO digital piezometer, SISGEO DEX, SISGEO digital extensometer</span></a></li><li><a class="card" href="/modbus-register-maps/abb/a41-a42" data-row><span class="k">Energy meter</span><h3>ABB EQ meter A41 / A42 (Modbus RTU)</h3><p>ABB EQ A41 (direct connected) and A42 (transformer connected) DIN meters whose RS-485 port is set to Modbus.</p><div class="meta">174 registers &middot; 33 writable &middot; RTU</div><span class="sr-only"> Also known as: A41, A42, EQ A41, EQ A42</span></a></li><li><a class="card" href="/modbus-register-maps/abb/tmax-pr223ds-modbus" data-row><span class="k">Power meter (circuit breaker trip unit)</span><h3>ABB SACE Tmax PR223DS trip unit (Modbus RTU)</h3><p>ABB SACE PR223DS electronic trip unit (Tmax moulded-case breakers), software version 02.02, per 1SDH000658R0001.</p><div class="meta">47 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: PR223DS, Tmax PR223DS, SACE PR223DS</span></a></li><li><a class="card" href="/modbus-register-maps/bticino/f3n200" data-row><span class="k">Power meter</span><h3>BTicino PM multifunction meter F3N200 (Modbus RTU)</h3><p>BTicino PM multifunction meter catalogue number F3N200 with RS-485, per Modbus table IDP000024 v1.01.</p><div class="meta">60 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: F3N200, BTicino PM F3N200</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://rishabh.co.in/uploads/product/rish-pfc-12-228/PFC96_PFC144-Interface_Defination_REV_D1.pdf" rel="nofollow noopener" target="_blank">Power Factor Controller PFC 144 - PFC 96 Interface Definition &middot; Version D &middot; rev. 2018-12</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
