<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>RKC Instrument SRV TIO Modbus Register Map | Easy Modbus</title>
<meta name="description" content="RKC Instrument SRV TIO Modbus register map: 98 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/rkc-instrument/srv-tio">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="RKC Instrument SRV TIO Modbus Register Map | Easy Modbus">
<meta property="og:description" content="RKC Instrument SRV TIO Modbus register map: 98 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/rkc-instrument/srv-tio">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="RKC Instrument SRV TIO Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="RKC Instrument SRV TIO Modbus register map: 98 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/rkc-instrument/srv-tio",
   "url": "https://easymodbus.com/modbus-register-maps/rkc-instrument/srv-tio",
   "name": "RKC Instrument SRV TIO Modbus Register Map | Easy Modbus",
   "description": "RKC Instrument SRV TIO Modbus register map: 98 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/rkc-instrument/srv-tio#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/rkc-instrument/srv-tio#dataset",
   "name": "RKC Instrument SRV module type controller, TIO temperature control module (Modbus RTU) Modbus register map",
   "description": "The SRV is a DIN-rail modular controller whose TIO modules each run two heat or heat/cool PID loops; extension modules share the bus of a basic module. With DIP switch 6 set to Modbus, each module answers Modbus RTU on RS-485 with channel 1 data at 0000H and channel 2 data at 1000H. This map covers measured values, events, setpoints, PID, manual output, module DI/DO and the key input setup items. RKC Instrument SRV TIO Modbus register map: 98 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/rkc-instrument/srv-tio",
   "keywords": [
    "RKC Instrument SRV module type controller, TIO temperature control module (Modbus RTU) Modbus register map",
    "RKC Instrument SRV module type controller, TIO temperature control module (Modbus RTU) Modbus registers",
    "RKC Instrument Modbus map",
    "SRV Modbus register map",
    "SRV TIO module Modbus register map",
    "RKC SRV Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "SRV Communication Instruction Manual (Module Type Controller)",
    "url": "https://flw.com/rkc/pdf/ims01p01e7.pdf",
    "author": {
     "@type": "Organization",
     "name": "RKC Instrument"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "RKC Instrument SRV module type controller, TIO temperature control module (Modbus RTU)",
    "description": "Sensor (modular temperature controller)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/rkc-instrument/srv-tio.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/rkc-instrument/srv-tio.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the RKC Instrument SRV module type controller, TIO temperature control module (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 98 registers: 98 holding registers. 72 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the RKC Instrument SRV module type controller, TIO temperature control module (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The data map prints each register in hex and decimal; the value is the address sent on the wire. The manual's read example asks for 0000H-0002H, so 0000H is a real register (CH1 measured value)."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the RKC Instrument SRV module type controller, TIO temperature control module (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 0 Measured value (PV) (CH1) (CH1 measured value); HR 1 Comprehensive event state (CH1) (CH1 event state); HR 2 Heat-side manipulated output value (CH1) (CH1 heat-side output); HR 16 Set value (SV) (CH1) (CH1 set value); HR 48 Control RUN/STOP transfer (module) (Control RUN/STOP); HR 4096 Measured value (PV) (CH2) (CH2 measured value); HR 4112 Set value (SV) (CH2) (CH2 set value)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the RKC Instrument SRV module type controller, TIO temperature control module (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The protocol is set when ordering but can be changed with DIP switch 6 (ON = Modbus). Speed is set by DIP switches 1-2, data/parity by 3-5; changes apply after power-up or a RUN/STOP change."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official RKC Instrument SRV module type controller, TIO temperature control module (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is SRV Communication Instruction Manual (Module Type Controller) (IMS01P01-E7). RKC Instrument doesn't publish it on its own website, so this map was re-typed from a free copy at https://flw.com/rkc/pdf/ims01p01e7.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "RKC Instrument",
     "item": "https://easymodbus.com/modbus-register-maps/rkc-instrument/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "SRV module type controller, TIO temperature control module (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/rkc-instrument/srv-tio"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/rkc-instrument/">RKC Instrument</a></li><li aria-current="page">SRV module type controller, TIO temperature control module (Modbus RTU)</li></ol>
<p class="eyebrow">Sensor (modular temperature controller) &middot; Modbus register map</p><h1><span class="mfr">RKC Instrument</span> SRV module type controller, TIO temperature control module (Modbus RTU) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The SRV is a DIN-rail modular controller whose TIO modules each run two heat or heat/cool PID loops; extension modules share the bus of a basic module. With DIP switch 6 set to Modbus, each module answers Modbus RTU on RS-485 with channel 1 data at 0000H and channel 2 data at 1000H. This map covers measured values, events, setpoints, PID, manual output, module DI/DO and the key input setup items.</p>
<p>This page lists <strong>98 Modbus registers</strong> for the RKC Instrument SRV module type controller, TIO temperature control module (Modbus RTU) &mdash; 72 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
RKC Instrument&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/rkc-instrument/">RKC Instrument</a></dd></div><div><dt>Model</dt><dd>SRV module type controller, TIO temperature control module (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/temperature-process-controllers/">Sensor (modular temperature controller)</a></dd></div><div><dt>Registers</dt><dd>98 (72 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>38400 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>Also known as</dt><dd>SRV, SRV TIO module, RKC SRV</dd></div><div><dt>Source document</dt><dd><a href="https://flw.com/rkc/pdf/ims01p01e7.pdf" rel="nofollow noopener" target="_blank">SRV Communication Instruction Manual (Module Type Controller) &middot; IMS01P01-E7 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/rkc-instrument/srv-tio.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/rkc-instrument/srv-tio.json">JSON</a>
  <a class="btn" href="https://flw.com/rkc/pdf/ims01p01e7.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: RKC Instrument SRV module type controller, TIO temperature control module (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Set DIP switch 6 ON (Modbus) and the rotary address, then read 0000H-0006H for CH1 PV, event state, outputs and SV monitor (1000H onward for CH2). Write the setpoint to 0010H/1010H and start control with 0030H = 1.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Measured value (PV) (CH1)</td><td class="f">INT16</td><td>CH1 measured value</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Comprehensive event state (CH1)</td><td class="f">BITMAP16</td><td>CH1 event state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2">HR 2</a></td><td class="n">Heat-side manipulated output value (CH1)</td><td class="f">INT16</td><td>CH1 heat-side output</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-16">HR 16</a></td><td class="n">Set value (SV) (CH1)</td><td class="f">INT16</td><td>CH1 set value</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-48">HR 48</a></td><td class="n">Control RUN/STOP transfer (module)</td><td class="f">UINT16</td><td>Control RUN/STOP</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-4096">HR 4096</a></td><td class="n">Measured value (PV) (CH2)</td><td class="f">INT16</td><td>CH2 measured value</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4112">HR 4112</a></td><td class="n">Set value (SV) (CH2)</td><td class="f">INT16</td><td>CH2 set value</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>The protocol is set when ordering but can be changed with DIP switch 6 (ON = Modbus). Speed is set by DIP switches 1-2, data/parity by 3-5; changes apply after power-up or a RUN/STOP change.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>The Modbus slave address is the rotary switch setting plus 1 (switch 00 = slave 1).</li><li>Each module (slave address) carries at most two channels.</li><li>With a data error part-way through a multi-write, the values before the error still take effect.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Factory DIP settings for Modbus: 38400 bps, 8 data bits, no parity, 1 stop bit (fixed). Speeds 2400-38400 bps.</li><li>Give the basic TIO module the lowest address when extension modules share its bus. DIP switches 7 and 8 stay OFF.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Wait 30 bit times after a response before the next request.</li><li>Do not write to addresses not in the data map; items for functions that are not fitted return no error response.</li></ul>
</section>
<h2 id="registers">RKC Instrument SRV module type controller, TIO temperature control module (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>98</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">98 of 98 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">RKC Instrument SRV module type controller, TIO temperature control module (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 0000</small></td><td class="n">Measured value (PV) (CH1)</td><td class="d">Raw integer; decimals follow the input range (0873H for voltage/current inputs).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 0001</small></td><td class="n">Comprehensive event state (CH1)</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Burnout; bit 1 = Event 1; bit 2 = Event 2; bit 3 = Heater break alarm; bit 4 = Control loop break alarm (LBA)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 0002</small></td><td class="n">Heat-side manipulated output value (CH1)</td><td class="d">-5.0 to +105.0 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 0003</small></td><td class="n">Set value monitor (CH1)</td><td class="d">Raw integer; decimals follow the input range (0873H for voltage/current inputs).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 0004</small></td><td class="n">Error code (module)</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Memory backup error; bit 2 = Internal communication error; bit 3 = Adjustment data error; bit 4 = Input error; bit 5 = Current transformer input error; bit 6 = Temperature compensation error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 0005</small></td><td class="n">Cool-side manipulated output value (CH1)</td><td class="d">-5.0 to +105.0 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 0006</small></td><td class="n">Current transformer input measured value (CH1)</td><td class="d">0.0 to 30.0 A or 0.0 to 100.0 A depending on CT.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 0008</small></td><td class="n">Burnout state (CH1)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 0009</small></td><td class="n">Event 1 state (CH1)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 000A</small></td><td class="n">Event 2 state (CH1)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 000B</small></td><td class="n">Heater break alarm (HBA) state (CH1)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = Heater break; 2 = Relay welding</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 000C</small></td><td class="n">Control loop break alarm (LBA) state (CH1)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 000D</small></td><td class="n">Temperature rise completion state (CH1)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not complete; 1 = Temperature rise complete</td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 000F</small></td><td class="n">Operation mode (CH1)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Unused; 1 = Monitor 1; 2 = Monitor 2; 3 = Control</td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 0010</small></td><td class="n">Set value (SV) (CH1)</td><td class="d">Raw integer; decimals follow the input range (0873H for voltage/current inputs).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 0011</small></td><td class="n">Heat-side proportional band (CH1)</td><td class="d">0 = ON/OFF action. Decimal places follow the input range; V/I inputs are in % of span.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 0012</small></td><td class="n">Integral time (CH1)</td><td class="d">1 to 3600 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc 0013</small></td><td class="n">Derivative time (CH1)</td><td class="d">0 to 3600 s; 0 = PI action.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 0014</small></td><td class="n">Control response parameters (CH1)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Slow; 1 = Medium; 2 = Fast</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc 0015</small></td><td class="n">PV bias (CH1)</td><td class="d">Raw integer; decimals follow the input range (0873H for voltage/current inputs).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 0016</small></td><td class="n">Event 1 set value (CH1)</td><td class="d">Raw integer; decimals follow the input range (0873H for voltage/current inputs).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 0017</small></td><td class="n">Event 2 set value (CH1)</td><td class="d">Raw integer; decimals follow the input range (0873H for voltage/current inputs).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28<small>doc 001C</small></td><td class="n">Cool-side proportional band (CH1)</td><td class="d">Decimal places follow the input range; V/I inputs are in % of span.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc 001E</small></td><td class="n">Overlap/Deadband (CH1)</td><td class="d">Raw integer; decimals follow the input range (0873H for voltage/current inputs).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31<small>doc 001F</small></td><td class="n">Setting change rate limiter (CH1)</td><td class="d">Input span per minute, 0 = off; decimal places follow the input range.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32<small>doc 0020</small></td><td class="n">PID/AT transfer (CH1)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = PID control; 1 = Autotuning (AT)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33<small>doc 0021</small></td><td class="n">Auto/Manual transfer (CH1)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = Manual</td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34<small>doc 0022</small></td><td class="n">Manual output value (CH1)</td><td class="d">-5.0 to +105.0 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35<small>doc 0023</small></td><td class="n">Output limiter (high) (CH1)</td><td class="d">Output limiter (low) to 105.0 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36<small>doc 0024</small></td><td class="n">Output limiter (low) (CH1)</td><td class="d">-5.0 % to output limiter (high).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-37"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">37<small>doc 0025</small></td><td class="n">Heat-side proportional cycle time (CH1)</td><td class="d">1 to 100 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-38"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">38<small>doc 0026</small></td><td class="n">Cool-side proportional cycle time (CH1)</td><td class="d">1 to 100 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-39"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">39<small>doc 0027</small></td><td class="n">Digital filter (CH1)</td><td class="d">0 to 100 s; 0 = off.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40<small>doc 0028</small></td><td class="n">Heater break alarm (HBA) set value (CH1)</td><td class="d">0.0 to 30.0 A or 0.0 to 100.0 A.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-48"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">48<small>doc 0030</small></td><td class="n">Control RUN/STOP transfer (module)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Control STOP; 1 = Control RUN</td></tr>
<tr data-row data-type="holding_register" id="r-hr-53"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53<small>doc 0035</small></td><td class="n">Manipulated output value at input error (CH1)</td><td class="d">-105.0 to +105.0 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62<small>doc 003E</small></td><td class="n">DI state (module)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Contact open (OFF); 1 = Contact closed (ON)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-65"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65<small>doc 0041</small></td><td class="n">DO state (module)</td><td class="d">Writable only when DO1 and DO2 settings are 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = DO1 open, DO2 open; 1 = DO1 closed, DO2 open; 2 = DO1 open, DO2 closed; 3 = DO1 closed, DO2 closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-66"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">66<small>doc 0042</small></td><td class="n">Event interlock release (module)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normal state; 1 = Execute interlock release</td></tr>
<tr data-row data-type="holding_register" id="r-hr-67"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">67<small>doc 0043</small></td><td class="n">Temperature rise completion zone (CH1)</td><td class="d">0 = unused. Raw integer; decimals follow the input range (0873H for voltage/current inputs).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-68"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">68<small>doc 0044</small></td><td class="n">Temperature rise completion soak time (CH1)</td><td class="d">0 to 360 min.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2137"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2137<small>doc 0859</small></td><td class="n">Control loop break alarm (LBA) use selection (CH1)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Unused; 1 = Used</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2138"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2138<small>doc 085A</small></td><td class="n">Control loop break alarm (LBA) time (CH1)</td><td class="d">1 to 7200 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2144"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2144<small>doc 0860</small></td><td class="n">Initial setting mode (module)</td><td class="d">Stop control before entering initial setting mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normal setting mode; 1 = Initial setting mode</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2160"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2160<small>doc 0870</small></td><td class="n">Input range number (CH1)</td><td class="d">Input type code 0-37, e.g. 0 = type K, 23 = Pt100, 37 = 4-20 mA.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2161"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2161<small>doc 0871</small></td><td class="n">Input scale high limit (CH1)</td><td class="d">Voltage/current input only. Raw integer; decimals follow the input range (0873H for voltage/current inputs).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2162"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2162<small>doc 0872</small></td><td class="n">Input scale low limit (CH1)</td><td class="d">Voltage/current input only. Raw integer; decimals follow the input range (0873H for voltage/current inputs).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2163"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2163<small>doc 0873</small></td><td class="n">Input range decimal point position (CH1)</td><td class="d">Voltage/current input only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No decimal place; 1 = One decimal place; 2 = Two decimal places; 3 = Three decimal places</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2164"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2164<small>doc 0874</small></td><td class="n">Temperature unit selection (CH1)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = °C; 1 = °F</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2165"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2165<small>doc 0875</small></td><td class="n">Control type selection (CH1)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Heat control, direct action; 1 = Heat control, reverse action; 2 = Heat/cool control, water cooling; 3 = Heat/cool control, air cooling</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2170"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2170<small>doc 087A</small></td><td class="n">Event 1 type selection (CH1)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Not provided; 1 = Process high; 2 = Process low; 3 = Deviation high; 4 = Deviation low; 5 = Deviation high/low; 6 = Band</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2171"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2171<small>doc 087B</small></td><td class="n">Event 2 type selection (CH1)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Not provided; 1 = Process high; 2 = Process low; 3 = Deviation high; 4 = Deviation low; 5 = Deviation high/low; 6 = Band</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4096"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4096<small>doc 1000</small></td><td class="n">Measured value (PV) (CH2)</td><td class="d">Raw integer; decimals follow the input range (0873H for voltage/current inputs).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4097"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4097<small>doc 1001</small></td><td class="n">Comprehensive event state (CH2)</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Burnout; bit 1 = Event 1; bit 2 = Event 2; bit 3 = Heater break alarm; bit 4 = Control loop break alarm (LBA)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4098"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4098<small>doc 1002</small></td><td class="n">Heat-side manipulated output value (CH2)</td><td class="d">-5.0 to +105.0 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4099"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4099<small>doc 1003</small></td><td class="n">Set value monitor (CH2)</td><td class="d">Raw integer; decimals follow the input range (0873H for voltage/current inputs).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4101<small>doc 1005</small></td><td class="n">Cool-side manipulated output value (CH2)</td><td class="d">-5.0 to +105.0 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4102<small>doc 1006</small></td><td class="n">Current transformer input measured value (CH2)</td><td class="d">0.0 to 30.0 A or 0.0 to 100.0 A depending on CT.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4104<small>doc 1008</small></td><td class="n">Burnout state (CH2)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4105<small>doc 1009</small></td><td class="n">Event 1 state (CH2)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4106<small>doc 100A</small></td><td class="n">Event 2 state (CH2)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4107<small>doc 100B</small></td><td class="n">Heater break alarm (HBA) state (CH2)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = Heater break; 2 = Relay welding</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4108<small>doc 100C</small></td><td class="n">Control loop break alarm (LBA) state (CH2)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4109<small>doc 100D</small></td><td class="n">Temperature rise completion state (CH2)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not complete; 1 = Temperature rise complete</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4111<small>doc 100F</small></td><td class="n">Operation mode (CH2)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Unused; 1 = Monitor 1; 2 = Monitor 2; 3 = Control</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4112<small>doc 1010</small></td><td class="n">Set value (SV) (CH2)</td><td class="d">Raw integer; decimals follow the input range (0873H for voltage/current inputs).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4113"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4113<small>doc 1011</small></td><td class="n">Heat-side proportional band (CH2)</td><td class="d">0 = ON/OFF action. Decimal places follow the input range; V/I inputs are in % of span.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4114"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4114<small>doc 1012</small></td><td class="n">Integral time (CH2)</td><td class="d">1 to 3600 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4115"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4115<small>doc 1013</small></td><td class="n">Derivative time (CH2)</td><td class="d">0 to 3600 s; 0 = PI action.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4116"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4116<small>doc 1014</small></td><td class="n">Control response parameters (CH2)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Slow; 1 = Medium; 2 = Fast</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4117"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4117<small>doc 1015</small></td><td class="n">PV bias (CH2)</td><td class="d">Raw integer; decimals follow the input range (0873H for voltage/current inputs).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4118"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4118<small>doc 1016</small></td><td class="n">Event 1 set value (CH2)</td><td class="d">Raw integer; decimals follow the input range (0873H for voltage/current inputs).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4119"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4119<small>doc 1017</small></td><td class="n">Event 2 set value (CH2)</td><td class="d">Raw integer; decimals follow the input range (0873H for voltage/current inputs).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4124"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4124<small>doc 101C</small></td><td class="n">Cool-side proportional band (CH2)</td><td class="d">Decimal places follow the input range; V/I inputs are in % of span.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4126"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4126<small>doc 101E</small></td><td class="n">Overlap/Deadband (CH2)</td><td class="d">Raw integer; decimals follow the input range (0873H for voltage/current inputs).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4127"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4127<small>doc 101F</small></td><td class="n">Setting change rate limiter (CH2)</td><td class="d">Input span per minute, 0 = off; decimal places follow the input range.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4128"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4128<small>doc 1020</small></td><td class="n">PID/AT transfer (CH2)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = PID control; 1 = Autotuning (AT)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4129"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4129<small>doc 1021</small></td><td class="n">Auto/Manual transfer (CH2)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = Manual</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4130"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4130<small>doc 1022</small></td><td class="n">Manual output value (CH2)</td><td class="d">-5.0 to +105.0 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4131"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4131<small>doc 1023</small></td><td class="n">Output limiter (high) (CH2)</td><td class="d">Output limiter (low) to 105.0 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4132"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4132<small>doc 1024</small></td><td class="n">Output limiter (low) (CH2)</td><td class="d">-5.0 % to output limiter (high).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4133"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4133<small>doc 1025</small></td><td class="n">Heat-side proportional cycle time (CH2)</td><td class="d">1 to 100 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4134"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4134<small>doc 1026</small></td><td class="n">Cool-side proportional cycle time (CH2)</td><td class="d">1 to 100 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4135"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4135<small>doc 1027</small></td><td class="n">Digital filter (CH2)</td><td class="d">0 to 100 s; 0 = off.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4136"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4136<small>doc 1028</small></td><td class="n">Heater break alarm (HBA) set value (CH2)</td><td class="d">0.0 to 30.0 A or 0.0 to 100.0 A.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4149"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4149<small>doc 1035</small></td><td class="n">Manipulated output value at input error (CH2)</td><td class="d">-105.0 to +105.0 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4163"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4163<small>doc 1043</small></td><td class="n">Temperature rise completion zone (CH2)</td><td class="d">0 = unused. Raw integer; decimals follow the input range (0873H for voltage/current inputs).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4164"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4164<small>doc 1044</small></td><td class="n">Temperature rise completion soak time (CH2)</td><td class="d">0 to 360 min.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6233"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6233<small>doc 1859</small></td><td class="n">Control loop break alarm (LBA) use selection (CH2)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Unused; 1 = Used</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6234"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6234<small>doc 185A</small></td><td class="n">Control loop break alarm (LBA) time (CH2)</td><td class="d">1 to 7200 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6256"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6256<small>doc 1870</small></td><td class="n">Input range number (CH2)</td><td class="d">Input type code 0-37, e.g. 0 = type K, 23 = Pt100, 37 = 4-20 mA.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6257"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6257<small>doc 1871</small></td><td class="n">Input scale high limit (CH2)</td><td class="d">Voltage/current input only. Raw integer; decimals follow the input range (0873H for voltage/current inputs).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6258"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6258<small>doc 1872</small></td><td class="n">Input scale low limit (CH2)</td><td class="d">Voltage/current input only. Raw integer; decimals follow the input range (0873H for voltage/current inputs).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6259"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6259<small>doc 1873</small></td><td class="n">Input range decimal point position (CH2)</td><td class="d">Voltage/current input only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No decimal place; 1 = One decimal place; 2 = Two decimal places; 3 = Three decimal places</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6260"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6260<small>doc 1874</small></td><td class="n">Temperature unit selection (CH2)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = °C; 1 = °F</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6261"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6261<small>doc 1875</small></td><td class="n">Control type selection (CH2)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Heat control, direct action; 1 = Heat control, reverse action; 2 = Heat/cool control, water cooling; 3 = Heat/cool control, air cooling</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6266"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6266<small>doc 187A</small></td><td class="n">Event 1 type selection (CH2)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Not provided; 1 = Process high; 2 = Process low; 3 = Deviation high; 4 = Deviation low; 5 = Deviation high/low; 6 = Band</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6267"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6267<small>doc 187B</small></td><td class="n">Event 2 type selection (CH2)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Not provided; 1 = Process high; 2 = Process low; 3 = Deviation high; 4 = Deviation low; 5 = Deviation high/low; 6 = Band</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>RKC&#x27;s own download center does not offer this manual publicly; the linked copy is the unaltered RKC manual hosted by a US distributor (a distributor stamp on the cover only).</li><li>All registers are 16-bit; FFFFH is -1. Values are sent without a decimal point: PV/SV-type items follow the input range (temperature ranges with or without one decimal, or the 0873H setting for voltage/current inputs); other items have the fixed decimals shown (scale).</li><li>Items marked (module) exist once per module (channel 1 address only); all others repeat for channel 2 at +1000H.</li><li>DI/DO function settings, input error actions, AT bias, differential gaps and event action bits are left out.</li><li>Initial-setting items (0870H onward) can only be written in initial setting mode (0860H = 1), which needs control stopped (0030H = 0).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the RKC Instrument SRV module type controller, TIO temperature control module (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the RKC Instrument SRV module type controller, TIO temperature control module (Modbus RTU) have?</summary><p>This map lists 98 registers: 98 holding registers. 72 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the RKC Instrument SRV module type controller, TIO temperature control module (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The data map prints each register in hex and decimal; the value is the address sent on the wire. The manual&#x27;s read example asks for 0000H-0002H, so 0000H is a real register (CH1 measured value).</p></details><details><summary>What are the minimum Modbus registers to integrate the RKC Instrument SRV module type controller, TIO temperature control module (Modbus RTU)?</summary><p>Start with HR 0 Measured value (PV) (CH1) (CH1 measured value); HR 1 Comprehensive event state (CH1) (CH1 event state); HR 2 Heat-side manipulated output value (CH1) (CH1 heat-side output); HR 16 Set value (SV) (CH1) (CH1 set value); HR 48 Control RUN/STOP transfer (module) (Control RUN/STOP); HR 4096 Measured value (PV) (CH2) (CH2 measured value); HR 4112 Set value (SV) (CH2) (CH2 set value).</p></details><details><summary>How do I enable Modbus control of the RKC Instrument SRV module type controller, TIO temperature control module (Modbus RTU)?</summary><p>The protocol is set when ordering but can be changed with DIP switch 6 (ON = Modbus). Speed is set by DIP switches 1-2, data/parity by 3-5; changes apply after power-up or a RUN/STOP change.</p></details><details><summary>Where is the official RKC Instrument SRV module type controller, TIO temperature control module (Modbus RTU) Modbus documentation?</summary><p>The source is SRV Communication Instruction Manual (Module Type Controller) (IMS01P01-E7). RKC Instrument doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://flw.com/rkc/pdf/ims01p01e7.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>More RKC Instrument Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/rkc-instrument/srx-tio" data-row><span class="k">Sensor (modular temperature controller)</span><h3>RKC Instrument SRX module type controller, TIO temperature control module (Modbus RTU)</h3><p>RKC SRX two-channel temperature control (TIO) modules, basic type X-TIO-A and extension type X-TIO-B, with Modbus selected; DI and DO module maps are not included.</p><div class="meta">99 registers &middot; 68 writable &middot; RTU</div><span class="sr-only"> Also known as: SRX, X-TIO-A, X-TIO-B, SRX TIO module, RKC SRX</span></a></li></ul><h2>Other temperature &amp; process controllers register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/shinko-technos/dcl-33a" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos DCL-33A digital indicating controller (C5 option)</h3><p>Shinko DCL-33A with the C5 serial option, plain (non-block) Modbus protocol setting; manual No.DCL32CE3.</p><div class="meta">42 registers &middot; 38 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: DCL-33A-C5, DCL-33A C5</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/pcd-33a" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos PCD-33A programmable controller (C5 option)</h3><p>Shinko PCD-33A program controller with the C5 RS-485 option; manual printed No.PCD3CE1 2003.02 (file PCD3CE2).</p><div class="meta">329 registers &middot; 321 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: PCD-33A-R/M, PCD-33A-S/M</span></a></li><li><a class="card" href="/modbus-register-maps/abb/protronic-digitric" data-row><span class="k">Process controller (sensor / PID controller)</span><h3>ABB Protronic 100/500/550 and Digitric 500 process controllers (Modbus RTU)</h3><p>ABB Protronic 100/500/550 and Digitric 500 universal process controllers with the RS-485/RS-232 Modbus interface module, interface description 42/62-50040 EN Rev. 04.</p><div class="meta">38 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: Protronic 100, Protronic 500, Protronic 550, Digitric 500</span></a></li><li><a class="card" href="/modbus-register-maps/prominent/aegis-ii" data-row><span class="k">Sensor / multi-input controller</span><h3>ProMinent DULCOMETER AEGIS II controller (Modbus RTU slave)</h3><p>AEGIS II controllers fitted with the COM module (Modbus RTU slave on XB21/XB22), per manual BA DM 229 08/18.</p><div class="meta">124 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: AEGIS II, Aegis II, DULCOMETER AEGIS II, AEGIS II COM module</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/dcl-33a-dc" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos DCL-33A DC digital indicating controller (C5 option)</h3><p>Shinko DCL-33A DC with the C5 option; communication manual No.DCL3CDCE2.</p><div class="meta">43 registers &middot; 38 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: DCL-33A DC, DCL-33A-DC-C5</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/pcb1" data-row><span class="k">Sensor (programmable temperature controller)</span><h3>Shinko Technos PCB1 programmable controller (C5W/C5 option)</h3><p>Shinko PCB1 programmable controllers with the C5W or C5 RS-485 option, native PCB1 command set; manual No. PCB1CE3.</p><div class="meta">678 registers &middot; 664 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: PCB1</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/temperature-process-controllers/">All temperature &amp; process controllers Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://flw.com/rkc/pdf/ims01p01e7.pdf" rel="nofollow noopener" target="_blank">SRV Communication Instruction Manual (Module Type Controller) &middot; IMS01P01-E7 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
