<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>RLE Technologies LD5200 Modbus Register Map | Easy Modbus</title>
<meta name="description" content="RLE Technologies LD5200 Modbus register map: 47 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/rle-technologies/ld5200">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="RLE Technologies LD5200 Modbus Register Map | Easy Modbus">
<meta property="og:description" content="RLE Technologies LD5200 Modbus register map: 47 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/rle-technologies/ld5200">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="RLE Technologies LD5200 Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="RLE Technologies LD5200 Modbus register map: 47 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/rle-technologies/ld5200",
   "url": "https://easymodbus.com/modbus-register-maps/rle-technologies/ld5200",
   "name": "RLE Technologies LD5200 Modbus Register Map | Easy Modbus",
   "description": "RLE Technologies LD5200 Modbus register map: 47 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/rle-technologies/ld5200#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/rle-technologies/ld5200#dataset",
   "name": "RLE Technologies LD5200 leak detection controller (Modbus RTU / Modbus TCP slave) Modbus register map",
   "description": "The LD5200 monitors a water-sensing cable and reports where along the cable a leak is. As a Modbus slave on its EIA-485 ports (or Modbus over Ethernet) it gives leak, cable-break and contamination status, leak distance and current, cable resistances, virtual-zone alarms and the status of the slave panels it polls as a Modbus master. Thresholds and alarm delays are writable holding registers. RLE Technologies LD5200 Modbus register map: 47 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/rle-technologies/ld5200",
   "keywords": [
    "RLE Technologies LD5200 leak detection controller (Modbus RTU / Modbus TCP slave) Modbus register map",
    "RLE Technologies LD5200 leak detection controller (Modbus RTU / Modbus TCP slave) Modbus registers",
    "RLE Technologies Modbus map",
    "LD5200 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "LD5200 User Guide",
    "url": "https://WWW.RLETECH.COM/wp-content/uploads/2022/04/LD5200_UserGuide-04-22.pdf",
    "author": {
     "@type": "Organization",
     "name": "RLE Technologies"
    }
   },
   "about": {
    "@type": "Product",
    "name": "RLE Technologies LD5200 leak detection controller (Modbus RTU / Modbus TCP slave)",
    "brand": {
     "@type": "Brand",
     "name": "RLE Technologies"
    },
    "category": "Sensor (leak detection controller)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/rle-technologies/ld5200.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/rle-technologies/ld5200.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the RLE Technologies LD5200 leak detection controller (Modbus RTU / Modbus TCP slave) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 47 registers: 43 input registers, 4 holding registers. 4 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the RLE Technologies LD5200 leak detection controller (Modbus RTU / Modbus TCP slave) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. RLE says the start register is numbered from zero: 40001 = 0, 30001 = 0. So input register 30002 (leak distance) is wire address 1 with FC4, holding register 40016 is address 15 with FC3/FC6/FC16."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the RLE Technologies LD5200 leak detection controller (Modbus RTU / Modbus TCP slave) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the RLE Technologies LD5200 leak detection controller (Modbus RTU / Modbus TCP slave)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 0 Status (Leak / cable break / contamination status); IR 1 Leak distance (Leak distance); IR 2 Distance units (Distance unit); IR 3 Leak current (Leak current); IR 8000 Leak location (float) (Leak location in meters (float)); IR 9 Virtual zone alarm status, zones 1-16 (Virtual zone alarms 1-16)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the RLE Technologies LD5200 leak detection controller (Modbus RTU / Modbus TCP slave)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set an EIA-485 port function to Modbus-Slave and give it a slave address (1-254, 0 = disabled) and baud rate in the Comm Port Settings menu (LCD) or the Modbus/EIA-485 web page. For Ethernet, set the Modbus/TCP/UDP slave unit identifier on the same page."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official RLE Technologies LD5200 leak detection controller (Modbus RTU / Modbus TCP slave) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is LD5200 User Guide (Version 04.22), revision 2022-04, published free by RLE Technologies at https://WWW.RLETECH.COM/wp-content/uploads/2022/04/LD5200_UserGuide-04-22.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "RLE Technologies",
     "item": "https://easymodbus.com/modbus-register-maps/rle-technologies/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "LD5200 leak detection controller (Modbus RTU / Modbus TCP slave)",
     "item": "https://easymodbus.com/modbus-register-maps/rle-technologies/ld5200"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/rle-technologies/">RLE Technologies</a></li><li aria-current="page">LD5200 leak detection controller (Modbus RTU / Modbus TCP slave)</li></ol>
<p class="eyebrow">Sensor (leak detection controller) &middot; Modbus register map</p><h1><span class="mfr">RLE Technologies</span> LD5200 leak detection controller (Modbus RTU / Modbus TCP slave) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The LD5200 monitors a water-sensing cable and reports where along the cable a leak is. As a Modbus slave on its EIA-485 ports (or Modbus over Ethernet) it gives leak, cable-break and contamination status, leak distance and current, cable resistances, virtual-zone alarms and the status of the slave panels it polls as a Modbus master. Thresholds and alarm delays are writable holding registers.</p>
<p>This page lists <strong>47 Modbus registers</strong> for the RLE Technologies LD5200 leak detection controller (Modbus RTU / Modbus TCP slave) &mdash; 4 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
RLE Technologies&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/rle-technologies/">RLE Technologies</a></dd></div><div><dt>Model</dt><dd>LD5200 leak detection controller (Modbus RTU / Modbus TCP slave)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/valves-actuators-sensors/">Sensor (leak detection controller)</a></dd></div><div><dt>Registers</dt><dd>47 (4 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Firmware</dt><dd>Documented with firmware 2.3.1</dd></div><div><dt>Also known as</dt><dd>LD5200</dd></div><div><dt>Source document</dt><dd><a href="https://WWW.RLETECH.COM/wp-content/uploads/2022/04/LD5200_UserGuide-04-22.pdf" rel="nofollow noopener" target="_blank">LD5200 User Guide &middot; Version 04.22 &middot; rev. 2022-04</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/rle-technologies/ld5200.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/rle-technologies/ld5200.json">JSON</a>
  <a class="btn" href="https://WWW.RLETECH.COM/wp-content/uploads/2022/04/LD5200_UserGuide-04-22.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: RLE Technologies LD5200 leak detection controller (Modbus RTU / Modbus TCP slave)</h2>
<div class="answer"><b>Integration in brief</b><p>Read input registers 30001-30011 with FC4: status bits for leak / cable break / contamination, leak distance and unit, leak current and cable data. Read 38001-38002 for the leak position as a float in meters.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-0">IR 0</a></td><td class="n">Status</td><td class="f">BITMAP16</td><td>Leak / cable break / contamination status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-1">IR 1</a></td><td class="n">Leak distance</td><td class="f">UINT16</td><td>Leak distance</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2">IR 2</a></td><td class="n">Distance units</td><td class="f">UINT16</td><td>Distance unit</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-3">IR 3</a></td><td class="n">Leak current</td><td class="f">UINT16</td><td>Leak current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-8000">IR 8000</a></td><td class="n">Leak location (float)</td><td class="f">FLOAT32 ABCD</td><td>Leak location in meters (float)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-9">IR 9</a></td><td class="n">Virtual zone alarm status, zones 1-16</td><td class="f">BITMAP16</td><td>Virtual zone alarms 1-16</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set an EIA-485 port function to Modbus-Slave and give it a slave address (1-254, 0 = disabled) and baud rate in the Comm Port Settings menu (LCD) or the Modbus/EIA-485 web page. For Ethernet, set the Modbus/TCP/UDP slave unit identifier on the same page.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>RTU only on the serial ports, fixed 8 data bits, no parity, 1 stop bit; baud 9600 (default), 19200 or 38400.</li><li>As a slave the LD5200 accepts only one master.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Three EIA-485 ports (TB5/TB6); port 2 can also be BACnet MS/TP or N2.</li><li>When the LD5200 is a master for distance-read panels, the first slave must use address 2, the next 3, and so on.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>A missing end-of-line terminator on the sensing cable shows as a cable fault.</li></ul>
</section>
<h2 id="registers">RLE Technologies LD5200 leak detection controller (Modbus RTU / Modbus TCP slave) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>43</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>4</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">47 of 47 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">RLE Technologies LD5200 leak detection controller (Modbus RTU / Modbus TCP slave) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 30001</small></td><td class="n">Status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Leak detected; bit 1 = Cable break alarm; bit 2 = Contamination detected</td></tr>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1<small>doc 30002</small></td><td class="n">Leak distance</td><td class="d">Location of the leak; unit per register 30003.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ft or m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2<small>doc 30003</small></td><td class="n">Distance units</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Meters; 1 = Feet</td></tr>
<tr data-row data-type="input_register" id="r-ir-3"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3<small>doc 30004</small></td><td class="n">Leak current</td><td class="d">Leakage current on the sensing cable.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>uA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4<small>doc 30005</small></td><td class="n">Cable length</td><td class="d">Installed sensing-cable length.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ft or m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5<small>doc 30006</small></td><td class="n">Loop 1 resistance</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ohm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6<small>doc 30007</small></td><td class="n">Loop 2 resistance</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ohm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-7"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">7<small>doc 30008</small></td><td class="n">Resistance per foot</td><td class="d">Published as ohms x 1000.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>ohm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8<small>doc 30009</small></td><td class="n">Firmware version</td><td class="d">xx.xx x 100.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-9"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">9<small>doc 30010</small></td><td class="n">Virtual zone alarm status, zones 1-16</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Zone 1 in alarm; bit 1 = Zone 2 in alarm; bit 2 = Zone 3 in alarm; bit 3 = Zone 4 in alarm; bit 4 = Zone 5 in alarm; bit 5 = Zone 6 in alarm; bit 6 = Zone 7 in alarm; bit 7 = Zone 8 in alarm; bit 8 = Zone 9 in alarm; bit 9 = Zone 10 in alarm; bit 10 = Zone 11 in alarm; bit 11 = Zone 12 in alarm; bit 12 = Zone 13 in alarm; bit 13 = Zone 14 in alarm; bit 14 = Zone 15 in alarm; bit 15 = Zone 16 in alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-10"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">10<small>doc 30011</small></td><td class="n">Virtual zone alarm status, zones 17-32</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Zone 17 in alarm; bit 1 = Zone 18 in alarm; bit 2 = Zone 19 in alarm; bit 3 = Zone 20 in alarm; bit 4 = Zone 21 in alarm; bit 5 = Zone 22 in alarm; bit 6 = Zone 23 in alarm; bit 7 = Zone 24 in alarm; bit 8 = Zone 25 in alarm; bit 9 = Zone 26 in alarm; bit 10 = Zone 27 in alarm; bit 11 = Zone 28 in alarm; bit 12 = Zone 29 in alarm; bit 13 = Zone 30 in alarm; bit 14 = Zone 31 in alarm; bit 15 = Zone 32 in alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-11"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">11<small>doc 30012</small></td><td class="n">Modbus zone enabled flags, zones 2-16</td><td class="d">One bit per zone 2-16; the guide&#x27;s bit labels (0 = zone 2, 15 = zone 16) do not add up.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-12"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">12<small>doc 30013</small></td><td class="n">Modbus zone 2 status</td><td class="d">Slave leak-detection panel on the LD5200&#x27;s master port.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Leak detected; bit 1 = Cable break; bit 2 = Contamination; bit 7 = Communication loss</td></tr>
<tr data-row data-type="input_register" id="r-ir-13"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">13<small>doc 30014</small></td><td class="n">Modbus zone 2 distance</td><td class="d">Leak location reported by that slave.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ft or m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-14"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">14<small>doc 30015</small></td><td class="n">Modbus zone 3 status</td><td class="d">Slave leak-detection panel on the LD5200&#x27;s master port.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Leak detected; bit 1 = Cable break; bit 2 = Contamination; bit 7 = Communication loss</td></tr>
<tr data-row data-type="input_register" id="r-ir-15"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">15<small>doc 30016</small></td><td class="n">Modbus zone 3 distance</td><td class="d">Leak location reported by that slave.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ft or m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-16"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">16<small>doc 30017</small></td><td class="n">Modbus zone 4 status</td><td class="d">Slave leak-detection panel on the LD5200&#x27;s master port.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Leak detected; bit 1 = Cable break; bit 2 = Contamination; bit 7 = Communication loss</td></tr>
<tr data-row data-type="input_register" id="r-ir-17"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">17<small>doc 30018</small></td><td class="n">Modbus zone 4 distance</td><td class="d">Leak location reported by that slave.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ft or m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-18"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">18<small>doc 30019</small></td><td class="n">Modbus zone 5 status</td><td class="d">Slave leak-detection panel on the LD5200&#x27;s master port.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Leak detected; bit 1 = Cable break; bit 2 = Contamination; bit 7 = Communication loss</td></tr>
<tr data-row data-type="input_register" id="r-ir-19"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19<small>doc 30020</small></td><td class="n">Modbus zone 5 distance</td><td class="d">Leak location reported by that slave.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ft or m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20<small>doc 30021</small></td><td class="n">Modbus zone 6 status</td><td class="d">Slave leak-detection panel on the LD5200&#x27;s master port.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Leak detected; bit 1 = Cable break; bit 2 = Contamination; bit 7 = Communication loss</td></tr>
<tr data-row data-type="input_register" id="r-ir-21"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">21<small>doc 30022</small></td><td class="n">Modbus zone 6 distance</td><td class="d">Leak location reported by that slave.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ft or m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-22"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">22<small>doc 30023</small></td><td class="n">Modbus zone 7 status</td><td class="d">Slave leak-detection panel on the LD5200&#x27;s master port.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Leak detected; bit 1 = Cable break; bit 2 = Contamination; bit 7 = Communication loss</td></tr>
<tr data-row data-type="input_register" id="r-ir-23"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">23<small>doc 30024</small></td><td class="n">Modbus zone 7 distance</td><td class="d">Leak location reported by that slave.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ft or m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24<small>doc 30025</small></td><td class="n">Modbus zone 8 status</td><td class="d">Slave leak-detection panel on the LD5200&#x27;s master port.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Leak detected; bit 1 = Cable break; bit 2 = Contamination; bit 7 = Communication loss</td></tr>
<tr data-row data-type="input_register" id="r-ir-25"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">25<small>doc 30026</small></td><td class="n">Modbus zone 8 distance</td><td class="d">Leak location reported by that slave.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ft or m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-26"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">26<small>doc 30027</small></td><td class="n">Modbus zone 9 status</td><td class="d">Slave leak-detection panel on the LD5200&#x27;s master port.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Leak detected; bit 1 = Cable break; bit 2 = Contamination; bit 7 = Communication loss</td></tr>
<tr data-row data-type="input_register" id="r-ir-27"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">27<small>doc 30028</small></td><td class="n">Modbus zone 9 distance</td><td class="d">Leak location reported by that slave.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ft or m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-28"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">28<small>doc 30029</small></td><td class="n">Modbus zone 10 status</td><td class="d">Slave leak-detection panel on the LD5200&#x27;s master port.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Leak detected; bit 1 = Cable break; bit 2 = Contamination; bit 7 = Communication loss</td></tr>
<tr data-row data-type="input_register" id="r-ir-29"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">29<small>doc 30030</small></td><td class="n">Modbus zone 10 distance</td><td class="d">Leak location reported by that slave.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ft or m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-30"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30<small>doc 30031</small></td><td class="n">Modbus zone 11 status</td><td class="d">Slave leak-detection panel on the LD5200&#x27;s master port.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Leak detected; bit 1 = Cable break; bit 2 = Contamination; bit 7 = Communication loss</td></tr>
<tr data-row data-type="input_register" id="r-ir-31"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">31<small>doc 30032</small></td><td class="n">Modbus zone 11 distance</td><td class="d">Leak location reported by that slave.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ft or m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-32"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">32<small>doc 30033</small></td><td class="n">Modbus zone 12 status</td><td class="d">Slave leak-detection panel on the LD5200&#x27;s master port.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Leak detected; bit 1 = Cable break; bit 2 = Contamination; bit 7 = Communication loss</td></tr>
<tr data-row data-type="input_register" id="r-ir-33"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">33<small>doc 30034</small></td><td class="n">Modbus zone 12 distance</td><td class="d">Leak location reported by that slave.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ft or m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-34"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">34<small>doc 30035</small></td><td class="n">Modbus zone 13 status</td><td class="d">Slave leak-detection panel on the LD5200&#x27;s master port.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Leak detected; bit 1 = Cable break; bit 2 = Contamination; bit 7 = Communication loss</td></tr>
<tr data-row data-type="input_register" id="r-ir-35"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">35<small>doc 30036</small></td><td class="n">Modbus zone 13 distance</td><td class="d">Leak location reported by that slave.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ft or m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-36"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">36<small>doc 30037</small></td><td class="n">Modbus zone 14 status</td><td class="d">Slave leak-detection panel on the LD5200&#x27;s master port.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Leak detected; bit 1 = Cable break; bit 2 = Contamination; bit 7 = Communication loss</td></tr>
<tr data-row data-type="input_register" id="r-ir-37"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">37<small>doc 30038</small></td><td class="n">Modbus zone 14 distance</td><td class="d">Leak location reported by that slave.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ft or m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-38"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">38<small>doc 30039</small></td><td class="n">Modbus zone 15 status</td><td class="d">Slave leak-detection panel on the LD5200&#x27;s master port.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Leak detected; bit 1 = Cable break; bit 2 = Contamination; bit 7 = Communication loss</td></tr>
<tr data-row data-type="input_register" id="r-ir-39"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">39<small>doc 30040</small></td><td class="n">Modbus zone 15 distance</td><td class="d">Leak location reported by that slave.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ft or m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-40"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">40<small>doc 30041</small></td><td class="n">Modbus zone 16 status</td><td class="d">Slave leak-detection panel on the LD5200&#x27;s master port.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Leak detected; bit 1 = Cable break; bit 2 = Contamination; bit 7 = Communication loss</td></tr>
<tr data-row data-type="input_register" id="r-ir-41"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">41<small>doc 30042</small></td><td class="n">Modbus zone 16 distance</td><td class="d">Leak location reported by that slave.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ft or m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8000"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8000<small>doc 38001</small></td><td class="n">Leak location (float)</td><td class="d">Location of leak in meters; MSW at 38001, LSW at 38002.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40001</small></td><td class="n">Leak threshold</td><td class="d">Trip current for a leak alarm.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>uA</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40002</small></td><td class="n">Contamination threshold</td><td class="d">Trip current for a contamination alarm, 20-295.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>uA</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 40016</small></td><td class="n">Leak alarm delay</td><td class="d">5-995 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 40017</small></td><td class="n">Contamination alarm delay</td><td class="d">5-995 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Float word order: the guide labels 38001 as the float MSW and 38002 as the LSW, so the leak-location float is ABCD.</li><li>Only the first block of Modbus slave zones (2-16, registers 30012-30042) is listed. Later blocks cover 16 zones each: 30043 flags zones 17-32 with status/distance pairs from 30044, 30076 flags zones 33-48, and so on up to zone 128 at 30272/30273.</li><li>Holding registers 40003-40015 are spare.</li><li>Distance registers are in feet or meters depending on register 30003.</li><li>The guide calls the Ethernet option &#x27;Modbus/TCP/UDP&#x27; with its own slave unit identifier (1-254); it does not list a separate map, so the same registers are assumed to apply over Ethernet. The TCP port is not given.</li><li>The leak trip range differs inside the guide: the Modbus table shows 25-295 uA, the LCD settings page says 25-175 uA.</li><li>Bit 15 of 30012 is labeled zone 16 although bit 0 is zone 2, so the bits of 30012 are not listed.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the RLE Technologies LD5200 leak detection controller (Modbus RTU / Modbus TCP slave)</h2><div class="faq"><details open><summary>What Modbus registers does the RLE Technologies LD5200 leak detection controller (Modbus RTU / Modbus TCP slave) have?</summary><p>This map lists 47 registers: 43 input registers, 4 holding registers. 4 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the RLE Technologies LD5200 leak detection controller (Modbus RTU / Modbus TCP slave) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. RLE says the start register is numbered from zero: 40001 = 0, 30001 = 0. So input register 30002 (leak distance) is wire address 1 with FC4, holding register 40016 is address 15 with FC3/FC6/FC16.</p></details><details><summary>What byte order does the RLE Technologies LD5200 leak detection controller (Modbus RTU / Modbus TCP slave) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the RLE Technologies LD5200 leak detection controller (Modbus RTU / Modbus TCP slave)?</summary><p>Start with IR 0 Status (Leak / cable break / contamination status); IR 1 Leak distance (Leak distance); IR 2 Distance units (Distance unit); IR 3 Leak current (Leak current); IR 8000 Leak location (float) (Leak location in meters (float)); IR 9 Virtual zone alarm status, zones 1-16 (Virtual zone alarms 1-16).</p></details><details><summary>How do I enable Modbus control of the RLE Technologies LD5200 leak detection controller (Modbus RTU / Modbus TCP slave)?</summary><p>Set an EIA-485 port function to Modbus-Slave and give it a slave address (1-254, 0 = disabled) and baud rate in the Comm Port Settings menu (LCD) or the Modbus/EIA-485 web page. For Ethernet, set the Modbus/TCP/UDP slave unit identifier on the same page.</p></details><details><summary>Where is the official RLE Technologies LD5200 leak detection controller (Modbus RTU / Modbus TCP slave) Modbus documentation?</summary><p>The source is LD5200 User Guide (Version 04.22), revision 2022-04, published free by RLE Technologies at https://WWW.RLETECH.COM/wp-content/uploads/2022/04/LD5200_UserGuide-04-22.pdf.</p></details></div>
<h2>More RLE Technologies Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/rle-technologies/falcon-f200" data-row><span class="k">Sensor (environmental / leak monitor)</span><h3>RLE Technologies Falcon F200 environment and leak monitoring appliance (Modbus TCP)</h3><p>RLE Falcon F200 with firmware 4100.1 or later; register guide v06.21.</p><div class="meta">71 registers &middot; 0 writable &middot; TCP</div><span class="sr-only"> Also known as: F200, Falcon F200</span></a></li></ul><h2>Other valves, actuators &amp; sensors register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/siemens/qfa3150-mo" data-row><span class="k">Sensor (room humidity / temperature)</span><h3>Siemens QFA3150/MO room humidity and temperature sensor (Modbus RTU)</h3><p>Siemens QFA3150/MO room relative humidity and temperature sensor, basic documentation edition a (2021-01).</p><div class="meta">10 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: QFA3150/MO, S55720-S535</span></a></li><li><a class="card" href="/modbus-register-maps/vts/co2-sens-d-modrtu" data-row><span class="k">Sensor</span><h3>VTS CO2-SENS-D-MODRTU</h3><p>VTS CO2-SENS-D-MODRTU duct CO2 transducer (MH-Z19B sensing module), manual ver. 2.0 (11.2021).</p><div class="meta">8 registers &middot; 3 writable &middot; RTU</div><span class="sr-only"> Also known as: CO2 transducer CO2-SENS-D-MODRTU, VTS duct CO2 sensor</span></a></li><li><a class="card" href="/modbus-register-maps/yokogawa/ut35a-l" data-row><span class="k">Sensor (limit controller)</span><h3>Yokogawa UTAdvanced UT35A-L limit controller</h3><p>Yokogawa UT35A-L limit controllers with RS-485 (Modbus RTU/ASCII); process monitoring D registers from IM 05P07A01-01EN chapter 12.</p><div class="meta">16 registers &middot; 0 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: UT35A-L</span></a></li><li><a class="card" href="/modbus-register-maps/dfrobot/sen0662" data-row><span class="k">Sensor (particulate matter)</span><h3>DFRobot SEN0662 Gravity BMV080 PM2.5 air quality sensor (UART Modbus RTU)</h3><p>DFRobot SEN0662 Gravity BMV080 module with its DIP switch set to UART, firmware V1.0.0 / register map version 4, per the DFRobot wiki register page.</p><div class="meta">26 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: SEN0662, Gravity BMV080, BMV080 PM2.5 sensor, DFRobot BMV080</span></a></li><li><a class="card" href="/modbus-register-maps/laumas/tlb4" data-row><span class="k">Sensor (load-cell weight transmitter)</span><h3>Laumas TLB4 four-channel weight transmitter (Modbus RTU / Modbus TCP)</h3><p>Laumas TLB4 with the Modbus RTU port or the Modbus/TCP option; communication protocols manual version 1.12. Direct registers only.</p><div class="meta">25 registers &middot; 12 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: TLB4, TLB4 MODBUS, TLB4 Modbus/TCP</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/r-sg3" data-row><span class="k">Sensor (load cell / strain gauge converter)</span><h3>Seneca R-SG3 Ethernet load cell converter</h3><p>R-SG3 in the Series R I/O manual MI-00604-29-EN.</p><div class="meta">34 registers &middot; 25 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: RSG3, R-SG3, Seneca R series strain gauge</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/valves-actuators-sensors/">All valves, actuators &amp; sensors Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://WWW.RLETECH.COM/wp-content/uploads/2022/04/LD5200_UserGuide-04-22.pdf" rel="nofollow noopener" target="_blank">LD5200 User Guide &middot; Version 04.22 &middot; rev. 2022-04</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
