<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Rotork Modbus Mk3 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Rotork Modbus Mk3 Modbus register map: 98 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/rotork/modbus-rtu-mk3">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Rotork Modbus Mk3 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Rotork Modbus Mk3 Modbus register map: 98 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/rotork/modbus-rtu-mk3">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Rotork Modbus Mk3 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Rotork Modbus Mk3 Modbus register map: 98 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/rotork/modbus-rtu-mk3",
   "url": "https://easymodbus.com/modbus-register-maps/rotork/modbus-rtu-mk3",
   "name": "Rotork Modbus Mk3 Modbus Register List & Map | Easy Modbus",
   "description": "Rotork Modbus Mk3 Modbus register map: 98 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/rotork/modbus-rtu-mk3#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/rotork/modbus-rtu-mk3#dataset",
   "name": "Rotork Modbus RTU Mk3 option card (IQ3, SI3/SI4, CK, CVA, CMA, K-range) Modbus register map",
   "description": "The Mk3 Modbus module puts a Rotork electric valve actuator on an RS-485 Modbus RTU highway (single, dual or repeater versions). Open, close, stop, ESD and partial stroke can be sent as coils or as one register value, and position control uses a 0-100.0 % set-point register. Status bits, torque and valve position can be read as discrete inputs, input registers or holding registers, and holding registers 7-31 hold the positioner, comms-loss and network settings. Rotork Modbus Mk3 Modbus register map: 98 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/rotork/modbus-rtu-mk3",
   "keywords": [
    "Rotork Modbus RTU Mk3 option card (IQ3, SI3/SI4, CK, CVA, CMA, K-range) Modbus register map",
    "Rotork Modbus RTU Mk3 option card (IQ3, SI3/SI4, CK, CVA, CMA, K-range) Modbus registers",
    "Rotork Modbus map",
    "IQ3 Modbus Modbus register map",
    "Rotork MFU Mk3 Modbus register map",
    "Modbus Mk3 module Modbus register map",
    "SI3 Modbus Modbus register map",
    "SI4 Modbus Modbus register map",
    "CK Modbus Modbus register map",
    "CVA Modbus Modbus register map",
    "CMA Modbus Modbus register map",
    "K-range Modbus Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus RTU Mk3 Option Technical Manual",
    "url": "https://media.rotork.com/api/public/content/pub091-004-000414-pdf-rtkimportasseteb0d51.pdf",
    "author": {
     "@type": "Organization",
     "name": "Rotork"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Rotork Modbus RTU Mk3 option card (IQ3, SI3/SI4, CK, CVA, CMA, K-range)",
    "description": "Actuator / valve"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/rotork/modbus-rtu-mk3.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/rotork/modbus-rtu-mk3.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Rotork Modbus RTU Mk3 option card (IQ3, SI3/SI4, CK, CVA, CMA, K-range) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 98 registers: 13 coils, 26 discrete inputs, 5 input registers, 54 holding registers. 36 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Rotork Modbus RTU Mk3 option card (IQ3, SI3/SI4, CK, CVA, CMA, K-range) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual says every coil, discrete and register location is numbered from 0 with no offset, exactly as sent on the wire. Hosts that use 1/10001/30001/40001 numbering must add those offsets themselves."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Rotork Modbus RTU Mk3 option card (IQ3, SI3/SI4, CK, CVA, CMA, K-range) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Rotork Modbus RTU Mk3 option card (IQ3, SI3/SI4, CK, CVA, CMA, K-range)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 0 Status word 1 (Status: limits, moving, remote/local, alarms); IR 1 Status word 2 (Status: interlocks, DIs, general alarm); IR 3 Valve position (Valve position, 0.1 %); IR 2 Actuator instantaneous torque (Instantaneous torque, %); HR 5 Actuator digital control (Digital control command); HR 6 Actuator position DV (desired value) (Position set-point, 0.1 %); HR 7 Action on loss of comms (Action on loss of comms)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Rotork Modbus RTU Mk3 option card (IQ3, SI3/SI4, CK, CVA, CMA, K-range)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set the module address (register 22, default 247), baud (23) and parity (24) with a Modbus tool or the Rotork setting tool over IR/Bluetooth. Turn the actuator's local/remote selector to Remote. Keep register 80 at 0."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Rotork Modbus RTU Mk3 option card (IQ3, SI3/SI4, CK, CVA, CMA, K-range) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "If no network traffic is seen for the comms fault timer (register 21, default 10 s), the actuator does what register 7 says: nothing (default), open, close, stop, or move to the comms lost position in register 13."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Rotork Modbus RTU Mk3 option card (IQ3, SI3/SI4, CK, CVA, CMA, K-range) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus RTU Mk3 Option Technical Manual (PUB091-004-00 Issue 08/25), revision 2025-08, published free by Rotork at https://media.rotork.com/api/public/content/pub091-004-000414-pdf-rtkimportasseteb0d51.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Rotork",
     "item": "https://easymodbus.com/modbus-register-maps/rotork/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Modbus RTU Mk3 option card (IQ3, SI3/SI4, CK, CVA, CMA, K-range)",
     "item": "https://easymodbus.com/modbus-register-maps/rotork/modbus-rtu-mk3"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/rotork/">Rotork</a></li><li aria-current="page">Modbus RTU Mk3 option card (IQ3, SI3/SI4, CK, CVA, CMA, K-range)</li></ol>
<p class="eyebrow">Actuator / valve &middot; Modbus register map</p><h1><span class="mfr">Rotork</span> Modbus RTU Mk3 option card (IQ3, SI3/SI4, CK, CVA, CMA, K-range) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Mk3 Modbus module puts a Rotork electric valve actuator on an RS-485 Modbus RTU highway (single, dual or repeater versions). Open, close, stop, ESD and partial stroke can be sent as coils or as one register value, and position control uses a 0-100.0 % set-point register. Status bits, torque and valve position can be read as discrete inputs, input registers or holding registers, and holding registers 7-31 hold the positioner, comms-loss and network settings.</p>
<p>This page lists <strong>98 Modbus registers</strong> for the Rotork Modbus RTU Mk3 option card (IQ3, SI3/SI4, CK, CVA, CMA, K-range) &mdash; 36 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Rotork&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/rotork/">Rotork</a></dd></div><div><dt>Model</dt><dd>Modbus RTU Mk3 option card (IQ3, SI3/SI4, CK, CVA, CMA, K-range)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/valves-actuators-sensors/">Actuator / valve</a></dd></div><div><dt>Registers</dt><dd>98 (36 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>247</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>CDAB <small class="count">low word first (word-swapped)</small></dd></div><div><dt>Firmware</dt><dd>Modbus module firmware V104 or later</dd></div><div><dt>Also known as</dt><dd>IQ3 Modbus, Rotork MFU Mk3, Modbus Mk3 module, SI3 Modbus, SI4 Modbus, CK Modbus, CVA Modbus, CMA Modbus, K-range Modbus</dd></div><div><dt>Source document</dt><dd><a href="https://media.rotork.com/api/public/content/pub091-004-000414-pdf-rtkimportasseteb0d51.pdf" rel="nofollow noopener" target="_blank">Modbus RTU Mk3 Option Technical Manual &middot; PUB091-004-00 Issue 08/25 &middot; rev. 2025-08</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/rotork/modbus-rtu-mk3.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/rotork/modbus-rtu-mk3.json">JSON</a>
  <a class="btn" href="https://media.rotork.com/api/public/content/pub091-004-000414-pdf-rtkimportasseteb0d51.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Rotork Modbus RTU Mk3 option card (IQ3, SI3/SI4, CK, CVA, CMA, K-range)</h2>
<div class="answer"><b>Integration in brief</b><p>Read input registers 0-4 (status bits, torque, position) with function 04 or 03. Command the valve by writing register 5 (0 stop, 1 close, 2 open, 3 ESD) or send a position in 0.1 % to register 6. The actuator selector must be in Remote.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-0">IR 0</a></td><td class="n">Status word 1</td><td class="f">BITMAP16</td><td>Status: limits, moving, remote/local, alarms</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-1">IR 1</a></td><td class="n">Status word 2</td><td class="f">BITMAP16</td><td>Status: interlocks, DIs, general alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-3">IR 3</a></td><td class="n">Valve position</td><td class="f">UINT16</td><td>Valve position, 0.1 %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2">IR 2</a></td><td class="n">Actuator instantaneous torque</td><td class="f">UINT16</td><td>Instantaneous torque, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-5">HR 5</a></td><td class="n">Actuator digital control</td><td class="f">UINT16</td><td>Digital control command</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-6">HR 6</a></td><td class="n">Actuator position DV (desired value)</td><td class="f">UINT16</td><td>Position set-point, 0.1 %</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-7">HR 7</a></td><td class="n">Action on loss of comms</td><td class="f">UINT16</td><td>Action on loss of comms</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set the module address (register 22, default 247), baud (23) and parity (24) with a Modbus tool or the Rotork setting tool over IR/Bluetooth. Turn the actuator&#x27;s local/remote selector to Remote. Keep register 80 at 0.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>If no network traffic is seen for the comms fault timer (register 21, default 10 s), the actuator does what register 7 says: nothing (default), open, close, stop, or move to the comms lost position in register 13.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Addresses are already 0-based: holding register 5 is 40006 in 1-based host software.</li><li>Writing 0 % or 100 % to the position register runs to the tight shut-off or full open limit unless limited-range positioning is set.</li><li>Only register 5 values 0 (stop) and 3 (ESD), and coils 0 and 3, accept broadcast (address 0).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485 two-wire half duplex, 300 to 115200 baud, 8 data bits, odd/even/none parity, 1 or 2 stop bits.</li><li>Switch on module termination (register 25) only on the last device of a segment; use network biasing somewhere on the highway.</li><li>Replies can take up to 190 ms; a segment takes up to 32 nodes, more with repeaters.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Every new module ships at address 247, which the manual says should never stay in use on a live system; readdress each actuator before adding the next.</li><li>Dual-channel modules share one baud/parity setting; leave an 11-byte idle gap on port 1 so port 2 messages are answered.</li><li>Setting the deadband below the hysteresis forces the hysteresis to 0.1 %.</li></ul>
</section>
<h2 id="registers">Rotork Modbus RTU Mk3 option card (IQ3, SI3/SI4, CK, CVA, CMA, K-range) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>13</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>26</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>5</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>54</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">98 of 98 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Rotork Modbus RTU Mk3 option card (IQ3, SI3/SI4, CK, CVA, CMA, K-range) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-0"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">0</td><td class="n">Stop command</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-1"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1</td><td class="n">Close command</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-2"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2</td><td class="n">Open command</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-3"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">3</td><td class="n">ESD command</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-4"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">4</td><td class="n">DO-1 (extra relay S5)</td><td class="d">Needs the extra relay / DIO board.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-5"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">5</td><td class="n">DO-2 (extra relay S6)</td><td class="d">Needs the extra relay / DIO board.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-6"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">6</td><td class="n">DO-3 (extra relay S7)</td><td class="d">Needs the extra relay / DIO board.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-7"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">7</td><td class="n">DO-4 (extra relay S8)</td><td class="d">Needs the extra relay / DIO board.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-8"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">8</td><td class="n">Partial stroke test</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-9"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">9</td><td class="n">DO-5 (actuator relay S1, IQ3 only)</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-10"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">10</td><td class="n">DO-6 (actuator relay S2, IQ3 only)</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-11"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">11</td><td class="n">DO-7 (actuator relay S3, IQ3 only)</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-12"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">12</td><td class="n">DO-8 (actuator relay S4, IQ3 only)</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-0"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">0</td><td class="n">Actuator moving</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1</td><td class="n">Closed position limit</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-2"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">2</td><td class="n">Open position limit</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-3"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">3</td><td class="n">Running closed</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-4"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">4</td><td class="n">Running open</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-5"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">5</td><td class="n">Remote selected</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-6"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">6</td><td class="n">Local Stop selected</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7</td><td class="n">Local selected</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-8"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">8</td><td class="n">Thermostat tripped</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-9"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">9</td><td class="n">Monitor relay</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-10"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">10</td><td class="n">Valve obstructed</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-11"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">11</td><td class="n">Valve jammed</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-12"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">12</td><td class="n">Valve moving by hand</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-13"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">13</td><td class="n">Moving inhibited by MIT</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-14"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">14</td><td class="n">Position control enabled</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-16"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">16</td><td class="n">Battery low</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-17"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">17</td><td class="n">Open interlock active</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-18"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">18</td><td class="n">Close interlock active</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-19"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">19</td><td class="n">DI-1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-20"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">20</td><td class="n">DI-2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-21"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">21</td><td class="n">DI-3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-22"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">22</td><td class="n">DI-4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-26"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">26</td><td class="n">Control contention</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-27"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">27</td><td class="n">Partial stroke test in progress</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-28"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">28</td><td class="n">Partial stroke test error</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-29"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">29</td><td class="n">General alarm</td><td class="d">Battery, valve, actuator or control alarm, jam/obstruction or monitor relay.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0</td><td class="n">Status word 1</td><td class="d">Same bits as discrete inputs 0-14; bit 15 left out (see notes).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Actuator moving; bit 1 = Closed position limit; bit 2 = Open position limit; bit 3 = Running closed; bit 4 = Running open; bit 5 = Remote selected; bit 6 = Local Stop selected; bit 7 = Local selected; bit 8 = Thermostat tripped; bit 9 = Monitor relay; bit 10 = Valve obstructed; bit 11 = Valve jammed; bit 12 = Valve moving by hand; bit 13 = Moving inhibited by MIT; bit 14 = Position control enabled</td></tr>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1</td><td class="n">Status word 2</td><td class="d">Same bits as discrete inputs 16-29.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Battery low; bit 1 = Open interlock active; bit 2 = Close interlock active; bit 3 = DI-1; bit 4 = DI-2; bit 5 = DI-3; bit 6 = DI-4; bit 10 = Control contention; bit 11 = Partial stroke test in progress; bit 12 = Partial stroke test error; bit 13 = General alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-2"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2</td><td class="n">Actuator instantaneous torque</td><td class="d">0-0x78 = 0-120 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3</td><td class="n">Valve position</td><td class="d">0-0x3E8 = 0.0-100.0 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4</td><td class="n">Analogue input</td><td class="d">Optional analogue card (IQ3); 0-0x3E8 = 0.0-100.0 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0</td><td class="n">Status word 1</td><td class="d">Same bits as discrete inputs 0-14; bit 15 left out (see notes).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Actuator moving; bit 1 = Closed position limit; bit 2 = Open position limit; bit 3 = Running closed; bit 4 = Running open; bit 5 = Remote selected; bit 6 = Local Stop selected; bit 7 = Local selected; bit 8 = Thermostat tripped; bit 9 = Monitor relay; bit 10 = Valve obstructed; bit 11 = Valve jammed; bit 12 = Valve moving by hand; bit 13 = Moving inhibited by MIT; bit 14 = Position control enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1</td><td class="n">Status word 2</td><td class="d">Same bits as discrete inputs 16-29.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Battery low; bit 1 = Open interlock active; bit 2 = Close interlock active; bit 3 = DI-1; bit 4 = DI-2; bit 5 = DI-3; bit 6 = DI-4; bit 10 = Control contention; bit 11 = Partial stroke test in progress; bit 12 = Partial stroke test error; bit 13 = General alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2</td><td class="n">Actuator instantaneous torque</td><td class="d">0-0x78 = 0-120 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3</td><td class="n">Valve position</td><td class="d">0-0x3E8 = 0.0-100.0 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4</td><td class="n">Analogue input</td><td class="d">Optional analogue card (IQ3); 0-0x3E8 = 0.0-100.0 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5</td><td class="n">Actuator digital control</td><td class="d">Write one command value; broadcast allowed for 0 and 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Stop; 1 = Close; 2 = Open; 3 = ESD; 4 = Partial stroke test</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6</td><td class="n">Actuator position DV (desired value)</td><td class="d">0-0x3E8 = 0.0-100.0 %; 0 and 100 % drive to the tight-shut / full-open limits.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7</td><td class="n">Action on loss of comms</td><td class="d">Taken after the comms fault timer (register 21) expires.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Nothing (default); 1 = Open; 3 = Close; 5 = Stop; 7 = Go to comms lost position (register 13)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8</td><td class="n">Limited range position minimum</td><td class="d">0-100 %, default 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9</td><td class="n">Limited range position maximum</td><td class="d">0-100 %, default 100.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10</td><td class="n">Deadband</td><td class="d">0-25.5 %, default 5.0 % (0x32).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11</td><td class="n">Motion inhibit time</td><td class="d">Minimum idle time between positioning starts, 0-255 s, default 5.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12</td><td class="n">Aux input mask</td><td class="d">High nibble enables inputs as commands, low nibble sets contact sense; default 15.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Open input: closed contact reports 1; bit 1 = Close input: closed contact reports 1; bit 2 = Stop/Maintain input: closed contact reports 1; bit 3 = ESD input: closed contact reports 1; bit 4 = Enable Open input as command; bit 5 = Enable Close input as command; bit 6 = Enable Stop/Maintain input as command; bit 7 = Enable ESD input as command</td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13</td><td class="n">Comms lost position</td><td class="d">0-100 %, default 0; used when register 7 = 7.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14</td><td class="n">Hysteresis</td><td class="d">0-25.5 %, default 2.0 % (0x14).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15</td><td class="n">Slow mode range</td><td class="d">0-100 %, default 5.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16</td><td class="n">Valve jammed time</td><td class="d">0-255 s, default 5.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17</td><td class="n">Manual movement travel</td><td class="d">0-100 %, default 10.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18</td><td class="n">Watchdog timeout</td><td class="d">0-255 s, default 10.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19</td><td class="n">ESD DI-4 / net disable</td><td class="d">IQ3: what the ESD/DI-4 remote input does.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = DI-4 is ESD (default); 1 = DI-4 is network disable</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20</td><td class="n">Analogue input max/min</td><td class="d">Calibration: write 1 with max input applied, then 2 with min applied.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21</td><td class="n">Comms fault timer</td><td class="d">Seconds without traffic before register 7 acts; default 10.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22</td><td class="n">Modbus address</td><td class="d">1-247, default 247.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23</td><td class="n">Baud rate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 300; 2 = 600; 3 = 1200; 4 = 2400; 5 = 4800; 6 = 9600 (default); 7 = 19200; 8 = 38400; 9 = 57600; 10 = 115200</td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24</td><td class="n">Parity / stop bits</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No parity, 1 stop bit (default); 1 = No parity, 2 stop bits; 2 = Even, 1 stop bit; 3 = Even, 2 stop bits; 4 = Odd, 1 stop bit; 5 = Odd, 2 stop bits</td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25</td><td class="n">Network termination</td><td class="d">Switch on only at the last device of a segment.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off (default); 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26</td><td class="n">Actuator tag name</td><td class="d">12 ASCII characters, one per byte, registers 26-31.</td><td class="f">STRING[12]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32</td><td class="n">Close torque set</td><td class="d">0-0x78 = 0-120 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33</td><td class="n">Open torque set</td><td class="d">0-0x78 = 0-120 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34</td><td class="n">Torque at 0% - open direction</td><td class="d">Data logger, 0-120 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35</td><td class="n">Torque at 10% - open direction</td><td class="d">Data logger, 0-120 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36</td><td class="n">Torque at 20% - open direction</td><td class="d">Data logger, 0-120 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-37"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">37</td><td class="n">Torque at 30% - open direction</td><td class="d">Data logger, 0-120 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-38"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">38</td><td class="n">Torque at 40% - open direction</td><td class="d">Data logger, 0-120 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-39"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">39</td><td class="n">Torque at 50% - open direction</td><td class="d">Data logger, 0-120 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40</td><td class="n">Torque at 60% - open direction</td><td class="d">Data logger, 0-120 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41</td><td class="n">Torque at 70% - open direction</td><td class="d">Data logger, 0-120 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-42"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42</td><td class="n">Torque at 80% - open direction</td><td class="d">Data logger, 0-120 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-43"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">43</td><td class="n">Torque at 90% - open direction</td><td class="d">Data logger, 0-120 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-44"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44</td><td class="n">Torque at 100% - open direction</td><td class="d">Data logger, 0-120 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-45"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">45</td><td class="n">Torque at 0% - close direction</td><td class="d">Data logger, 0-120 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-46"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46</td><td class="n">Torque at 10% - close direction</td><td class="d">Data logger, 0-120 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-47"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">47</td><td class="n">Torque at 20% - close direction</td><td class="d">Data logger, 0-120 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-48"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">48</td><td class="n">Torque at 30% - close direction</td><td class="d">Data logger, 0-120 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-49"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">49</td><td class="n">Torque at 40% - close direction</td><td class="d">Data logger, 0-120 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50</td><td class="n">Torque at 50% - close direction</td><td class="d">Data logger, 0-120 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51</td><td class="n">Torque at 60% - close direction</td><td class="d">Data logger, 0-120 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-52"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">52</td><td class="n">Torque at 70% - close direction</td><td class="d">Data logger, 0-120 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-53"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53</td><td class="n">Torque at 80% - close direction</td><td class="d">Data logger, 0-120 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-54"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">54</td><td class="n">Torque at 90% - close direction</td><td class="d">Data logger, 0-120 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-55"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">55</td><td class="n">Torque at 100% - close direction</td><td class="d">Data logger, 0-120 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-56"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">56</td><td class="n">Close motor starts</td><td class="d">Low word at 56, high at 57. On CVA, 56 and 57 are separate contactor counts.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-58"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">58</td><td class="n">Open motor starts</td><td class="d">Low word at 58, high at 59. On CVA, 58 is total distance; 59 unused.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-80"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">80</td><td class="n">Database type</td><td class="d">Leave at 0; 1 selects Custom Database A1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Rotork (default); 1 = Custom Database A1</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Only two 32-bit values exist (motor start counts); the manual labels the low order word at the lower register and the high order word at the next one, so they are CDAB.</li><li>Holding registers 0-4 and input registers 0-4 carry the same data; registers 0 and 1 pack the same bits as discrete inputs 0-29 (bit 0/15 excepted, see below).</li><li>Ranges are printed in hex: torque 0-0x78 (0-120 %), position 0-0x3E8 (0.0-100.0 %).</li><li>Data logger registers 32-59 update a short time after the actuator stops in Remote and can lag by up to two minutes. On ELB units registers 32-49 hold pressure and alarm data instead; the ELB-only tables are not included here.</li><li>The comms fault timer (register 21) is given as 0-255 s in the table but 0-65 s in the text, and the Comms Lost Position text refers to &#x27;Fault Mode (Register 1)&#x27; where the table uses register 7. Check on site.</li><li>Not every actuator range supports every location (e.g. DO-5 to DO-8 are IQ3 only); see the manual&#x27;s database summary table.</li><li>Also supported: function 07 (exception status byte), 08 (loopback, sub-codes 00 and 02) and 17 (report slave ID: name, software version and tag).</li><li>Status bit 0/15 (discrete input 15) is left out: the data tables call it EEPROM checksum failure, but the database summary and the signal descriptions call it Watchdog Recovery.</li><li>Register 80 is marked read-only in the data logger table but writable (06) in the configuration register table; it is kept as RW.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Rotork Modbus RTU Mk3 option card (IQ3, SI3/SI4, CK, CVA, CMA, K-range)</h2><div class="faq"><details open><summary>What Modbus registers does the Rotork Modbus RTU Mk3 option card (IQ3, SI3/SI4, CK, CVA, CMA, K-range) have?</summary><p>This map lists 98 registers: 13 coils, 26 discrete inputs, 5 input registers, 54 holding registers. 36 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Rotork Modbus RTU Mk3 option card (IQ3, SI3/SI4, CK, CVA, CMA, K-range) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual says every coil, discrete and register location is numbered from 0 with no offset, exactly as sent on the wire. Hosts that use 1/10001/30001/40001 numbering must add those offsets themselves.</p></details><details><summary>What byte order does the Rotork Modbus RTU Mk3 option card (IQ3, SI3/SI4, CK, CVA, CMA, K-range) use for 32-bit values?</summary><p>Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Rotork Modbus RTU Mk3 option card (IQ3, SI3/SI4, CK, CVA, CMA, K-range)?</summary><p>Start with IR 0 Status word 1 (Status: limits, moving, remote/local, alarms); IR 1 Status word 2 (Status: interlocks, DIs, general alarm); IR 3 Valve position (Valve position, 0.1 %); IR 2 Actuator instantaneous torque (Instantaneous torque, %); HR 5 Actuator digital control (Digital control command); HR 6 Actuator position DV (desired value) (Position set-point, 0.1 %); HR 7 Action on loss of comms (Action on loss of comms).</p></details><details><summary>How do I enable Modbus control of the Rotork Modbus RTU Mk3 option card (IQ3, SI3/SI4, CK, CVA, CMA, K-range)?</summary><p>Set the module address (register 22, default 247), baud (23) and parity (24) with a Modbus tool or the Rotork setting tool over IR/Bluetooth. Turn the actuator&#x27;s local/remote selector to Remote. Keep register 80 at 0.</p></details><details><summary>What happens when the Rotork Modbus RTU Mk3 option card (IQ3, SI3/SI4, CK, CVA, CMA, K-range) loses Modbus communication?</summary><p>If no network traffic is seen for the comms fault timer (register 21, default 10 s), the actuator does what register 7 says: nothing (default), open, close, stop, or move to the comms lost position in register 13.</p></details><details><summary>Where is the official Rotork Modbus RTU Mk3 option card (IQ3, SI3/SI4, CK, CVA, CMA, K-range) Modbus documentation?</summary><p>The source is Modbus RTU Mk3 Option Technical Manual (PUB091-004-00 Issue 08/25), revision 2025-08, published free by Rotork at https://media.rotork.com/api/public/content/pub091-004-000414-pdf-rtkimportasseteb0d51.pdf.</p></details></div>
<h2>Other valves, actuators &amp; sensors register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/siemens/qfa3150-mo" data-row><span class="k">Sensor (room humidity / temperature)</span><h3>Siemens QFA3150/MO room humidity and temperature sensor (Modbus RTU)</h3><p>Siemens QFA3150/MO room relative humidity and temperature sensor, basic documentation edition a (2021-01).</p><div class="meta">10 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: QFA3150/MO, S55720-S535</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tcw210" data-row><span class="k">Sensor (temperature / humidity data logger)</span><h3>Teracom TCW210-TH temperature and humidity data logger</h3><p>TCW210-TH per the Teracom TCW210-TH user manual Revision R1.26, firmware V2.012 or later.</p><div class="meta">239 registers &middot; 132 writable &middot; TCP</div><span class="sr-only"> Also known as: TCW210-TH, TCW210</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tsm400-4-th" data-row><span class="k">Sensor (humidity / temperature)</span><h3>Teracom TSM400-4-TH Modbus humidity and temperature sensor</h3><p>TSM400-4-TH per the Teracom TSM400-4-TH user manual TSM400-4-TH-R1.10.</p><div class="meta">26 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: TSM400-4-TH</span></a></li><li><a class="card" href="/modbus-register-maps/vaisala/gmd110" data-row><span class="k">Sensor (CO2 duct transmitter)</span><h3>Vaisala GMD110 duct CO2 transmitter (Modbus RTU)</h3><p>GMD110 duct-mount CO2 transmitter, Modbus RTU interface (user guide M212885EN-B).</p><div class="meta">12 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: GMD110, CARBOCAP GMD110</span></a></li><li><a class="card" href="/modbus-register-maps/vaisala/hmp60-hmp110" data-row><span class="k">Sensor (humidity and temperature probe)</span><h3>Vaisala HMP60 / HMP110 series humidity and temperature probes (Modbus RTU)</h3><p>HMP60/HMP110-series probes ordered with the Modbus RTU option (user guide M211060EN-N).</p><div class="meta">27 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: HMP110, HMP113, HMP115, TMP115, HMP60, HMP63, HUMICAP HMP110, HMP110T, HMP63T, HMP115T</span></a></li><li><a class="card" href="/modbus-register-maps/vaisala/rm60" data-row><span class="k">Sensor (precipitation)</span><h3>Vaisala RM60 PRECICAP radar precipitation sensor (Modbus RTU)</h3><p>RM60 sensors ordered with communication option 1 (RS-485 Modbus RTU) or switched to Modbus, per user guide M213218EN-B.</p><div class="meta">37 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: RM60, PRECICAP RM60, Vaisala RM60</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/valves-actuators-sensors/">All valves, actuators &amp; sensors Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://media.rotork.com/api/public/content/pub091-004-000414-pdf-rtkimportasseteb0d51.pdf" rel="nofollow noopener" target="_blank">Modbus RTU Mk3 Option Technical Manual &middot; PUB091-004-00 Issue 08/25 &middot; rev. 2025-08</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
