{
 "manufacturer": "Rotork",
 "manufacturer_slug": "rotork",
 "model": "Modbus RTU Mk3 option card (IQ3, SI3/SI4, CK, CVA, CMA, K-range)",
 "model_slug": "modbus-rtu-mk3",
 "short_model": "Rotork Modbus Mk3",
 "aliases": [
  "IQ3 Modbus",
  "Rotork MFU Mk3",
  "Modbus Mk3 module",
  "SI3 Modbus",
  "SI4 Modbus",
  "CK Modbus",
  "CVA Modbus",
  "CMA Modbus",
  "K-range Modbus"
 ],
 "equipment_type": "Actuator / valve",
 "applies_to": "Rotork Modbus RTU Mk3 option module (MFU) in IQ3, SI3, SI4, CK, CVA (firmware CVA1.14 or later), CMA and K-range actuators, using the default Rotork database (register 80 = 0), per PUB091-004-00 issue 08/25.",
 "summary": "The Mk3 Modbus module puts a Rotork electric valve actuator on an RS-485 Modbus RTU highway (single, dual or repeater versions). Open, close, stop, ESD and partial stroke can be sent as coils or as one register value, and position control uses a 0-100.0 % set-point register. Status bits, torque and valve position can be read as discrete inputs, input registers or holding registers, and holding registers 7-31 hold the positioner, comms-loss and network settings.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": 247,
  "baud": 9600,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "0-based",
  "note": "The manual says every coil, discrete and register location is numbered from 0 with no offset, exactly as sent on the wire. Hosts that use 1/10001/30001/40001 numbering must add those offsets themselves."
 },
 "default_word_order": "CDAB",
 "firmware": "Modbus module firmware V104 or later",
 "source": {
  "title": "Modbus RTU Mk3 Option Technical Manual",
  "doc_number": "PUB091-004-00 Issue 08/25",
  "revision_date": "2025-08",
  "url": "https://media.rotork.com/api/public/content/pub091-004-000414-pdf-rtkimportasseteb0d51.pdf",
  "pages": "pp. 35-36 (comms spec), 37-49 (database, function codes, offsets, data locations), 50-51 (summary), 52-58 (configuration registers)"
 },
 "notes": [
  "Only two 32-bit values exist (motor start counts); the manual labels the low order word at the lower register and the high order word at the next one, so they are CDAB.",
  "Holding registers 0-4 and input registers 0-4 carry the same data; registers 0 and 1 pack the same bits as discrete inputs 0-29 (bit 0/15 excepted, see below).",
  "Ranges are printed in hex: torque 0-0x78 (0-120 %), position 0-0x3E8 (0.0-100.0 %).",
  "Data logger registers 32-59 update a short time after the actuator stops in Remote and can lag by up to two minutes. On ELB units registers 32-49 hold pressure and alarm data instead; the ELB-only tables are not included here.",
  "The comms fault timer (register 21) is given as 0-255 s in the table but 0-65 s in the text, and the Comms Lost Position text refers to 'Fault Mode (Register 1)' where the table uses register 7. Check on site.",
  "Not every actuator range supports every location (e.g. DO-5 to DO-8 are IQ3 only); see the manual's database summary table.",
  "Also supported: function 07 (exception status byte), 08 (loopback, sub-codes 00 and 02) and 17 (report slave ID: name, software version and tag).",
  "Status bit 0/15 (discrete input 15) is left out: the data tables call it EEPROM checksum failure, but the database summary and the signal descriptions call it Watchdog Recovery.",
  "Register 80 is marked read-only in the data logger table but writable (06) in the configuration register table; it is kept as RW."
 ],
 "registers": [
  {
   "table": "coil",
   "address": 0,
   "documented": "0",
   "name": "Stop command",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 1,
   "documented": "1",
   "name": "Close command",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 2,
   "documented": "2",
   "name": "Open command",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 3,
   "documented": "3",
   "name": "ESD command",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 4,
   "documented": "4",
   "name": "DO-1 (extra relay S5)",
   "description": "Needs the extra relay / DIO board.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 5,
   "documented": "5",
   "name": "DO-2 (extra relay S6)",
   "description": "Needs the extra relay / DIO board.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 6,
   "documented": "6",
   "name": "DO-3 (extra relay S7)",
   "description": "Needs the extra relay / DIO board.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 7,
   "documented": "7",
   "name": "DO-4 (extra relay S8)",
   "description": "Needs the extra relay / DIO board.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 8,
   "documented": "8",
   "name": "Partial stroke test",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 9,
   "documented": "9",
   "name": "DO-5 (actuator relay S1, IQ3 only)",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 10,
   "documented": "10",
   "name": "DO-6 (actuator relay S2, IQ3 only)",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 11,
   "documented": "11",
   "name": "DO-7 (actuator relay S3, IQ3 only)",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 12,
   "documented": "12",
   "name": "DO-8 (actuator relay S4, IQ3 only)",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 0,
   "documented": "0",
   "name": "Actuator moving",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 1,
   "documented": "1",
   "name": "Closed position limit",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 2,
   "documented": "2",
   "name": "Open position limit",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 3,
   "documented": "3",
   "name": "Running closed",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 4,
   "documented": "4",
   "name": "Running open",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 5,
   "documented": "5",
   "name": "Remote selected",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 6,
   "documented": "6",
   "name": "Local Stop selected",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 7,
   "documented": "7",
   "name": "Local selected",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 8,
   "documented": "8",
   "name": "Thermostat tripped",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 9,
   "documented": "9",
   "name": "Monitor relay",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 10,
   "documented": "10",
   "name": "Valve obstructed",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 11,
   "documented": "11",
   "name": "Valve jammed",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 12,
   "documented": "12",
   "name": "Valve moving by hand",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 13,
   "documented": "13",
   "name": "Moving inhibited by MIT",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 14,
   "documented": "14",
   "name": "Position control enabled",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 16,
   "documented": "16",
   "name": "Battery low",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 17,
   "documented": "17",
   "name": "Open interlock active",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 18,
   "documented": "18",
   "name": "Close interlock active",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 19,
   "documented": "19",
   "name": "DI-1",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 20,
   "documented": "20",
   "name": "DI-2",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 21,
   "documented": "21",
   "name": "DI-3",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 22,
   "documented": "22",
   "name": "DI-4",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 26,
   "documented": "26",
   "name": "Control contention",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 27,
   "documented": "27",
   "name": "Partial stroke test in progress",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 28,
   "documented": "28",
   "name": "Partial stroke test error",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 29,
   "documented": "29",
   "name": "General alarm",
   "description": "Battery, valve, actuator or control alarm, jam/obstruction or monitor relay.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 0,
   "documented": "0",
   "name": "Status word 1",
   "description": "Same bits as discrete inputs 0-14; bit 15 left out (see notes).",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Actuator moving",
    "1": "Closed position limit",
    "2": "Open position limit",
    "3": "Running closed",
    "4": "Running open",
    "5": "Remote selected",
    "6": "Local Stop selected",
    "7": "Local selected",
    "8": "Thermostat tripped",
    "9": "Monitor relay",
    "10": "Valve obstructed",
    "11": "Valve jammed",
    "12": "Valve moving by hand",
    "13": "Moving inhibited by MIT",
    "14": "Position control enabled"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1,
   "documented": "1",
   "name": "Status word 2",
   "description": "Same bits as discrete inputs 16-29.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Battery low",
    "1": "Open interlock active",
    "2": "Close interlock active",
    "3": "DI-1",
    "4": "DI-2",
    "5": "DI-3",
    "6": "DI-4",
    "10": "Control contention",
    "11": "Partial stroke test in progress",
    "12": "Partial stroke test error",
    "13": "General alarm"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2,
   "documented": "2",
   "name": "Actuator instantaneous torque",
   "description": "0-0x78 = 0-120 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3,
   "documented": "3",
   "name": "Valve position",
   "description": "0-0x3E8 = 0.0-100.0 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4,
   "documented": "4",
   "name": "Analogue input",
   "description": "Optional analogue card (IQ3); 0-0x3E8 = 0.0-100.0 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 0,
   "documented": "0",
   "name": "Status word 1",
   "description": "Same bits as discrete inputs 0-14; bit 15 left out (see notes).",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Actuator moving",
    "1": "Closed position limit",
    "2": "Open position limit",
    "3": "Running closed",
    "4": "Running open",
    "5": "Remote selected",
    "6": "Local Stop selected",
    "7": "Local selected",
    "8": "Thermostat tripped",
    "9": "Monitor relay",
    "10": "Valve obstructed",
    "11": "Valve jammed",
    "12": "Valve moving by hand",
    "13": "Moving inhibited by MIT",
    "14": "Position control enabled"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1,
   "documented": "1",
   "name": "Status word 2",
   "description": "Same bits as discrete inputs 16-29.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Battery low",
    "1": "Open interlock active",
    "2": "Close interlock active",
    "3": "DI-1",
    "4": "DI-2",
    "5": "DI-3",
    "6": "DI-4",
    "10": "Control contention",
    "11": "Partial stroke test in progress",
    "12": "Partial stroke test error",
    "13": "General alarm"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "2",
   "name": "Actuator instantaneous torque",
   "description": "0-0x78 = 0-120 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3,
   "documented": "3",
   "name": "Valve position",
   "description": "0-0x3E8 = 0.0-100.0 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4,
   "documented": "4",
   "name": "Analogue input",
   "description": "Optional analogue card (IQ3); 0-0x3E8 = 0.0-100.0 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5,
   "documented": "5",
   "name": "Actuator digital control",
   "description": "Write one command value; broadcast allowed for 0 and 3.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Stop",
    "1": "Close",
    "2": "Open",
    "3": "ESD",
    "4": "Partial stroke test"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6,
   "documented": "6",
   "name": "Actuator position DV (desired value)",
   "description": "0-0x3E8 = 0.0-100.0 %; 0 and 100 % drive to the tight-shut / full-open limits.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7,
   "documented": "7",
   "name": "Action on loss of comms",
   "description": "Taken after the comms fault timer (register 21) expires.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Nothing (default)",
    "1": "Open",
    "3": "Close",
    "5": "Stop",
    "7": "Go to comms lost position (register 13)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8,
   "documented": "8",
   "name": "Limited range position minimum",
   "description": "0-100 %, default 0.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9,
   "documented": "9",
   "name": "Limited range position maximum",
   "description": "0-100 %, default 100.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10,
   "documented": "10",
   "name": "Deadband",
   "description": "0-25.5 %, default 5.0 % (0x32).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11,
   "documented": "11",
   "name": "Motion inhibit time",
   "description": "Minimum idle time between positioning starts, 0-255 s, default 5.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12,
   "documented": "12",
   "name": "Aux input mask",
   "description": "High nibble enables inputs as commands, low nibble sets contact sense; default 15.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "Open input: closed contact reports 1",
    "1": "Close input: closed contact reports 1",
    "2": "Stop/Maintain input: closed contact reports 1",
    "3": "ESD input: closed contact reports 1",
    "4": "Enable Open input as command",
    "5": "Enable Close input as command",
    "6": "Enable Stop/Maintain input as command",
    "7": "Enable ESD input as command"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13,
   "documented": "13",
   "name": "Comms lost position",
   "description": "0-100 %, default 0; used when register 7 = 7.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14,
   "documented": "14",
   "name": "Hysteresis",
   "description": "0-25.5 %, default 2.0 % (0x14).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15,
   "documented": "15",
   "name": "Slow mode range",
   "description": "0-100 %, default 5.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 16,
   "documented": "16",
   "name": "Valve jammed time",
   "description": "0-255 s, default 5.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 17,
   "documented": "17",
   "name": "Manual movement travel",
   "description": "0-100 %, default 10.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 18,
   "documented": "18",
   "name": "Watchdog timeout",
   "description": "0-255 s, default 10.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19,
   "documented": "19",
   "name": "ESD DI-4 / net disable",
   "description": "IQ3: what the ESD/DI-4 remote input does.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "DI-4 is ESD (default)",
    "1": "DI-4 is network disable"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 20,
   "documented": "20",
   "name": "Analogue input max/min",
   "description": "Calibration: write 1 with max input applied, then 2 with min applied.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 21,
   "documented": "21",
   "name": "Comms fault timer",
   "description": "Seconds without traffic before register 7 acts; default 10.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 22,
   "documented": "22",
   "name": "Modbus address",
   "description": "1-247, default 247.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 23,
   "documented": "23",
   "name": "Baud rate",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "300",
    "2": "600",
    "3": "1200",
    "4": "2400",
    "5": "4800",
    "6": "9600 (default)",
    "7": "19200",
    "8": "38400",
    "9": "57600",
    "10": "115200"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24,
   "documented": "24",
   "name": "Parity / stop bits",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No parity, 1 stop bit (default)",
    "1": "No parity, 2 stop bits",
    "2": "Even, 1 stop bit",
    "3": "Even, 2 stop bits",
    "4": "Odd, 1 stop bit",
    "5": "Odd, 2 stop bits"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 25,
   "documented": "25",
   "name": "Network termination",
   "description": "Switch on only at the last device of a segment.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off (default)",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 26,
   "documented": "26",
   "name": "Actuator tag name",
   "description": "12 ASCII characters, one per byte, registers 26-31.",
   "data_type": "STRING",
   "length": 6,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32,
   "documented": "32",
   "name": "Close torque set",
   "description": "0-0x78 = 0-120 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 33,
   "documented": "33",
   "name": "Open torque set",
   "description": "0-0x78 = 0-120 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 34,
   "documented": "34",
   "name": "Torque at 0% - open direction",
   "description": "Data logger, 0-120 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 35,
   "documented": "35",
   "name": "Torque at 10% - open direction",
   "description": "Data logger, 0-120 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 36,
   "documented": "36",
   "name": "Torque at 20% - open direction",
   "description": "Data logger, 0-120 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 37,
   "documented": "37",
   "name": "Torque at 30% - open direction",
   "description": "Data logger, 0-120 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 38,
   "documented": "38",
   "name": "Torque at 40% - open direction",
   "description": "Data logger, 0-120 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 39,
   "documented": "39",
   "name": "Torque at 50% - open direction",
   "description": "Data logger, 0-120 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 40,
   "documented": "40",
   "name": "Torque at 60% - open direction",
   "description": "Data logger, 0-120 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 41,
   "documented": "41",
   "name": "Torque at 70% - open direction",
   "description": "Data logger, 0-120 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 42,
   "documented": "42",
   "name": "Torque at 80% - open direction",
   "description": "Data logger, 0-120 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 43,
   "documented": "43",
   "name": "Torque at 90% - open direction",
   "description": "Data logger, 0-120 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 44,
   "documented": "44",
   "name": "Torque at 100% - open direction",
   "description": "Data logger, 0-120 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 45,
   "documented": "45",
   "name": "Torque at 0% - close direction",
   "description": "Data logger, 0-120 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 46,
   "documented": "46",
   "name": "Torque at 10% - close direction",
   "description": "Data logger, 0-120 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 47,
   "documented": "47",
   "name": "Torque at 20% - close direction",
   "description": "Data logger, 0-120 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 48,
   "documented": "48",
   "name": "Torque at 30% - close direction",
   "description": "Data logger, 0-120 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 49,
   "documented": "49",
   "name": "Torque at 40% - close direction",
   "description": "Data logger, 0-120 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 50,
   "documented": "50",
   "name": "Torque at 50% - close direction",
   "description": "Data logger, 0-120 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 51,
   "documented": "51",
   "name": "Torque at 60% - close direction",
   "description": "Data logger, 0-120 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 52,
   "documented": "52",
   "name": "Torque at 70% - close direction",
   "description": "Data logger, 0-120 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 53,
   "documented": "53",
   "name": "Torque at 80% - close direction",
   "description": "Data logger, 0-120 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 54,
   "documented": "54",
   "name": "Torque at 90% - close direction",
   "description": "Data logger, 0-120 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 55,
   "documented": "55",
   "name": "Torque at 100% - close direction",
   "description": "Data logger, 0-120 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 56,
   "documented": "56",
   "name": "Close motor starts",
   "description": "Low word at 56, high at 57. On CVA, 56 and 57 are separate contactor counts.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 58,
   "documented": "58",
   "name": "Open motor starts",
   "description": "Low word at 58, high at 59. On CVA, 58 is total distance; 59 unused.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 80,
   "documented": "80",
   "name": "Database type",
   "description": "Leave at 0; 1 selects Custom Database A1.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Rotork (default)",
    "1": "Custom Database A1"
   },
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Read input registers 0-4 (status bits, torque, position) with function 04 or 03. Command the valve by writing register 5 (0 stop, 1 close, 2 open, 3 ESD) or send a position in 0.1 % to register 6. The actuator selector must be in Remote.",
  "minimum_registers": [
   {
    "table": "input_register",
    "address": 0,
    "why": "Status: limits, moving, remote/local, alarms"
   },
   {
    "table": "input_register",
    "address": 1,
    "why": "Status: interlocks, DIs, general alarm"
   },
   {
    "table": "input_register",
    "address": 3,
    "why": "Valve position, 0.1 %"
   },
   {
    "table": "input_register",
    "address": 2,
    "why": "Instantaneous torque, %"
   },
   {
    "table": "holding_register",
    "address": 5,
    "why": "Digital control command"
   },
   {
    "table": "holding_register",
    "address": 6,
    "why": "Position set-point, 0.1 %"
   },
   {
    "table": "holding_register",
    "address": 7,
    "why": "Action on loss of comms"
   }
  ],
  "enable": "Set the module address (register 22, default 247), baud (23) and parity (24) with a Modbus tool or the Rotork setting tool over IR/Bluetooth. Turn the actuator's local/remote selector to Remote. Keep register 80 at 0.",
  "watchdog": "If no network traffic is seen for the comms fault timer (register 21, default 10 s), the actuator does what register 7 says: nothing (default), open, close, stop, or move to the comms lost position in register 13.",
  "quirks": [
   "Addresses are already 0-based: holding register 5 is 40006 in 1-based host software.",
   "Writing 0 % or 100 % to the position register runs to the tight shut-off or full open limit unless limited-range positioning is set.",
   "Only register 5 values 0 (stop) and 3 (ESD), and coils 0 and 3, accept broadcast (address 0)."
  ],
  "setup": [
   "RS-485 two-wire half duplex, 300 to 115200 baud, 8 data bits, odd/even/none parity, 1 or 2 stop bits.",
   "Switch on module termination (register 25) only on the last device of a segment; use network biasing somewhere on the highway.",
   "Replies can take up to 190 ms; a segment takes up to 32 nodes, more with repeaters."
  ],
  "gotchas": [
   "Every new module ships at address 247, which the manual says should never stay in use on a live system; readdress each actuator before adding the next.",
   "Dual-channel modules share one baud/parity setting; leave an 11-byte idle gap on port 1 so port 2 messages are answered.",
   "Setting the deadband below the hysteresis forces the hysteresis to 0.1 %."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/rotork/modbus-rtu-mk3",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
