<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Saia Burgess Controls ALE3 Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Saia Burgess Controls ALE3 Modbus register map: 18 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/saia-burgess-controls/ale3-modbus">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Saia Burgess Controls ALE3 Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Saia Burgess Controls ALE3 Modbus register map: 18 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/saia-burgess-controls/ale3-modbus">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Saia Burgess Controls ALE3 Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Saia Burgess Controls ALE3 Modbus register map: 18 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/saia-burgess-controls/ale3-modbus",
   "url": "https://easymodbus.com/modbus-register-maps/saia-burgess-controls/ale3-modbus",
   "name": "Saia Burgess Controls ALE3 Modbus Register Map | Easy Modbus",
   "description": "Saia Burgess Controls ALE3 Modbus register map: 18 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/saia-burgess-controls/ale3-modbus#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/saia-burgess-controls/ale3-modbus#dataset",
   "name": "Saia Burgess Controls ALE3 three-phase 65 A energy meter (Modbus RTU) Modbus register map",
   "description": "The ALE3 is a Saia Burgess Controls DIN-rail three-phase active energy meter for direct connection up to 65 A, with an RS-485 Modbus RTU interface. Baud rate and parity are detected automatically. This map covers identification, status and error registers, the two total and two resettable partial energy counters, and per-phase voltage and current. Saia Burgess Controls ALE3 Modbus register map: 18 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/saia-burgess-controls/ale3-modbus",
   "keywords": [
    "Saia Burgess Controls ALE3 three-phase 65 A energy meter (Modbus RTU) Modbus register map",
    "Saia Burgess Controls ALE3 three-phase 65 A energy meter (Modbus RTU) Modbus registers",
    "Saia Burgess Controls Modbus map",
    "ALE3D5FD10C3A00 Modbus register map",
    "ALE3B5FD00C3A00 Modbus register map",
    "ALE3D5FD10 Modbus register map",
    "ALE3B5FD00 Modbus register map",
    "SBC ALE3 Modbus Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "ALE3 Modbus - Assembly and operating instructions (unidirectional ALE3D5FD10, bidirectional ALE3B5FD00)",
    "url": "https://community.viessmann.de/viessmann/attachments/viessmann/customers-heatpump-hybrid/52600/1/431951130s_MI-UG_ALE3_Modbus-UniBiDi_02.pdf",
    "author": {
     "@type": "Organization",
     "name": "Saia Burgess Controls"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Saia Burgess Controls ALE3 three-phase 65 A energy meter (Modbus RTU)",
    "description": "Energy meter"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/saia-burgess-controls/ale3-modbus.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/saia-burgess-controls/ale3-modbus.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Saia Burgess Controls ALE3 three-phase 65 A energy meter (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 18 registers: 18 holding registers. 2 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Saia Burgess Controls ALE3 three-phase 65 A energy meter (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The register list numbers registers from 1, and the manual states that register R is sent as R - 1: register 28 (energy total) is wire address 27."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Saia Burgess Controls ALE3 three-phase 65 A energy meter (Modbus RTU) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Saia Burgess Controls ALE3 three-phase 65 A energy meter (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 27 Counter total energy WT1 (Total energy WT1, 0.01 kWh); HR 31 Counter total energy WT2 (Total energy WT2, 0.01 kWh); HR 35 Voltage phase 1 (URMS) (Voltage L1); HR 36 Current phase 1 (IRMS) (Current L1, 0.1 A); HR 24 Error register (Error register)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Saia Burgess Controls ALE3 three-phase 65 A energy meter (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set the Modbus address on the meter (press the touch key for 3 s, then step the address) or write register 24; baud rate and parity are detected automatically."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Saia Burgess Controls ALE3 three-phase 65 A energy meter (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is ALE3 Modbus - Assembly and operating instructions (unidirectional ALE3D5FD10, bidirectional ALE3B5FD00) (4 319 5113 0 H (file MI-UG ALE3 Modbus UniBiDi 02)), revision 2022-02-25. Saia Burgess Controls doesn't publish it on its own website, so this map was re-typed from a free copy at https://community.viessmann.de/viessmann/attachments/viessmann/customers-heatpump-hybrid/52600/1/431951130s_MI-UG_ALE3_Modbus-UniBiDi_02.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Saia Burgess Controls",
     "item": "https://easymodbus.com/modbus-register-maps/saia-burgess-controls/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "ALE3 three-phase 65 A energy meter (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/saia-burgess-controls/ale3-modbus"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/saia-burgess-controls/">Saia Burgess Controls</a></li><li aria-current="page">ALE3 three-phase 65 A energy meter (Modbus RTU)</li></ol>
<p class="eyebrow">Energy meter &middot; Modbus register map</p><h1><span class="mfr">Saia Burgess Controls</span> ALE3 three-phase 65 A energy meter (Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The ALE3 is a Saia Burgess Controls DIN-rail three-phase active energy meter for direct connection up to 65 A, with an RS-485 Modbus RTU interface. Baud rate and parity are detected automatically. This map covers identification, status and error registers, the two total and two resettable partial energy counters, and per-phase voltage and current.</p>
<p>This page lists <strong>18 Modbus registers</strong> for the Saia Burgess Controls ALE3 three-phase 65 A energy meter (Modbus RTU) &mdash; 2 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Saia Burgess Controls&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/saia-burgess-controls/">Saia Burgess Controls</a></dd></div><div><dt>Model</dt><dd>ALE3 three-phase 65 A energy meter (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Energy meter</a></dd></div><div><dt>Registers</dt><dd>18 (2 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>ALE3D5FD10C3A00, ALE3B5FD00C3A00, ALE3D5FD10, ALE3B5FD00, SBC ALE3 Modbus</dd></div><div><dt>Source document</dt><dd><a href="https://community.viessmann.de/viessmann/attachments/viessmann/customers-heatpump-hybrid/52600/1/431951130s_MI-UG_ALE3_Modbus-UniBiDi_02.pdf" rel="nofollow noopener" target="_blank">ALE3 Modbus - Assembly and operating instructions (unidirectional ALE3D5FD10, bidirectional ALE3B5FD00) &middot; 4 319 5113 0 H (file MI-UG ALE3 Modbus UniBiDi 02) &middot; rev. 2022-02-25 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/saia-burgess-controls/ale3-modbus.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/saia-burgess-controls/ale3-modbus.json">JSON</a>
  <a class="btn" href="https://community.viessmann.de/viessmann/attachments/viessmann/customers-heatpump-hybrid/52600/1/431951130s_MI-UG_ALE3_Modbus-UniBiDi_02.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Saia Burgess Controls ALE3 three-phase 65 A energy meter (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Read holding registers 28-33 (wire 27-32) for the energy counters as 32-bit high-word-first values in 0.01 kWh, and 36-47 for voltages and currents; keep each request at 20 registers or fewer.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-27">HR 27</a></td><td class="n">Counter total energy WT1</td><td class="f">UINT32 ABCD</td><td>Total energy WT1, 0.01 kWh</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-31">HR 31</a></td><td class="n">Counter total energy WT2</td><td class="f">UINT32 ABCD</td><td>Total energy WT2, 0.01 kWh</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-35">HR 35</a></td><td class="n">Voltage phase 1 (URMS)</td><td class="f">UINT16</td><td>Voltage L1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-36">HR 36</a></td><td class="n">Current phase 1 (IRMS)</td><td class="f">UINT16</td><td>Current L1, 0.1 A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-24">HR 24</a></td><td class="n">Error register</td><td class="f">UINT16</td><td>Error register</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set the Modbus address on the meter (press the touch key for 3 s, then step the address) or write register 24; baud rate and parity are detected automatically.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Register R is wire address R - 1.</li><li>Max 20 registers per read; only FC03 and FC16.</li><li>Address register cannot be written by broadcast.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>The interface has no built-in terminating resistor; fit one externally.</li><li>Up to 247 meters per bus; use a repeater beyond 128.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Reset partial counter WT1 by writing 0 to both of its registers (30-31) in one FC16 message.</li><li>Data refreshes every 10 s; the sheet advises not polling one meter faster than that.</li><li>The interface works only with phase 1 connected and answers 30 s after power-up.</li></ul>
</section>
<h2 id="registers">Saia Burgess Controls ALE3 three-phase 65 A energy meter (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>18</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">18 of 18 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Saia Burgess Controls ALE3 three-phase 65 A energy meter (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 1</small></td><td class="n">Firmware version</td><td class="d">e.g. 11 = FW 1.1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 2</small></td><td class="n">Number of supported registers</td><td class="d">Reads 52.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 4-5</small></td><td class="n">Baud rate</td><td class="d">Detected baud rate, e.g. 115200.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>bps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 15</small></td><td class="n">Hardware version</td><td class="d">e.g. 11 = HW 1.1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc 22</small></td><td class="n">Status / protect</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No problem; 1 = Problem with last communication request</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 23</small></td><td class="n">Response timeout</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 24</small></td><td class="n">Modbus address</td><td class="d">1-247; cannot be written by broadcast.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24<small>doc 25</small></td><td class="n">Error register</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = Error phase 1; 2 = Error phase 2; 3 = Error phase 1 + 2; 4 = Error phase 3; 5 = Error phase 1 + 3; 6 = Error phase 2 + 3; 7 = Error phase 1, 2 + 3</td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26<small>doc 27</small></td><td class="n">Tariff register</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Tariff 1 (bidirectional: forward); 4 = Tariff 2 (bidirectional: reverse)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27<small>doc 28-29</small></td><td class="n">Counter total energy WT1</td><td class="d">Tariff 1 total; see notes for the bidirectional type.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29<small>doc 30-31</small></td><td class="n">Counter partial energy WT1</td><td class="d">Resettable: write 0 to both registers in one FC16 message.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31<small>doc 32-33</small></td><td class="n">Counter total energy WT2</td><td class="d">Tariff 2 total; see notes for the bidirectional type.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35<small>doc 36</small></td><td class="n">Voltage phase 1 (URMS)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36<small>doc 37</small></td><td class="n">Current phase 1 (IRMS)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40<small>doc 41</small></td><td class="n">Voltage phase 2 (URMS)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41<small>doc 42</small></td><td class="n">Current phase 2 (IRMS)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-45"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">45<small>doc 46</small></td><td class="n">Voltage phase 3 (URMS)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-46"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46<small>doc 47</small></td><td class="n">Current phase 3 (IRMS)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>This is an unaltered copy of the SBC instruction sheet posted on the Viessmann community forum; an official public SBC URL for this revision was not found in the time available.</li><li>The sheet lists the double registers sent high register first (big-endian, ABCD) as 4-5, 16-17, 28-29, 30-31 and 32-33. Example from the sheet: high 13, low 60383 = 912351 = 9123.51 kWh.</li><li>Energy counters are 0.01 kWh per count. Voltage is 1 V per count, current 0.1 A per count.</li><li>On the unidirectional type registers 28-35 are tariff 1 and tariff 2 counters. On the bidirectional type the sheet&#x27;s display section describes the second counter set as feed-back (delivered) energy; the tariff register&#x27;s arrows mark direction.</li><li>Left out: active and reactive power and cos phi per phase and total (registers 38-40, 43-45, 48-52), because the sheet does not say whether these 16-bit values are signed, which matters on the bidirectional type; the serial number (16-18), whose word layout is printed inconsistently; type/ASN text registers 7-14.</li><li>Left out: partial energy WT2 (registers 34-35). The sheet names it a resettable partial counter but leaves it off its list of high-register-first pairs, so its word order is not stated.</li><li>Only functions 03 and 16 are accepted, and at most 20 registers per request.</li><li>Serial format: baud rate (4800-115200) and parity are auto-detected; even or odd parity use 1 stop bit, no parity uses 2 stop bits.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Saia Burgess Controls ALE3 three-phase 65 A energy meter (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Saia Burgess Controls ALE3 three-phase 65 A energy meter (Modbus RTU) have?</summary><p>This map lists 18 registers: 18 holding registers. 2 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Saia Burgess Controls ALE3 three-phase 65 A energy meter (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The register list numbers registers from 1, and the manual states that register R is sent as R - 1: register 28 (energy total) is wire address 27.</p></details><details><summary>What byte order does the Saia Burgess Controls ALE3 three-phase 65 A energy meter (Modbus RTU) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Saia Burgess Controls ALE3 three-phase 65 A energy meter (Modbus RTU)?</summary><p>Start with HR 27 Counter total energy WT1 (Total energy WT1, 0.01 kWh); HR 31 Counter total energy WT2 (Total energy WT2, 0.01 kWh); HR 35 Voltage phase 1 (URMS) (Voltage L1); HR 36 Current phase 1 (IRMS) (Current L1, 0.1 A); HR 24 Error register (Error register).</p></details><details><summary>How do I enable Modbus control of the Saia Burgess Controls ALE3 three-phase 65 A energy meter (Modbus RTU)?</summary><p>Set the Modbus address on the meter (press the touch key for 3 s, then step the address) or write register 24; baud rate and parity are detected automatically.</p></details><details><summary>Where is the official Saia Burgess Controls ALE3 three-phase 65 A energy meter (Modbus RTU) Modbus documentation?</summary><p>The source is ALE3 Modbus - Assembly and operating instructions (unidirectional ALE3D5FD10, bidirectional ALE3B5FD00) (4 319 5113 0 H (file MI-UG ALE3 Modbus UniBiDi 02)), revision 2022-02-25. Saia Burgess Controls doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://community.viessmann.de/viessmann/attachments/viessmann/customers-heatpump-hybrid/52600/1/431951130s_MI-UG_ALE3_Modbus-UniBiDi_02.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/satec/pm180" data-row><span class="k">Power meter (power quality analyzer)</span><h3>SATEC PM180 expertmeter high performance analyzer</h3><p>SATEC PM180 expertmeter, per Modbus reference guide BG0527 Rev. A11 (Sep 2024).</p><div class="meta">129 registers &middot; 13 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: PM180, expertmeter PM180, SATEC PM180</span></a></li><li><a class="card" href="/modbus-register-maps/setra/setra-power-meter-spm" data-row><span class="k">Power meter (multi-circuit)</span><h3>Setra Systems Setra Power Meter (SPM) multi-circuit power meter</h3><p>Setra Power Meter (SPM) family, per Modbus register master list SS-SPM-MODBUS_G; this map covers the device block, both voltage inputs and Load 1.</p><div class="meta">132 registers &middot; 0 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: SPM, Setra Power Meter, SS-SPM-MODBUS_G</span></a></li><li><a class="card" href="/modbus-register-maps/sontex/supercal-531-modbus-module" data-row><span class="k">Energy meter (heat / cooling meter)</span><h3>Sontex Supercal 531 / Superstatic 440 / 449 with Modbus EIA-485 module</h3><p>Sontex Modbus EIA-485 plug-in module in a Supercal 531 integrator or Superstatic 440/449 heat meter, integrator firmware 3.7 or later; user manual V05 (2019-09).</p><div class="meta">79 registers &middot; 17 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: Supercal 531, Superstatic 440, Superstatic 449, Sontex Modbus EIA-485 module, 0531P217</span></a></li><li><a class="card" href="/modbus-register-maps/abb/a43-a44" data-row><span class="k">Energy meter</span><h3>ABB EQ meter A43 / A44 (Modbus RTU)</h3><p>ABB EQ A43 (direct connected) and A44 (transformer connected) three-phase DIN meters whose RS-485 port is set to Modbus.</p><div class="meta">182 registers &middot; 33 writable &middot; RTU</div><span class="sr-only"> Also known as: A43, A44, EQ A43, EQ A44</span></a></li><li><a class="card" href="/modbus-register-maps/accuenergy/acurev-1310" data-row><span class="k">Power meter</span><h3>Accuenergy AcuRev 1310 series DIN-rail power meter</h3><p>Accuenergy AcuRev 1310 series (1312/1313/1314) DIN-rail meters, Modbus map workbook revision 1.1.</p><div class="meta">150 registers &middot; 96 writable &middot; RTU</div><span class="sr-only"> Also known as: AcuRev 1312, AcuRev 1313, AcuRev 1314, AcuRev 1310</span></a></li><li><a class="card" href="/modbus-register-maps/camille-bauer/sineax-cam" data-row><span class="k">Power meter (universal measuring / power quality device)</span><h3>Camille Bauer Metrawatt SINEAX CAM universal measurement device (Modbus/TCP)</h3><p>SINEAX CAM with Ethernet (Modbus/TCP) bus card; document W 157471, change 2014-018. Instantaneous values, THD/TDD, system analysis, analog inputs, I/O states.</p><div class="meta">108 registers &middot; 16 writable &middot; TCP</div><span class="sr-only"> Also known as: SINEAX CAM, CAM</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://community.viessmann.de/viessmann/attachments/viessmann/customers-heatpump-hybrid/52600/1/431951130s_MI-UG_ALE3_Modbus-UniBiDi_02.pdf" rel="nofollow noopener" target="_blank">ALE3 Modbus - Assembly and operating instructions (unidirectional ALE3D5FD10, bidirectional ALE3B5FD00) &middot; 4 319 5113 0 H (file MI-UG ALE3 Modbus UniBiDi 02) &middot; rev. 2022-02-25 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
