<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Samsung MIM-B19N Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Samsung MIM-B19N Modbus register map: 34 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/samsung/mim-b19n">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Samsung MIM-B19N Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Samsung MIM-B19N Modbus register map: 34 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/samsung/mim-b19n">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Samsung MIM-B19N Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Samsung MIM-B19N Modbus register map: 34 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/samsung/mim-b19n",
   "url": "https://easymodbus.com/modbus-register-maps/samsung/mim-b19n",
   "name": "Samsung MIM-B19N Modbus Register List & Map | Easy Modbus",
   "description": "Samsung MIM-B19N Modbus register map: 34 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/samsung/mim-b19n#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/samsung/mim-b19n#dataset",
   "name": "Samsung MIM-B19N Modbus interface module (DVM / EHS / indoor units) Modbus register map",
   "description": "The MIM-B19N links one Samsung outdoor system (up to 4 modular outdoor units) and up to 48 indoor units, hydro units, AHU kits, ERVs, chillers or FCUs on the R1/R2 bus to a Modbus RTU master. Each indoor unit gets a fixed 50-register block. This map covers the module status registers and the indoor-unit block: on/off, mode, fan speed, setpoints, room and water temperatures, errors, ventilation and hot-water functions. Addresses are given for indoor unit 0. Samsung MIM-B19N Modbus register map: 34 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/samsung/mim-b19n",
   "keywords": [
    "Samsung MIM-B19N Modbus interface module (DVM / EHS / indoor units) Modbus register map",
    "Samsung MIM-B19N Modbus interface module (DVM / EHS / indoor units) Modbus registers",
    "Samsung Modbus map",
    "MIM-B19N Modbus register map",
    "Samsung Modbus interface module Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus Interface Module MIM-B19N Installation Manual",
    "url": "https://midsummerwholesale.co.uk/pdfs/mim-b19n-manual.pdf",
    "author": {
     "@type": "Organization",
     "name": "Samsung"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Samsung MIM-B19N Modbus interface module (DVM / EHS / indoor units)",
    "brand": {
     "@type": "Brand",
     "name": "Samsung"
    },
    "category": "VRF / split AC gateway"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/samsung/mim-b19n.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/samsung/mim-b19n.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Samsung MIM-B19N Modbus interface module (DVM / EHS / indoor units) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 34 registers: 13 input registers, 21 holding registers. 21 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Samsung MIM-B19N Modbus interface module (DVM / EHS / indoor units) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The table prints both a 1-based register number and the Modbus PDU address; the PDU address is used. Indoor unit n (0-47) occupies PDU addresses 50 + n*50 + k. This map lists indoor unit 0 (addresses 50-81); add 50 per unit, e.g. indoor unit 3 on/off = 50 + 150 + 2 = 202."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Samsung MIM-B19N Modbus interface module (DVM / EHS / indoor units)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 50 Communication status (Indoor unit 0 communication status); HR 52 Air conditioner on/off (Indoor unit 0 on/off); HR 53 Air conditioner mode (Indoor unit 0 mode); HR 58 Set temperature (Indoor unit 0 set temperature); IR 59 Room temperature (Indoor unit 0 room temperature); IR 63 Integrated indoor unit error code (Indoor unit 0 error code); IR 0 Modbus interface module error status (Module error status)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Samsung MIM-B19N Modbus interface module (DVM / EHS / indoor units)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set the Modbus address (1-247) as the sum of the ON DIP switches plus the rotary switch value, connect R1/R2 to the outdoor unit, and give every indoor unit an address 0-47. Reset the module after changing indoor unit addresses or the central-control option."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Samsung MIM-B19N Modbus interface module (DVM / EHS / indoor units) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus Interface Module MIM-B19N Installation Manual (DB68-07538A-00). Samsung doesn't publish it on its own website, so this map was re-typed from a free copy at https://midsummerwholesale.co.uk/pdfs/mim-b19n-manual.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Samsung",
     "item": "https://easymodbus.com/modbus-register-maps/samsung/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "MIM-B19N Modbus interface module (DVM / EHS / indoor units)",
     "item": "https://easymodbus.com/modbus-register-maps/samsung/mim-b19n"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/samsung/">Samsung</a></li><li aria-current="page">MIM-B19N Modbus interface module (DVM / EHS / indoor units)</li></ol>
<p class="eyebrow">VRF / split AC gateway &middot; Modbus register map</p><h1><span class="mfr">Samsung</span> MIM-B19N Modbus interface module (DVM / EHS / indoor units) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The MIM-B19N links one Samsung outdoor system (up to 4 modular outdoor units) and up to 48 indoor units, hydro units, AHU kits, ERVs, chillers or FCUs on the R1/R2 bus to a Modbus RTU master. Each indoor unit gets a fixed 50-register block. This map covers the module status registers and the indoor-unit block: on/off, mode, fan speed, setpoints, room and water temperatures, errors, ventilation and hot-water functions. Addresses are given for indoor unit 0.</p>
<p>This page lists <strong>34 Modbus registers</strong> for the Samsung MIM-B19N Modbus interface module (DVM / EHS / indoor units) &mdash; 21 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Samsung&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/samsung/">Samsung</a></dd></div><div><dt>Model</dt><dd>MIM-B19N Modbus interface module (DVM / EHS / indoor units)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac-gateways/">VRF / split AC gateway</a></dd></div><div><dt>Registers</dt><dd>34 (21 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Also known as</dt><dd>MIM-B19N, Samsung Modbus interface module</dd></div><div><dt>Source document</dt><dd><a href="https://midsummerwholesale.co.uk/pdfs/mim-b19n-manual.pdf" rel="nofollow noopener" target="_blank">Modbus Interface Module MIM-B19N Installation Manual &middot; DB68-07538A-00 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/samsung/mim-b19n.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/samsung/mim-b19n.json">JSON</a>
  <a class="btn" href="https://midsummerwholesale.co.uk/pdfs/mim-b19n-manual.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Samsung MIM-B19N Modbus interface module (DVM / EHS / indoor units)</h2>
<div class="answer"><b>Integration in brief</b><p>Set the module address with the DIP/rotary switches, connect RS-485 at 9600 8E1, wait until bits 0-2 of an indoor unit&#x27;s communication status (50 + n*50) read 7, then read and write its 50-register block.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-50">IR 50</a></td><td class="n">Communication status</td><td class="f">BITMAP16</td><td>Indoor unit 0 communication status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-52">HR 52</a></td><td class="n">Air conditioner on/off</td><td class="f">UINT16</td><td>Indoor unit 0 on/off</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-53">HR 53</a></td><td class="n">Air conditioner mode</td><td class="f">UINT16</td><td>Indoor unit 0 mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-58">HR 58</a></td><td class="n">Set temperature</td><td class="f">INT16</td><td>Indoor unit 0 set temperature</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-ir-59">IR 59</a></td><td class="n">Room temperature</td><td class="f">INT16</td><td>Indoor unit 0 room temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-63">IR 63</a></td><td class="n">Integrated indoor unit error code</td><td class="f">UINT16</td><td>Indoor unit 0 error code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-0">IR 0</a></td><td class="n">Modbus interface module error status</td><td class="f">BITMAP16</td><td>Module error status</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set the Modbus address (1-247) as the sum of the ON DIP switches plus the rotary switch value, connect R1/R2 to the outdoor unit, and give every indoor unit an address 0-47. Reset the module after changing indoor unit addresses or the central-control option.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Per-unit blocks: address = 50 + indoor address x 50 + offset.</li><li>Temperatures are x10 integers.</li><li>Holding values update only after the indoor unit reports a change.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Fixed serial format: 9600 bps, 8 data bits, even parity, 1 stop bit.</li><li>RS-485 2-wire, up to 1000 m; DC 12 V supply.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Leave at least 10 ms after each response before the next request.</li><li>Repeated identical writes are sent to the unit each time; write only when a change is needed.</li><li>After power-up all registers read 0 until tracking of the outdoor/indoor units completes.</li></ul>
</section>
<h2 id="registers">Samsung MIM-B19N Modbus interface module (DVM / EHS / indoor units) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>13</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>21</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">34 of 34 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Samsung MIM-B19N Modbus interface module (DVM / EHS / indoor units) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0</td><td class="n">Modbus interface module error status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Address error; bit 1 = Communication error on R1/R2; bit 2 = Tracking error</td></tr>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1</td><td class="n">Integrated outdoor unit error code</td><td class="d">100-999 = error code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error</td></tr>
<tr data-row data-type="input_register" id="r-ir-2"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2</td><td class="n">Outdoor defrost operation</td><td class="d">0 or 0xFF = defrost off; other values = defrost on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-50"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">50<small>doc (50 + IU*50) + 0</small></td><td class="n">Communication status</td><td class="d">Bits 0-2 all set (value 7) = unit tracked and ready for control.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Exist; bit 1 = Type OK; bit 2 = Ready; bit 3 = Communication error</td></tr>
<tr data-row data-type="input_register" id="r-ir-51"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">51<small>doc (50 + IU*50) + 1</small></td><td class="n">Unit type</td><td class="d">Low byte = model code (e.g. HE 110, ERV 100-102); high byte 10 = FCU.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-56"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">56<small>doc (50 + IU*50) + 6</small></td><td class="n">Filter-cleaning reminder</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Filter alarm not present; 1 = Filter alarm present</td></tr>
<tr data-row data-type="input_register" id="r-ir-59"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">59<small>doc (50 + IU*50) + 9</small></td><td class="n">Room temperature</td><td class="d">Celsius x10. Range -41 to 100 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-60"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">60<small>doc (50 + IU*50) + 10</small></td><td class="n">Discharge temperature</td><td class="d">Celsius x10.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-63"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">63<small>doc (50 + IU*50) + 13</small></td><td class="n">Integrated indoor unit error code</td><td class="d">100-999 = error code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error</td></tr>
<tr data-row data-type="input_register" id="r-ir-65"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">65<small>doc (50 + IU*50) + 15</small></td><td class="n">Water-in temperature</td><td class="d">Celsius x10.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-66"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">66<small>doc (50 + IU*50) + 16</small></td><td class="n">Water-out Temperature</td><td class="d">Celsius x10.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-67"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">67<small>doc (50 + IU*50) + 17</small></td><td class="n">MCC water-out temperature</td><td class="d">Celsius x10.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-75"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">75<small>doc (50 + IU*50) + 25</small></td><td class="n">Hot water temperature</td><td class="d">Celsius x10.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3</td><td class="n">Buzzer on/off</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = Turns the buzzer on; 1 = Turns the buzzer off</td></tr>
<tr data-row data-type="holding_register" id="r-hr-52"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">52<small>doc (50 + IU*50) + 2</small></td><td class="n">Air conditioner on/off</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-53"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53<small>doc (50 + IU*50) + 3</small></td><td class="n">Air conditioner mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = Cool; 2 = Dry; 3 = Fan; 4 = Heat; 21 = Cool Storage; 24 = Heat Storage</td></tr>
<tr data-row data-type="holding_register" id="r-hr-54"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">54<small>doc (50 + IU*50) + 4</small></td><td class="n">Indoor fan speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = Low; 2 = Middle; 3 = High</td></tr>
<tr data-row data-type="holding_register" id="r-hr-55"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">55<small>doc (50 + IU*50) + 5</small></td><td class="n">Use of vertical air flow direction</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-57"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57<small>doc (50 + IU*50) + 7</small></td><td class="n">Canceling the filter-cleaning reminder</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = No Clear Filter Alarm; 1 = Clear Filter Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-58"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">58<small>doc (50 + IU*50) + 8</small></td><td class="n">Set temperature</td><td class="d">Celsius x10.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61<small>doc (50 + IU*50) + 11</small></td><td class="n">Cooling discharge set temperature</td><td class="d">Celsius x10. Range 8 to 18 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62<small>doc (50 + IU*50) + 12</small></td><td class="n">Heating discharge set temperature</td><td class="d">Celsius x10. Range 30 to 43 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64<small>doc (50 + IU*50) + 14</small></td><td class="n">Restrictions on the remote control</td><td class="d">Read 0 = none, other = restricted; write 0x0000 to release, 0x6363 to restrict.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-68"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">68<small>doc (50 + IU*50) + 18</small></td><td class="n">Water-out set temperature</td><td class="d">Celsius x10; allowed range depends on unit type.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-69"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">69<small>doc (50 + IU*50) + 19</small></td><td class="n">Ventilation on/off</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-70"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">70<small>doc (50 + IU*50) + 20</small></td><td class="n">Ventilation mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Bypass; 1 = HeatEx; 2 = Auto; 6 = Sleep</td></tr>
<tr data-row data-type="holding_register" id="r-hr-71"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">71<small>doc (50 + IU*50) + 21</small></td><td class="n">Ventilation fan speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = AUTO; 2 = Low; 3 = High; 4 = Turbo</td></tr>
<tr data-row data-type="holding_register" id="r-hr-72"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">72<small>doc (50 + IU*50) + 22</small></td><td class="n">Hot water operation on/off</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = HotWater Off; 1 = HotWater On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-73"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">73<small>doc (50 + IU*50) + 23</small></td><td class="n">Hot water mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Eco; 1 = Standard; 2 = Power; 3 = Force (for the EHS only)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-74"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">74<small>doc (50 + IU*50) + 24</small></td><td class="n">Hot water set temperature</td><td class="d">Celsius x10; allowed range depends on unit type.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-78"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">78<small>doc (50 + IU*50) + 28</small></td><td class="n">Quiet control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Slience Off; 1 = Slience On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-79"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">79<small>doc (50 + IU*50) + 29</small></td><td class="n">Away function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Outing Off; 1 = Outing On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-80"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">80<small>doc (50 + IU*50) + 30</small></td><td class="n">Wind-Free function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 9 = WindFree</td></tr>
<tr data-row data-type="holding_register" id="r-hr-81"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">81<small>doc (50 + IU*50) + 31</small></td><td class="n">360 air flow direction</td><td class="d">Other values = individual control.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">15 = Swing; 64 = Wide; 85 = Mid; 106 = Spot</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Source host: the unaltered Samsung manual hosted by a UK distributor; we did not find a public Samsung copy.</li><li>All values are single 16-bit registers, big-endian. Temperatures are Celsius x10; the manual&#x27;s ranges go down to -41 °C, so they are listed as signed.</li><li>The manual marks each point R, W or R/W per unit type (indoor, HE/HT/EHS, AHU kit, ERV, ERV+, chiller, FCU, FCU kit). Read-only points are listed as input registers (FC 04) and writable points as holding registers (FC 03/06/16); the module supports both read functions but the manual does not say which table each read-only point lives in, so try FC 03 if FC 04 is refused.</li><li>Access shown is the widest across unit types; a point marked &#x27;-&#x27; for a unit type does not apply to it (e.g. water temperatures only for HE/HT/EHS and chillers, ventilation only for ERV).</li><li>Left out: the MCC chiller error-information registers (+26/+27, packed bytes) and the reserved ranges.</li><li>Any write to a holding register is always forwarded to the indoor unit as a command, even if the value is unchanged.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Samsung MIM-B19N Modbus interface module (DVM / EHS / indoor units)</h2><div class="faq"><details open><summary>What Modbus registers does the Samsung MIM-B19N Modbus interface module (DVM / EHS / indoor units) have?</summary><p>This map lists 34 registers: 13 input registers, 21 holding registers. 21 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Samsung MIM-B19N Modbus interface module (DVM / EHS / indoor units) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The table prints both a 1-based register number and the Modbus PDU address; the PDU address is used. Indoor unit n (0-47) occupies PDU addresses 50 + n*50 + k. This map lists indoor unit 0 (addresses 50-81); add 50 per unit, e.g. indoor unit 3 on/off = 50 + 150 + 2 = 202.</p></details><details><summary>What are the minimum Modbus registers to integrate the Samsung MIM-B19N Modbus interface module (DVM / EHS / indoor units)?</summary><p>Start with IR 50 Communication status (Indoor unit 0 communication status); HR 52 Air conditioner on/off (Indoor unit 0 on/off); HR 53 Air conditioner mode (Indoor unit 0 mode); HR 58 Set temperature (Indoor unit 0 set temperature); IR 59 Room temperature (Indoor unit 0 room temperature); IR 63 Integrated indoor unit error code (Indoor unit 0 error code); IR 0 Modbus interface module error status (Module error status).</p></details><details><summary>How do I enable Modbus control of the Samsung MIM-B19N Modbus interface module (DVM / EHS / indoor units)?</summary><p>Set the Modbus address (1-247) as the sum of the ON DIP switches plus the rotary switch value, connect R1/R2 to the outdoor unit, and give every indoor unit an address 0-47. Reset the module after changing indoor unit addresses or the central-control option.</p></details><details><summary>Where is the official Samsung MIM-B19N Modbus interface module (DVM / EHS / indoor units) Modbus documentation?</summary><p>The source is Modbus Interface Module MIM-B19N Installation Manual (DB68-07538A-00). Samsung doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://midsummerwholesale.co.uk/pdfs/mim-b19n-manual.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>More Samsung Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/samsung/cyclogic-cl-mc03" data-row><span class="k">VRF / split AC gateway</span><h3>Samsung CycloGic CL-MC03 Modbus interface module (Samsung DVM / CAC / RAC)</h3><p>CycloGic CL-MC03*** series Modbus interface modules (1 to 64 indoor units) for Samsung DVM, CAC, FJM and RAC units, instruction manual Rev. 2 (Oct. 2017).</p><div class="meta">10 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: CL-MC0301C, CL-MC0308C, CL-MC0316C, CL-MC0332C, CL-MC0364C, CycloGic Modbus Interface Module</span></a></li></ul>
<p class="updated">Source: <a href="https://midsummerwholesale.co.uk/pdfs/mim-b19n-manual.pdf" rel="nofollow noopener" target="_blank">Modbus Interface Module MIM-B19N Installation Manual &middot; DB68-07538A-00 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
