<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>SATEC BFM136 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="SATEC BFM136 Modbus register map: 72 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/satec/bfm136-036">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="SATEC BFM136 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="SATEC BFM136 Modbus register map: 72 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/satec/bfm136-036">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="SATEC BFM136 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="SATEC BFM136 Modbus register map: 72 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/satec/bfm136-036",
   "url": "https://easymodbus.com/modbus-register-maps/satec/bfm136-036",
   "name": "SATEC BFM136 Modbus Register List & Map | Easy Modbus",
   "description": "SATEC BFM136 Modbus register map: 72 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/satec/bfm136-036#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/satec/bfm136-036#dataset",
   "name": "SATEC BFM136/036 branch feeder monitor Modbus register map",
   "description": "The BFM136/036 measures up to 36 current channels grouped into submeters (12 three-phase submeters by default) on shared voltage inputs. Each submeter answers on its own Modbus address counted up from the device base address, and every submeter exposes the same register map. This map covers the 1-second phase, total and auxiliary values, present demands and energy totals in 32-bit integer form, plus wiring, CT/PT, COM1 and password setup. SATEC BFM136 Modbus register map: 72 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/satec/bfm136-036",
   "keywords": [
    "SATEC BFM136/036 branch feeder monitor Modbus register map",
    "SATEC BFM136/036 branch feeder monitor Modbus registers",
    "SATEC Modbus map",
    "BFM136 Modbus register map",
    "BFM036 Modbus register map",
    "BFM 136 Modbus register map",
    "SATEC BFM136 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Branch Feeder Monitor BFM136/036 - MODBUS Communications Protocol Reference Guide",
    "url": "https://www.satec-global.com/wp-content/uploads/2025/09/BFM136__036_MODBUS_Com_Guide.pdf",
    "author": {
     "@type": "Organization",
     "name": "SATEC"
    }
   },
   "about": {
    "@type": "Product",
    "name": "SATEC BFM136/036 branch feeder monitor",
    "brand": {
     "@type": "Brand",
     "name": "SATEC"
    },
    "category": "Power meter (multi-circuit branch feeder monitor)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/satec/bfm136-036.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/satec/bfm136-036.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the SATEC BFM136/036 branch feeder monitor have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 72 registers: 72 holding registers. 11 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the SATEC BFM136/036 branch feeder monitor Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide numbers registers 0-65535 and says to add 40001 (or 400001 above 9999) to get the Modicon holding-register number, so printed addresses go straight into the frame: 13952 is wire address 13952 (Modicon 413953)."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the SATEC BFM136/036 branch feeder monitor use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the SATEC BFM136/036 branch feeder monitor?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 13952 V1 Voltage (V1 voltage); HR 13958 I1 Current (I1 current); HR 14336 Total kW (Submeter total kW); HR 14342 Total PF (Submeter total PF); HR 14468 Frequency (Frequency); HR 14720 kWh import (kWh import); HR 14722 kWh export (kWh export)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the SATEC BFM136/036 branch feeder monitor?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Pick Modbus RTU or ASCII and the base address in the COM1 setup (46448-46452) or on the front panel; Modbus/TCP runs on the Ethernet option at port 502 (network setup at 46576)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official SATEC BFM136/036 branch feeder monitor Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Branch Feeder Monitor BFM136/036 - MODBUS Communications Protocol Reference Guide (BG0395 Rev. A8), revision 2024-07, published free by SATEC at https://www.satec-global.com/wp-content/uploads/2025/09/BFM136__036_MODBUS_Com_Guide.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "SATEC",
     "item": "https://easymodbus.com/modbus-register-maps/satec/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "BFM136/036 branch feeder monitor",
     "item": "https://easymodbus.com/modbus-register-maps/satec/bfm136-036"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/satec/">SATEC</a></li><li aria-current="page">BFM136/036 branch feeder monitor</li></ol>
<p class="eyebrow">Power meter (multi-circuit branch feeder monitor) &middot; Modbus register map</p><h1><span class="mfr">SATEC</span> BFM136/036 branch feeder monitor Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The BFM136/036 measures up to 36 current channels grouped into submeters (12 three-phase submeters by default) on shared voltage inputs. Each submeter answers on its own Modbus address counted up from the device base address, and every submeter exposes the same register map. This map covers the 1-second phase, total and auxiliary values, present demands and energy totals in 32-bit integer form, plus wiring, CT/PT, COM1 and password setup.</p>
<p>This page lists <strong>72 Modbus registers</strong> for the SATEC BFM136/036 branch feeder monitor &mdash; 11 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
SATEC&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/satec/">SATEC</a></dd></div><div><dt>Model</dt><dd>BFM136/036 branch feeder monitor</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Power meter (multi-circuit branch feeder monitor)</a></dd></div><div><dt>Registers</dt><dd>72 (11 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus ASCII, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>CDAB <small class="count">low word first (word-swapped)</small></dd></div><div><dt>Firmware</dt><dd>Exported kWh/kvarh and exported kW/kvar demands need firmware 18.5.1 or later</dd></div><div><dt>Also known as</dt><dd>BFM136, BFM036, BFM 136, SATEC BFM136</dd></div><div><dt>Source document</dt><dd><a href="https://www.satec-global.com/wp-content/uploads/2025/09/BFM136__036_MODBUS_Com_Guide.pdf" rel="nofollow noopener" target="_blank">Branch Feeder Monitor BFM136/036 - MODBUS Communications Protocol Reference Guide &middot; BG0395 Rev. A8 &middot; rev. 2024-07</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/satec/bfm136-036.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/satec/bfm136-036.json">JSON</a>
  <a class="btn" href="https://www.satec-global.com/wp-content/uploads/2025/09/BFM136__036_MODBUS_Com_Guide.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: SATEC BFM136/036 branch feeder monitor</h2>
<div class="answer"><b>Integration in brief</b><p>Poll each submeter&#x27;s address with FC 03: 13952-14017 for phase values, 14336-14355 for totals, 14464-14473 for frequency and unbalance, and 14720 onward for energy. Decode 32-bit integers low word first and apply the PT-ratio-dependent units.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-13952">HR 13952</a></td><td class="n">V1 Voltage</td><td class="f">UINT32 CDAB</td><td>V1 voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-13958">HR 13958</a></td><td class="n">I1 Current</td><td class="f">UINT32 CDAB</td><td>I1 current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-14336">HR 14336</a></td><td class="n">Total kW</td><td class="f">INT32 CDAB</td><td>Submeter total kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-14342">HR 14342</a></td><td class="n">Total PF</td><td class="f">INT32 CDAB</td><td>Submeter total PF</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-14468">HR 14468</a></td><td class="n">Frequency</td><td class="f">UINT32 CDAB</td><td>Frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-14720">HR 14720</a></td><td class="n">kWh import</td><td class="f">UINT32 CDAB</td><td>kWh import</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-14722">HR 14722</a></td><td class="n">kWh export</td><td class="f">UINT32 CDAB</td><td>kWh export</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Pick Modbus RTU or ASCII and the base address in the COM1 setup (46448-46452) or on the front panel; Modbus/TCP runs on the Ethernet option at port 502 (network setup at 46576).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>One physical device answers on many slave addresses: one per active submeter, counted up from the base address.</li><li>32-bit values are low word first (CDAB); the low word always sits at an even address.</li><li>Voltage and power units jump from 0.1 V / 0.001 kW to 1 V / 1 kW when a PT ratio above 1 is configured.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Leave address gaps between devices on one bus: with 12 submeters each, use base addresses 1, 13, 25 and so on.</li><li>Assign submeters without gaps in the channel assignment setup so the device does not use extra addresses.</li><li>If password protection is on, write the password to 44378-44379 before any write.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Broadcast address 0 is not supported.</li><li>FC 04 returns the same data as FC 03.</li></ul>
</section>
<h2 id="registers">SATEC BFM136/036 branch feeder monitor Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>72</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">72 of 72 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">SATEC BFM136/036 branch feeder monitor Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-13952"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13952<small>doc 13952-13953</small></td><td class="n">V1 Voltage</td><td class="d">0.1 V with PT ratio 1; 1 V when PT ratio &gt; 1.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13954"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13954<small>doc 13954-13955</small></td><td class="n">V2 Voltage</td><td class="d">0.1 V with PT ratio 1; 1 V when PT ratio &gt; 1.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13956"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13956<small>doc 13956-13957</small></td><td class="n">V3 Voltage</td><td class="d">0.1 V with PT ratio 1; 1 V when PT ratio &gt; 1.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13958"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13958<small>doc 13958-13959</small></td><td class="n">I1 Current</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13960"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13960<small>doc 13960-13961</small></td><td class="n">I2 Current</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13962"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13962<small>doc 13962-13963</small></td><td class="n">I3 Current</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13964"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13964<small>doc 13964-13965</small></td><td class="n">kW L1</td><td class="d">0.001 kW with PT ratio 1; 1 kW when PT ratio &gt; 1.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13966"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13966<small>doc 13966-13967</small></td><td class="n">kW L2</td><td class="d">0.001 kW with PT ratio 1; 1 kW when PT ratio &gt; 1.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13968"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13968<small>doc 13968-13969</small></td><td class="n">kW L3</td><td class="d">0.001 kW with PT ratio 1; 1 kW when PT ratio &gt; 1.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13970"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13970<small>doc 13970-13971</small></td><td class="n">kvar L1</td><td class="d">0.001 kvar with PT ratio 1; 1 kvar when PT ratio &gt; 1.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13972"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13972<small>doc 13972-13973</small></td><td class="n">kvar L2</td><td class="d">0.001 kvar with PT ratio 1; 1 kvar when PT ratio &gt; 1.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13974"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13974<small>doc 13974-13975</small></td><td class="n">kvar L3</td><td class="d">0.001 kvar with PT ratio 1; 1 kvar when PT ratio &gt; 1.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13976"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13976<small>doc 13976-13977</small></td><td class="n">kVA L1</td><td class="d">0.001 kVA with PT ratio 1; 1 kVA when PT ratio &gt; 1.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13978"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13978<small>doc 13978-13979</small></td><td class="n">kVA L2</td><td class="d">0.001 kVA with PT ratio 1; 1 kVA when PT ratio &gt; 1.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13980"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13980<small>doc 13980-13981</small></td><td class="n">kVA L3</td><td class="d">0.001 kVA with PT ratio 1; 1 kVA when PT ratio &gt; 1.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13982"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13982<small>doc 13982-13983</small></td><td class="n">Power factor L1</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13984"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13984<small>doc 13984-13985</small></td><td class="n">Power factor L2</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13986"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13986<small>doc 13986-13987</small></td><td class="n">Power factor L3</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14012"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14012<small>doc 14012-14013</small></td><td class="n">V12 Voltage</td><td class="d">0.1 V with PT ratio 1; 1 V when PT ratio &gt; 1.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14014"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14014<small>doc 14014-14015</small></td><td class="n">V23 Voltage</td><td class="d">0.1 V with PT ratio 1; 1 V when PT ratio &gt; 1.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14016<small>doc 14016-14017</small></td><td class="n">V31 Voltage</td><td class="d">0.1 V with PT ratio 1; 1 V when PT ratio &gt; 1.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14336"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14336<small>doc 14336-14337</small></td><td class="n">Total kW</td><td class="d">0.001 kW with PT ratio 1; 1 kW when PT ratio &gt; 1.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14338"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14338<small>doc 14338-14339</small></td><td class="n">Total kvar</td><td class="d">0.001 kvar with PT ratio 1; 1 kvar when PT ratio &gt; 1.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14340"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14340<small>doc 14340-14341</small></td><td class="n">Total kVA</td><td class="d">0.001 kVA with PT ratio 1; 1 kVA when PT ratio &gt; 1.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14342"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14342<small>doc 14342-14343</small></td><td class="n">Total PF</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14344"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14344<small>doc 14344-14345</small></td><td class="n">Total PF lag</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14346"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14346<small>doc 14346-14347</small></td><td class="n">Total PF lead</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14348"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14348<small>doc 14348-14349</small></td><td class="n">Total kW import</td><td class="d">0.001 kW with PT ratio 1; 1 kW when PT ratio &gt; 1.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14350"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14350<small>doc 14350-14351</small></td><td class="n">Total kW export</td><td class="d">0.001 kW with PT ratio 1; 1 kW when PT ratio &gt; 1.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14352"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14352<small>doc 14352-14353</small></td><td class="n">Total kvar import</td><td class="d">0.001 kvar with PT ratio 1; 1 kvar when PT ratio &gt; 1.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14354"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14354<small>doc 14354-14355</small></td><td class="n">Total kvar export</td><td class="d">0.001 kvar with PT ratio 1; 1 kvar when PT ratio &gt; 1.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14466"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14466<small>doc 14466-14467</small></td><td class="n">In (neutral) Current</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14468"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14468<small>doc 14468-14469</small></td><td class="n">Frequency</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14470"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14470<small>doc 14470-14471</small></td><td class="n">Voltage unbalance</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14472"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14472<small>doc 14472-14473</small></td><td class="n">Current unbalance</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14592"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14592<small>doc 14592-14593</small></td><td class="n">V1 Volt demand</td><td class="d">0.1 V with PT ratio 1; 1 V when PT ratio &gt; 1.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14594"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14594<small>doc 14594-14595</small></td><td class="n">V2 Volt demand</td><td class="d">0.1 V with PT ratio 1; 1 V when PT ratio &gt; 1.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14596"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14596<small>doc 14596-14597</small></td><td class="n">V3 Volt demand</td><td class="d">0.1 V with PT ratio 1; 1 V when PT ratio &gt; 1.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14598"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14598<small>doc 14598-14599</small></td><td class="n">I1 Ampere demand</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14600"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14600<small>doc 14600-14601</small></td><td class="n">I2 Ampere demand</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14602"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14602<small>doc 14602-14603</small></td><td class="n">I3 Ampere demand</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14610"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14610<small>doc 14610-14611</small></td><td class="n">kW import sliding window demand</td><td class="d">0.001 kW with PT ratio 1; 1 kW when PT ratio &gt; 1.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14612"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14612<small>doc 14612-14613</small></td><td class="n">kvar import sliding window demand</td><td class="d">0.001 kvar with PT ratio 1; 1 kvar when PT ratio &gt; 1.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14614"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14614<small>doc 14614-14615</small></td><td class="n">kVA sliding window demand</td><td class="d">0.001 kVA with PT ratio 1; 1 kVA when PT ratio &gt; 1.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14622"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14622<small>doc 14622-14623</small></td><td class="n">kW import accumulated demand</td><td class="d">0.001 kW with PT ratio 1; 1 kW when PT ratio &gt; 1.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14624"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14624<small>doc 14624-14625</small></td><td class="n">kvar import accumulated demand</td><td class="d">0.001 kvar with PT ratio 1; 1 kvar when PT ratio &gt; 1.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14626"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14626<small>doc 14626-14627</small></td><td class="n">kVA accumulated demand</td><td class="d">0.001 kVA with PT ratio 1; 1 kVA when PT ratio &gt; 1.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14628"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14628<small>doc 14628-14629</small></td><td class="n">kW import predicted sliding window demand</td><td class="d">0.001 kW with PT ratio 1; 1 kW when PT ratio &gt; 1.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14630"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14630<small>doc 14630-14631</small></td><td class="n">kvar import predicted sliding window demand</td><td class="d">0.001 kvar with PT ratio 1; 1 kvar when PT ratio &gt; 1.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14632"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14632<small>doc 14632-14633</small></td><td class="n">kVA predicted sliding window demand</td><td class="d">0.001 kVA with PT ratio 1; 1 kVA when PT ratio &gt; 1.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14640"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14640<small>doc 14640-14641</small></td><td class="n">kW export sliding window demand</td><td class="d">0.001 kW with PT ratio 1; 1 kW when PT ratio &gt; 1.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14642"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14642<small>doc 14642-14643</small></td><td class="n">kvar export sliding window demand</td><td class="d">0.001 kvar with PT ratio 1; 1 kvar when PT ratio &gt; 1.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14644"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14644<small>doc 14644-14645</small></td><td class="n">kW export accumulated demand</td><td class="d">0.001 kW with PT ratio 1; 1 kW when PT ratio &gt; 1.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14646"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14646<small>doc 14646-14647</small></td><td class="n">kvar export accumulated demand</td><td class="d">0.001 kvar with PT ratio 1; 1 kvar when PT ratio &gt; 1.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14648"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14648<small>doc 14648-14649</small></td><td class="n">kW export predicted sliding window demand</td><td class="d">0.001 kW with PT ratio 1; 1 kW when PT ratio &gt; 1.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14650"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14650<small>doc 14650-14651</small></td><td class="n">kvar export predicted sliding window demand</td><td class="d">0.001 kvar with PT ratio 1; 1 kvar when PT ratio &gt; 1.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14720"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14720<small>doc 14720-14721</small></td><td class="n">kWh import</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14722"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14722<small>doc 14722-14723</small></td><td class="n">kWh export</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14728"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14728<small>doc 14728-14729</small></td><td class="n">kvarh import</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14730"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14730<small>doc 14730-14731</small></td><td class="n">kvarh export</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14736"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14736<small>doc 14736-14737</small></td><td class="n">kVAh total</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-44378"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44378<small>doc 44378-44379</small></td><td class="n">Device authorization (password)</td><td class="d">Write the 8-digit password; reads 0 = access permitted, -1 = password needed.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-46208"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46208<small>doc 46208 (+0)</small></td><td class="n">Wiring mode</td><td class="d">Basic setup; shared across submeters.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 4LN3 (4-wire WYE)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-46209"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46209<small>doc 46208 (+1)</small></td><td class="n">PT ratio</td><td class="d">Primary-to-secondary ratio, 10-65000 raw.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-46213"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46213<small>doc 46208 (+5)</small></td><td class="n">CT primary current</td><td class="d">1-10000 A.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-46214"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46214<small>doc 46208 (+6)</small></td><td class="n">CT secondary current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 1 A; 5 = 5 A; 50 = 50 A</td></tr>
<tr data-row data-type="holding_register" id="r-hr-46225"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46225<small>doc 46208 (+17)</small></td><td class="n">Nominal line frequency</td><td class="d">50 or 60.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-46448"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46448<small>doc 46448 (+0)</small></td><td class="n">COM1 protocol</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Modbus RTU; 1 = Modbus ASCII</td></tr>
<tr data-row data-type="holding_register" id="r-hr-46450"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46450<small>doc 46448 (+2)</small></td><td class="n">COM1 device reference address</td><td class="d">Base Modbus address of submeter 1 (1-247).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-46451"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46451<small>doc 46448 (+3)</small></td><td class="n">COM1 baud rate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 300; 2 = 600; 3 = 1200; 4 = 2400; 5 = 4800; 6 = 9600; 7 = 19200; 8 = 38400; 9 = 57600; 10 = 115200</td></tr>
<tr data-row data-type="holding_register" id="r-hr-46452"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46452<small>doc 46448 (+4)</small></td><td class="n">COM1 data format</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 7 bits / even parity; 1 = 8 bits / no parity; 2 = 8 bits / even parity</td></tr>
<tr data-row data-type="holding_register" id="r-hr-46710"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46710<small>doc 46704 (+2)</small></td><td class="n">Password protection enable</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Each submeter has its own Modbus slave address: submeter 1 = device base address N, submeter 2 = N+1 and so on (up to 40 addresses). The factory base address is 1 and the device occupies addresses 1-12 (12 three-phase submeters). Read the measurement registers from each submeter&#x27;s address.</li><li>Setup registers are shared by all submeters and can be written through any submeter address, except the COM port setup, which only the base address accepts.</li><li>32-bit values carry the low-order word in the first (even) register, so they are listed CDAB.</li><li>Units U1 (voltage) and U3 (power) depend on PT ratio: with PT ratio 1 they are 0.1 V and 0.001 kW/kvar/kVA (the scales used here); with PT ratio above 1 they become 1 V and 1 kW/kvar/kVA. U2 (current) is always 0.01 A.</li><li>Energy totals are in 0.1 kWh / 0.1 kvarh / 0.1 kVAh steps and roll over at the energy roll value set in the device options.</li><li>Left out: 16-bit scaled registers (need per-site HI/LO arithmetic), 1-cycle values, phasors, min/max logs, maximum demands and the Billing/TOU tariff registers (the maximum-demand table repeats a &#x27;V2&#x27; row label where V3 is expected), setpoints and file-transfer blocks.</li><li>The guide&#x27;s basic setup block (46208-46271) and demand setup block (46240-46255) overlap as printed; only basic setup offsets +0 to +17 are listed.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the SATEC BFM136/036 branch feeder monitor</h2><div class="faq"><details open><summary>What Modbus registers does the SATEC BFM136/036 branch feeder monitor have?</summary><p>This map lists 72 registers: 72 holding registers. 11 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the SATEC BFM136/036 branch feeder monitor Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide numbers registers 0-65535 and says to add 40001 (or 400001 above 9999) to get the Modicon holding-register number, so printed addresses go straight into the frame: 13952 is wire address 13952 (Modicon 413953).</p></details><details><summary>What byte order does the SATEC BFM136/036 branch feeder monitor use for 32-bit values?</summary><p>Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the SATEC BFM136/036 branch feeder monitor?</summary><p>Start with HR 13952 V1 Voltage (V1 voltage); HR 13958 I1 Current (I1 current); HR 14336 Total kW (Submeter total kW); HR 14342 Total PF (Submeter total PF); HR 14468 Frequency (Frequency); HR 14720 kWh import (kWh import); HR 14722 kWh export (kWh export).</p></details><details><summary>How do I enable Modbus control of the SATEC BFM136/036 branch feeder monitor?</summary><p>Pick Modbus RTU or ASCII and the base address in the COM1 setup (46448-46452) or on the front panel; Modbus/TCP runs on the Ethernet option at port 502 (network setup at 46576).</p></details><details><summary>Where is the official SATEC BFM136/036 branch feeder monitor Modbus documentation?</summary><p>The source is Branch Feeder Monitor BFM136/036 - MODBUS Communications Protocol Reference Guide (BG0395 Rev. A8), revision 2024-07, published free by SATEC at https://www.satec-global.com/wp-content/uploads/2025/09/BFM136__036_MODBUS_Com_Guide.pdf.</p></details></div>
<h2>More SATEC Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/satec/bfm-ii" data-row><span class="k">Power meter (multi-circuit branch feeder monitor)</span><h3>SATEC BFM-II branch feeder monitor</h3><p>SATEC BFM-II multi-circuit meter per Modbus reference guide BG0589 Rev. A12 (May 2024); per-submeter 32-bit measurement registers plus shared setup.</p><div class="meta">83 registers &middot; 10 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: BFM II, BFM2, SATEC BFM-II</span></a></li><li><a class="card" href="/modbus-register-maps/satec/em133-r" data-row><span class="k">Energy meter (multifunction)</span><h3>SATEC EM133-R residential multifunction meter</h3><p>SATEC EM133-R (and EM133-XM) multifunction meters, per Modbus reference guide BG0520 Rev. A6 (Oct 2018).</p><div class="meta">104 registers &middot; 13 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: EM133, EM133-R, EM133-XM, SATEC EM133</span></a></li><li><a class="card" href="/modbus-register-maps/satec/em235-pm335-pro" data-row><span class="k">Power meter (revenue / power quality)</span><h3>SATEC EM235 / PM335 PRO advanced power meter</h3><p>SATEC EM235 and PM335 PRO advanced power meters, per Modbus reference guide BG0613 Rev. A8 (Sept 2025).</p><div class="meta">122 registers &middot; 13 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: EM235, PM335 PRO, PM335PRO, SATEC EM235, SATEC PM335</span></a></li><li><a class="card" href="/modbus-register-maps/satec/pm174" data-row><span class="k">Power meter (power quality analyzer)</span><h3>SATEC PM174 powermeter and power quality analyzer</h3><p>SATEC PM174 from firmware 24.3.1, per Modbus reference guide BG0414 Rev. A7 (April 2013).</p><div class="meta">103 registers &middot; 17 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: PM174, SATEC PM174, PM 174</span></a></li><li><a class="card" href="/modbus-register-maps/satec/pm175" data-row><span class="k">Power meter (power quality analyzer)</span><h3>SATEC PM175 powermeter and power quality analyzer</h3><p>SATEC PM175 from firmware 25.2.6, per Modbus reference guide BG0416 Rev. A7 (Nov 2009).</p><div class="meta">109 registers &middot; 17 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: PM175, SATEC PM175, PM 175</span></a></li><li><a class="card" href="/modbus-register-maps/satec/pm180" data-row><span class="k">Power meter (power quality analyzer)</span><h3>SATEC PM180 expertmeter high performance analyzer</h3><p>SATEC PM180 expertmeter, per Modbus reference guide BG0527 Rev. A11 (Sep 2024).</p><div class="meta">129 registers &middot; 13 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: PM180, expertmeter PM180, SATEC PM180</span></a></li></ul>
<p class="updated">Source: <a href="https://www.satec-global.com/wp-content/uploads/2025/09/BFM136__036_MODBUS_Com_Guide.pdf" rel="nofollow noopener" target="_blank">Branch Feeder Monitor BFM136/036 - MODBUS Communications Protocol Reference Guide &middot; BG0395 Rev. A8 &middot; rev. 2024-07</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
