{
 "manufacturer": "SATEC",
 "manufacturer_slug": "satec",
 "model": "PM180 expertmeter high performance analyzer",
 "model_slug": "pm180",
 "short_model": "PM180",
 "aliases": [
  "PM180",
  "expertmeter PM180",
  "SATEC PM180"
 ],
 "equipment_type": "Power meter (power quality analyzer)",
 "applies_to": "SATEC PM180 expertmeter, per Modbus reference guide BG0527 Rev. A11 (Sep 2024).",
 "summary": "The PM180 expertmeter is SATEC's high-performance power quality analyzer with serial, Ethernet and expandable I/O. Its 32-bit register set carries 1-second phase and total values, demands and energy counters as integers, low word first. This map covers volts, amps, power, PF, THD, frequency, unbalance, present demands, energy totals, digital I/O, basic wiring/CT/PT setup, COM1 settings, password and clear commands.",
 "transport": [
  "RTU",
  "ASCII",
  "TCP"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": null,
  "data_bits": null,
  "stop_bits": null,
  "tcp_port": null
 },
 "addressing": {
  "convention": "0-based",
  "note": "The guide numbers registers from 0 and says to add 40001 (or 400001 above 9999) to get Modicon holding-register numbers, so the printed address is the wire address: 13952 is requested as 13952 (Modicon 413953)."
 },
 "default_word_order": "CDAB",
 "firmware": null,
 "source": {
  "title": "expertmeter PM180 High Performance Analyzer - Modbus Communications Protocol Reference Guide",
  "doc_number": "BG0527 Rev. A11",
  "revision_date": "2024-09",
  "url": "https://www.satec-global.com/wp-content/uploads/2023/12/PM180-Modbus.pdf",
  "pages": "Addressing p. 13, data formats p. 14; 32-bit registers pp. 53-63; control/status pp. 118-120; setup pp. 124-127; data units p. 221; F26 wiring codes p. 231"
 },
 "notes": [
  "Addressing: the guide says to add 40001 to a register address to get the Modicon holding-register number (400001 above 9999), so printed addresses are 0-based wire addresses.",
  "Word order: 32-bit values are sent with the low-order word in the first (even) register and the high-order word in the second, so they are CDAB here.",
  "Units U1 (voltage) and U3 (power) depend on the PT ratio: with PT ratio = 1 they are 0.1 V and 0.001 kW/kvar/kVA (the scales used here); with PT ratio > 1 they become 1 V and 1 kW/kvar/kVA. U2 (current) is always 0.01 A.",
  "Function 04 can be used the same way as function 03.",
  "Energy registers use unit U5, set by 'number of energy decimal places' (46258, 0-3, default 0). The scale here (1 kWh/kvarh/kVAh) is for the default; with 1, 2 or 3 decimals use 0.1, 0.01 or 0.001.",
  "The Total Energies block header prints 14720-14741, but its rows run to +42,43 (kvarh Q4 at 14762); the per-row offsets are used here.",
  "V4 voltage (14476) uses unit U4 (V4 PT ratio) and is left out.",
  "Left out: 16-bit scaled registers, 1/2-cycle, 0.2-second and 3-second values, low/high phase values, harmonics and interharmonics, IEEE 519 statistics, min/max logs, billing/TOU, setpoints, files and COM2-COM5 settings."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 11906,
   "documented": "11906-11907",
   "name": "Phase rotation order",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Error",
    "1": "Positive (ABC)",
    "2": "Negative (CBA)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12544,
   "documented": "12544-12545",
   "name": "Digital inputs (bitmap)",
   "description": "Bit 0 = DI1, bit 1 = DI2, and so on.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12800,
   "documented": "12800-12801",
   "name": "Relay outputs (bitmap)",
   "description": "Bit 0 = RO1, bit 1 = RO2, and so on.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13952,
   "documented": "13952-13953",
   "name": "V1 voltage",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 V.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13954,
   "documented": "13954-13955",
   "name": "V2 voltage",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 V.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13956,
   "documented": "13956-13957",
   "name": "V3 voltage",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 V.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13958,
   "documented": "13958-13959",
   "name": "I1 current",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13960,
   "documented": "13960-13961",
   "name": "I2 current",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13962,
   "documented": "13962-13963",
   "name": "I3 current",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13964,
   "documented": "13964-13965",
   "name": "kW L1",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kW.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13966,
   "documented": "13966-13967",
   "name": "kW L2",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kW.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13968,
   "documented": "13968-13969",
   "name": "kW L3",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kW.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13970,
   "documented": "13970-13971",
   "name": "kvar L1",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kvar.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13972,
   "documented": "13972-13973",
   "name": "kvar L2",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kvar.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13974,
   "documented": "13974-13975",
   "name": "kvar L3",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kvar.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13976,
   "documented": "13976-13977",
   "name": "kVA L1",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kVA.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13978,
   "documented": "13978-13979",
   "name": "kVA L2",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kVA.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13980,
   "documented": "13980-13981",
   "name": "kVA L3",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kVA.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13982,
   "documented": "13982-13983",
   "name": "Power factor L1",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13984,
   "documented": "13984-13985",
   "name": "Power factor L2",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13986,
   "documented": "13986-13987",
   "name": "Power factor L3",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13988,
   "documented": "13988-13989",
   "name": "V1 voltage THD",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13990,
   "documented": "13990-13991",
   "name": "V2 voltage THD",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13992,
   "documented": "13992-13993",
   "name": "V3 voltage THD",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13994,
   "documented": "13994-13995",
   "name": "I1 current THD",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13996,
   "documented": "13996-13997",
   "name": "I2 current THD",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13998,
   "documented": "13998-13999",
   "name": "I3 current THD",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14000,
   "documented": "14000-14001",
   "name": "I1 K-Factor",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14002,
   "documented": "14002-14003",
   "name": "I2 K-Factor",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14004,
   "documented": "14004-14005",
   "name": "I3 K-Factor",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14006,
   "documented": "14006-14007",
   "name": "I1 current TDD",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14008,
   "documented": "14008-14009",
   "name": "I2 current TDD",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14010,
   "documented": "14010-14011",
   "name": "I3 current TDD",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14012,
   "documented": "14012-14013",
   "name": "V12 voltage",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 V.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14014,
   "documented": "14014-14015",
   "name": "V23 voltage",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 V.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14016,
   "documented": "14016-14017",
   "name": "V31 voltage",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 V.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14018,
   "documented": "14018-14019",
   "name": "I1x current",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14020,
   "documented": "14020-14021",
   "name": "I2x current",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14022,
   "documented": "14022-14023",
   "name": "I3x current",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14024,
   "documented": "14024-14025",
   "name": "V1x Voltage",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 V.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14026,
   "documented": "14026-14027",
   "name": "V2x Voltage",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 V.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14028,
   "documented": "14028-14029",
   "name": "V3x Voltage",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 V.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14336,
   "documented": "14336-14337",
   "name": "Total kW",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kW.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14338,
   "documented": "14338-14339",
   "name": "Total kvar",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kvar.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14340,
   "documented": "14340-14341",
   "name": "Total kVA",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kVA.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14342,
   "documented": "14342-14343",
   "name": "Total PF",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14344,
   "documented": "14344-14345",
   "name": "Total PF lag",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14346,
   "documented": "14346-14347",
   "name": "Total PF lead",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14348,
   "documented": "14348-14349",
   "name": "Total kW import",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kW.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14350,
   "documented": "14350-14351",
   "name": "Total kW export",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kW.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14352,
   "documented": "14352-14353",
   "name": "Total kvar import",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kvar.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14354,
   "documented": "14354-14355",
   "name": "Total kvar export",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kvar.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14356,
   "documented": "14356-14357",
   "name": "3-phase average L-N voltage",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 V.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14358,
   "documented": "14358-14359",
   "name": "3-phase average L-L voltage",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 V.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14360,
   "documented": "14360-14361",
   "name": "3-phase average current",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14362,
   "documented": "14362-14363",
   "name": "3-phase average current, extended inputs I1x-I3x",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14464,
   "documented": "14464-14465",
   "name": "I4 current",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14466,
   "documented": "14466-14467",
   "name": "In current",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14468,
   "documented": "14468-14469",
   "name": "Frequency",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14470,
   "documented": "14470-14471",
   "name": "Voltage unbalance",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14472,
   "documented": "14472-14473",
   "name": "Current unbalance",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14478,
   "documented": "14478-14479",
   "name": "I4x current",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14480,
   "documented": "14480-14481",
   "name": "V4x (neutral-ground) voltage",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 V.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14482,
   "documented": "14482-14483",
   "name": "Internal temperature",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "ºC",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14484,
   "documented": "14484-14485",
   "name": "Frequency (3 decimals)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14486,
   "documented": "14486-14487",
   "name": "Lithium battery voltage",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14490,
   "documented": "14490-14491",
   "name": "Frequency (4 decimals)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.0001,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14496,
   "documented": "14496-14497",
   "name": "Active power oscillation, Posc%",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14592,
   "documented": "14592-14593",
   "name": "V1 volt demand",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 V.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14594,
   "documented": "14594-14595",
   "name": "V2 volt demand",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 V.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14596,
   "documented": "14596-14597",
   "name": "V3 volt demand",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 V.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14598,
   "documented": "14598-14599",
   "name": "I1 ampere demand",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14600,
   "documented": "14600-14601",
   "name": "I2 ampere demand",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14602,
   "documented": "14602-14603",
   "name": "I3 ampere demand",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14604,
   "documented": "14604-14605",
   "name": "kW import block demand",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kW.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14606,
   "documented": "14606-14607",
   "name": "kvar import block demand",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kvar.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14608,
   "documented": "14608-14609",
   "name": "kVA block demand",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kVA.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14610,
   "documented": "14610-14611",
   "name": "kW import sliding window demand",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kW.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14612,
   "documented": "14612-14613",
   "name": "kvar import sliding window demand",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kvar.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14614,
   "documented": "14614-14615",
   "name": "kVA sliding window demand",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kVA.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14622,
   "documented": "14622-14623",
   "name": "kW import accumulated demand",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kW.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14624,
   "documented": "14624-14625",
   "name": "kvar import accumulated demand",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kvar.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14626,
   "documented": "14626-14627",
   "name": "kVA accumulated demand",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kVA.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14628,
   "documented": "14628-14629",
   "name": "kW import predicted sliding window demand",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kW.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14630,
   "documented": "14630-14631",
   "name": "kvar import predicted sliding window demand",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kvar.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14632,
   "documented": "14632-14633",
   "name": "kVA predicted sliding window demand",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kVA.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14634,
   "documented": "14634-14635",
   "name": "PF (import) at Max. kVA sliding window demand",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14636,
   "documented": "14636-14637",
   "name": "kW export block demand",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kW.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14638,
   "documented": "14638-14639",
   "name": "kvar export block demand",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kvar.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14640,
   "documented": "14640-14641",
   "name": "kW export sliding window demand",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kW.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14642,
   "documented": "14642-14643",
   "name": "kvar export sliding window demand",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kvar.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14644,
   "documented": "14644-14645",
   "name": "kW export accumulated demand",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kW.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14646,
   "documented": "14646-14647",
   "name": "kvar export accumulated demand",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kvar.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14648,
   "documented": "14648-14649",
   "name": "kW export predicted sliding window demand",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kW.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14650,
   "documented": "14650-14651",
   "name": "kvar export predicted sliding window demand",
   "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kvar.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14658,
   "documented": "14658-14659",
   "name": "I4 ampere demand",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14660,
   "documented": "14660-14661",
   "name": "In ampere demand",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14720,
   "documented": "14720-14721",
   "name": "kWh import",
   "description": "Whole units at the default 0 energy decimal places (46258).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14722,
   "documented": "14722-14723",
   "name": "kWh export",
   "description": "Whole units at the default 0 energy decimal places (46258).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14724,
   "documented": "14724-14725",
   "name": "kWh net",
   "description": "Whole units at the default 0 energy decimal places (46258).",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14726,
   "documented": "14726-14727",
   "name": "kWh total",
   "description": "Whole units at the default 0 energy decimal places (46258).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14728,
   "documented": "14728-14729",
   "name": "kvarh import",
   "description": "Whole units at the default 0 energy decimal places (46258).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14730,
   "documented": "14730-14731",
   "name": "kvarh export",
   "description": "Whole units at the default 0 energy decimal places (46258).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14732,
   "documented": "14732-14733",
   "name": "kvarh net",
   "description": "Whole units at the default 0 energy decimal places (46258).",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14734,
   "documented": "14734-14735",
   "name": "kvarh total",
   "description": "Whole units at the default 0 energy decimal places (46258).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14736,
   "documented": "14736-14737",
   "name": "kVAh total",
   "description": "Whole units at the default 0 energy decimal places (46258).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "kVAh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14738,
   "documented": "14738-14739",
   "name": "Vh total",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "Vh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14740,
   "documented": "14740-14741",
   "name": "Ah total",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "Ah",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14742,
   "documented": "14742-14743",
   "name": "kVAh import",
   "description": "Whole units at the default 0 energy decimal places (46258).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "kVAh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14744,
   "documented": "14744-14745",
   "name": "kVAh export",
   "description": "Whole units at the default 0 energy decimal places (46258).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "kVAh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14756,
   "documented": "14756-14757",
   "name": "kvarh Q1",
   "description": "Whole units at the default 0 energy decimal places (46258).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14758,
   "documented": "14758-14759",
   "name": "kvarh Q2",
   "description": "Whole units at the default 0 energy decimal places (46258).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14760,
   "documented": "14760-14761",
   "name": "kvarh Q3",
   "description": "Whole units at the default 0 energy decimal places (46258).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14762,
   "documented": "14762-14763",
   "name": "kvarh Q4",
   "description": "Whole units at the default 0 energy decimal places (46258).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 44102,
   "documented": "44102",
   "name": "Clear energies",
   "description": "Write 0.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 44107,
   "documented": "44107",
   "name": "Clear min/max log",
   "description": "Write 0.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 44378,
   "documented": "44378-44379",
   "name": "Device authorization (8-digit password)",
   "description": "Write the password before setup writes; reads 0 = allowed, -1 = needed.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 46080,
   "documented": "46080-46081",
   "name": "Device serial number",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 46082,
   "documented": "46082-46083",
   "name": "Device model ID",
   "description": "18000 for PM180.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 46208,
   "documented": "46208",
   "name": "Wiring mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "3OP2 - 3-wire open delta, 2 CTs",
    "1": "4LN3 - 4-wire wye, 3 PTs, L-N readings",
    "2": "3DIR2 - 3-wire direct, 2 CTs",
    "3": "4LL3 - 4-wire wye, 3 PTs, L-L readings",
    "4": "3OP3 - 3-wire open delta, 3 CTs",
    "5": "3LN3 - 4-wire wye, 2 PTs, L-N readings",
    "6": "3LL3 - 4-wire wye, 2 PTs, L-L readings",
    "8": "3BLN3 - 3-wire broken delta, 2 PTs, L-N readings",
    "9": "3BLL3 - 3-wire broken delta, 2 PTs, L-L readings"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 46209,
   "documented": "46209",
   "name": "PT ratio",
   "description": "10-65000 = 1.0-6500.0.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 46213,
   "documented": "46213",
   "name": "CT primary current",
   "description": "1-30000 A.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 46225,
   "documented": "46225",
   "name": "Nominal line frequency",
   "description": "50 or 60.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Hz",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 46226,
   "documented": "46226",
   "name": "Phase order",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "ABC",
    "1": "CBA"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 46258,
   "documented": "46258",
   "name": "Number of energy decimal places",
   "description": "0-3, default 0. Sets the resolution of the energy registers.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 46448,
   "documented": "46448",
   "name": "COM1 protocol",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Modbus RTU",
    "1": "Modbus ASCII",
    "2": "DNP3.0",
    "7": "IEC 60870-5"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 46450,
   "documented": "46450",
   "name": "COM1 device address",
   "description": "Modbus 1-247.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 46451,
   "documented": "46451",
   "name": "COM1 baud rate",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "300",
    "2": "600",
    "3": "1200",
    "4": "2400",
    "5": "4800",
    "6": "9600",
    "7": "19200",
    "8": "38400",
    "9": "57600",
    "10": "115200"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 46452,
   "documented": "46452",
   "name": "COM1 data format",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "7 bits, even parity",
    "1": "8 bits, no parity",
    "2": "8 bits, even parity"
   },
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Read 13952 onward (phase values) and 14336 onward (totals) with function 03; decode 32-bit integers low word first. Energy totals start at 14720; check the energy decimal places setting (46258) before scaling.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 13952,
    "why": "V1 voltage"
   },
   {
    "table": "holding_register",
    "address": 13958,
    "why": "I1 current"
   },
   {
    "table": "holding_register",
    "address": 14336,
    "why": "Total kW"
   },
   {
    "table": "holding_register",
    "address": 14342,
    "why": "Total PF"
   },
   {
    "table": "holding_register",
    "address": 14468,
    "why": "Frequency"
   },
   {
    "table": "holding_register",
    "address": 14720,
    "why": "kWh import"
   },
   {
    "table": "holding_register",
    "address": 14722,
    "why": "kWh export"
   }
  ],
  "enable": "Set the port protocol, address and baud for COM1 at 46448-46452 (or from the front panel/PAS); Modbus/TCP runs on the Ethernet port.",
  "watchdog": null,
  "quirks": [
   "32-bit values are low word first (CDAB).",
   "Voltage and power units change from 0.1 V / 1 W to 1 V / 1 kW when a PT ratio above 1 is set.",
   "Energy resolution depends on 46258."
  ],
  "setup": [
   "Set wiring mode, PT ratio and CT primary at 46208-46213 first.",
   "Write the 8-digit password to 44378 if protection is on."
  ],
  "gotchas": [
   "Changing the PT ratio from 1 changes the meaning of every voltage and power register."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/satec/pm180",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
