<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Schneider Electric ATV212 Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Schneider Electric ATV212 Modbus register map: 55 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/schneider-electric/atv212">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Schneider Electric ATV212 Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Schneider Electric ATV212 Modbus register map: 55 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/schneider-electric/atv212">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Schneider Electric ATV212 Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Schneider Electric ATV212 Modbus register map: 55 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/schneider-electric/atv212",
   "url": "https://easymodbus.com/modbus-register-maps/schneider-electric/atv212",
   "name": "Schneider Electric ATV212 Modbus Register Map | Easy Modbus",
   "description": "Schneider Electric ATV212 Modbus register map: 55 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-25",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/schneider-electric/atv212#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/schneider-electric/atv212#dataset",
   "name": "Schneider Electric Altivar 212 (embedded Modbus RTU) Modbus register map",
   "description": "Schneider Electric's HVAC variable frequency drive for fans and pumps, with Modbus RTU built in on two RS-485 ports: an RJ45 socket and an open-style screw terminal. Parameters are addressed by their hexadecimal communication numbers (Fd00, FA01, F802...) sent unchanged as the register address, and the drive reads or writes only one register per request. This map covers command word 1 and 2, frequency and speed references, relay and analog output control, the status words, output frequency, current, voltage and power monitors, trip and alarm codes with trip history, I/O states, and the Modbus and control-source settings. Schneider Electric ATV212 Modbus register map: 55 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/schneider-electric/atv212",
   "keywords": [
    "Schneider Electric Altivar 212 (embedded Modbus RTU) Modbus register map",
    "Schneider Electric Altivar 212 (embedded Modbus RTU) Modbus registers",
    "Schneider Electric Modbus map",
    "ATV212 Modbus register map",
    "Altivar 212 Modbus register map",
    "ATV212H Modbus register map",
    "ATV212W Modbus register map",
    "ATV212HU15N4 Modbus register map",
    "ATV212WD11N4 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-10-25",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Altivar 212 - Variable speed drives for asynchronous motors - Modbus communication manual",
    "url": "https://download.schneider-electric.com/files?p_Doc_Ref=S1A53844",
    "author": {
     "@type": "Organization",
     "name": "Schneider Electric"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Schneider Electric Altivar 212 (embedded Modbus RTU)",
    "brand": {
     "@type": "Brand",
     "name": "Schneider Electric"
    },
    "category": "Variable frequency drive (HVAC fans and pumps)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/schneider-electric/atv212.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/schneider-electric/atv212.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Schneider Electric Altivar 212 (embedded Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 55 registers: 55 holding registers. 25 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Schneider Electric Altivar 212 (embedded Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Each parameter's communication number is its register address in hex: Fd00 is 16#FD00 = 64768, FA01 is 16#FA01 = 64001, and F802 is 16#0802 = 2050 (the leading F of Fxxx parameters is not part of the address). The manual prints both forms, and its example frame reads output frequency with starting address FD 00, so the address goes on the wire unchanged, with no 40001 offset and no minus 1."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Schneider Electric Altivar 212 (embedded Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 64000 FA00 - Command word 1 (FA00: run/stop/reset and priority bits); HR 64001 FA01 - Frequency reference from comm. (FA01: frequency reference, 0.01 Hz); HR 64768 Fd00 - Output frequency (Fd00: output frequency, 0.01 Hz); HR 64769 Fd01 - Status word (Fd01: status word); HR 65027 FE03 - Output current (FE03: output current, 0.01 %); HR 64656 FC90 - Trip code (FC90: present trip code); HR 64657 FC91 - Alarm code (FC91: alarm flags); HR 2129 F851 - Com. fault setting (F851: reaction to comm loss)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Schneider Electric Altivar 212 (embedded Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "All communication settings are in [PROGRAMMING MENU] > [COMMUNICATION MENU] COM. F807 chooses which port may command the drive: 0 = RJ45, 1 = open-style terminal (factory). On the open-style port also set F829 = 1 (Modbus RTU, factory). F802 is the address for both ports (0 disables). Full network control: CMOd = 2 (Communication) and FMOd = 4 (Serial com ref.), changed only while stopped. Alternatively leave CMOd/FMOd on terminals and set FA00 bit 15 (commands) and bit 14 (reference) to take priority over the bus; the LOC/REM key and a logic input set to function 48 (Forced local) can still take control back."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Schneider Electric Altivar 212 (embedded Modbus RTU) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "F803 [Com. time out], 0-100 s, factory 3 s (0 disables). The timer starts at the first valid frame addressed to the drive and is restarted by any request (read, write or identification). F851 lists the reactions 0 ramp stop and hand control back to CMOd/FMOd (LonWorks board only), 1 ignore, 2 ramp stop, 3 freewheel and 4 trip Err5 (RJ45) or Err8 (network port, factory). The programming manual adds that on Modbus only setting 1 is honoured and every other setting trips in Err5/Err8, so on Modbus expect either no reaction (1) or a trip. Detection is active when CMOd = 2 or FMOd = 4."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Schneider Electric Altivar 212 (embedded Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Altivar 212 - Variable speed drives for asynchronous motors - Modbus communication manual (S1A53844 (file revision 02)), revision 2012-09, published free by Schneider Electric at https://download.schneider-electric.com/files?p_Doc_Ref=S1A53844."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Schneider Electric",
     "item": "https://easymodbus.com/modbus-register-maps/schneider-electric/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Altivar 212 (embedded Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/schneider-electric/atv212"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/schneider-electric/">Schneider Electric</a></li><li aria-current="page">Altivar 212 (embedded Modbus RTU)</li></ol>
<p class="eyebrow">Variable frequency drive (HVAC fans and pumps) &middot; Modbus register map</p><h1><span class="mfr">Schneider Electric</span> Altivar 212 (embedded Modbus RTU) Modbus register map</h1><p class="updated">Updated 25 October 2026</p>

<div class="answer"><b>Short answer</b><p>Schneider Electric&#x27;s HVAC variable frequency drive for fans and pumps, with Modbus RTU built in on two RS-485 ports: an RJ45 socket and an open-style screw terminal. Parameters are addressed by their hexadecimal communication numbers (Fd00, FA01, F802...) sent unchanged as the register address, and the drive reads or writes only one register per request. This map covers command word 1 and 2, frequency and speed references, relay and analog output control, the status words, output frequency, current, voltage and power monitors, trip and alarm codes with trip history, I/O states, and the Modbus and control-source settings.</p>
<p>This page lists <strong>55 Modbus registers</strong> for the Schneider Electric Altivar 212 (embedded Modbus RTU) &mdash; 25 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Schneider Electric&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/schneider-electric/">Schneider Electric</a></dd></div><div><dt>Model</dt><dd>Altivar 212 (embedded Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Variable frequency drive (HVAC fans and pumps)</a></dd></div><div><dt>Registers</dt><dd>55 (25 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>Also known as</dt><dd>ATV212, Altivar 212, ATV212H, ATV212W, ATV212HU15N4, ATV212WD11N4</dd></div><div><dt>Source document</dt><dd><a href="https://download.schneider-electric.com/files?p_Doc_Ref=S1A53844" rel="nofollow noopener" target="_blank">Altivar 212 - Variable speed drives for asynchronous motors - Modbus communication manual &middot; S1A53844 (file revision 02) &middot; rev. 2012-09</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/schneider-electric/atv212.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/schneider-electric/atv212.json">JSON</a>
  <a class="btn" href="https://download.schneider-electric.com/files?p_Doc_Ref=S1A53844" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Schneider Electric Altivar 212 (embedded Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Give the drive a unique F802 address (factory 1), make sure F807 points at the port you are wired to, then either set CMOd = 2 and FMOd = 4 (drive stopped) or keep them and set bits 15/14 in FA00. Write FA01 in 0.01 Hz and FA00 = 0400h (run forward) or C400h (run forward with command and reference priority). Poll Fd00, Fd01, FE03 and FC90 one register at a time.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-64000">HR 64000</a></td><td class="n">FA00 - Command word 1</td><td class="f">BITMAP16</td><td>FA00: run/stop/reset and priority bits</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-64001">HR 64001</a></td><td class="n">FA01 - Frequency reference from comm.</td><td class="f">UINT16</td><td>FA01: frequency reference, 0.01 Hz</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-64768">HR 64768</a></td><td class="n">Fd00 - Output frequency</td><td class="f">UINT16</td><td>Fd00: output frequency, 0.01 Hz</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-64769">HR 64769</a></td><td class="n">Fd01 - Status word</td><td class="f">BITMAP16</td><td>Fd01: status word</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-65027">HR 65027</a></td><td class="n">FE03 - Output current</td><td class="f">UINT16</td><td>FE03: output current, 0.01 %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-64656">HR 64656</a></td><td class="n">FC90 - Trip code</td><td class="f">UINT16</td><td>FC90: present trip code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-64657">HR 64657</a></td><td class="n">FC91 - Alarm code</td><td class="f">BITMAP16</td><td>FC91: alarm flags</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2129">HR 2129</a></td><td class="n">F851 - Com. fault setting</td><td class="f">UINT16</td><td>F851: reaction to comm loss</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>All communication settings are in [PROGRAMMING MENU] &gt; [COMMUNICATION MENU] COM. F807 chooses which port may command the drive: 0 = RJ45, 1 = open-style terminal (factory). On the open-style port also set F829 = 1 (Modbus RTU, factory). F802 is the address for both ports (0 disables). Full network control: CMOd = 2 (Communication) and FMOd = 4 (Serial com ref.), changed only while stopped. Alternatively leave CMOd/FMOd on terminals and set FA00 bit 15 (commands) and bit 14 (reference) to take priority over the bus; the LOC/REM key and a logic input set to function 48 (Forced local) can still take control back.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>F803 [Com. time out], 0-100 s, factory 3 s (0 disables). The timer starts at the first valid frame addressed to the drive and is restarted by any request (read, write or identification). F851 lists the reactions 0 ramp stop and hand control back to CMOd/FMOd (LonWorks board only), 1 ignore, 2 ramp stop, 3 freewheel and 4 trip Err5 (RJ45) or Err8 (network port, factory). The programming manual adds that on Modbus only setting 1 is honoured and every other setting trips in Err5/Err8, so on Modbus expect either no reaction (1) or a trip. Detection is active when CMOd = 2 or FMOd = 4.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Function 03 reads exactly one register per request (quantity 1); asking for 2 at Fd00 returns exception 03. The only multi-register read is the indirect block at 16#1875 (quantity 1-5).</li><li>Function 16 writes exactly one register (or the 2-register indirect block at 16#1870). Supported functions are 03, 06, 16 and 43/14 only - no FC04.</li><li>Addresses are the hex communication numbers sent as-is: Fd00 -&gt; 0xFD00 (64768), F802 -&gt; 0x0802 (2050). Don&#x27;t add 40001 and don&#x27;t subtract 1.</li><li>FA00 examples: 0400h run forward, 0600h run reverse when CMOd/FMOd are on serial; C400h / C600h run with communication priority regardless of CMOd/FMOd. Bit 13 resets a fault.</li><li>Frequency values are 0.01 Hz: 6000 = 60.00 Hz, 8000 = 80.00 Hz.</li><li>The drive transmits 2 stop bits and accepts 1 or 2, so masters set to 1 or 2 stop bits both work. Baud and parity changes need a power cycle.</li><li>Read Device Identification (43/14) reports the vendor as &#x27;Télémécanique&#x27;, the catalog number (e.g. ATV212H075M3X) and the control software version as 4 ASCII digits.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RJ45 port: pin 4 = D1 (B), pin 5 = D0 (A), pin 2 = common, pin 7 = 10 V supply for a converter or the graphic display; pins 1, 3, 6, 8 not connected.</li><li>Open-style terminal: B (+), A (-), GND (common), SCR (shield); two wires per cage are allowed for daisy chaining.</li><li>Set switch SW103 to Term to connect the built-in 120 ohm terminator at a bus end (switch only with power off).</li><li>Set F802 (address), then F800/F801 (RJ45) or F820/F821 (open style) for baud and parity; factory is 19200 bps, even parity. Cycle power so baud/parity take effect.</li><li>Check traffic on the keypad monitor [Mdb com stat], which shows Rx/Tx activity for each port.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>F807 defaults to the open-style port. A master on the RJ45 socket can read but its run commands and reference are ignored until F807 = 0.</li><li>Output current and voltages are percentages, not amps or volts.</li><li>FA00/FA01 are not retained: after a power loss the drive comes back with no communication priority and a zero reference until the master writes them again.</li><li>CMOd and FMOd can only be changed while the drive is stopped; a write while running returns exception 04.</li><li>F803 = 0 or F851 = 1 disables communication-loss protection; use only for commissioning.</li></ul>
</section>
<h2 id="registers">Schneider Electric Altivar 212 (embedded Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>55</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">55 of 55 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Schneider Electric Altivar 212 (embedded Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 3 (16#3, CMOd)</small></td><td class="n">CMOd - Command mode sel</td><td class="d">Run/stop source in remote mode; change only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Logic inputs (terminals); 1 = HMI (graphic display option); 2 = Communication (serial)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 4 (16#4, FMOd)</small></td><td class="n">FMOd - Frequency mode sel</td><td class="d">Speed reference source in remote mode; change only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = VIA; 2 = VIB; 3 = HMI (graphic display option); 4 = Serial communication; 5 = +/- Speed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-519"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">519<small>doc 519 (16#207, F207)</small></td><td class="n">F207 - Remote spd ref 2</td><td class="d">Secondary reference source, selected by a logic input set to function 38.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = VIA; 2 = VIB; 3 = HMI; 4 = Communication; 5 = +/- Speed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2048"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2048<small>doc 2048 (16#800, F800)</small></td><td class="n">F800 - Mdb RJ45 baud</td><td class="d">Baud rate of the RJ45 port; applies after power cycle.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 9600 bps; 1 = 19200 bps</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2049"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2049<small>doc 2049 (16#801, F801)</small></td><td class="n">F801 - Mdb RJ45 parity</td><td class="d">Parity of the RJ45 port; applies after power cycle.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Even; 2 = Odd</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2050"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2050<small>doc 2050 (16#802, F802)</small></td><td class="n">F802 - Modbus address</td><td class="d">Slave address for both ports, 1-247 (0 = inactive). Factory 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2051"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2051<small>doc 2051 (16#803, F803)</small></td><td class="n">F803 - Com. time out</td><td class="d">Comm-loss timeout 1-100 s; 0 disables detection. Factory 3 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2055"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2055<small>doc 2055 (16#807, F807)</small></td><td class="n">F807 - Com channel choice</td><td class="d">Port that may send commands and the reference.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = RJ45; 1 = Open style (factory)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2080"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2080<small>doc 2080 (16#820, F820)</small></td><td class="n">F820 - Mdb network baud</td><td class="d">Baud rate of the open-style port; applies after power cycle.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 9600 bps; 1 = 19200 bps</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2081"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2081<small>doc 2081 (16#821, F821)</small></td><td class="n">F821 - Mdb network parity</td><td class="d">Parity of the open-style port; applies after power cycle.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Even; 2 = Odd</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2089"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2089<small>doc 2089 (16#829, F829)</small></td><td class="n">F829 - Network protocol</td><td class="d">Protocol on the open-style port; applies after power cycle.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Modbus RTU; 2 = Metasys N2; 3 = Apogee P1; 4 = BACnet; 5 = LonWorks</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2129"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2129<small>doc 2129 (16#851, F851)</small></td><td class="n">F851 - Com. fault setting</td><td class="d">Reaction to comm loss; on Modbus only 1 differs from a trip. Factory 4.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Ramp stop, control returns to CMOd/FMOd (LonWorks board only); 1 = Not active (keep running); 2 = Ramp stop; 3 = Freewheel; 4 = Trip Err5 / Err8</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2160"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2160<small>doc 2160 (16#870, F870)</small></td><td class="n">F870 - Block write data 1</td><td class="d">First item of the indirect write block; applies after power cycle.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No selection; 1 = Command word 1 (FA00); 2 = Command word 2 (FA20); 3 = Frequency setpoint (FA01); 4 = Relay command (FA50); 5 = FM analog output command (FA51); 6 = Speed setpoint (FA13)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2161"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2161<small>doc 2161 (16#871, F871)</small></td><td class="n">F871 - Block write data 2</td><td class="d">Second item of the indirect write block; applies after power cycle.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No selection; 1 = Command word 1 (FA00); 2 = Command word 2 (FA20); 3 = Frequency setpoint (FA01); 4 = Relay command (FA50); 5 = FM analog output command (FA51); 6 = Speed setpoint (FA13)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2165"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2165<small>doc 2165 (16#875, F875)</small></td><td class="n">F875 - Block read data 1</td><td class="d">Item 1 of the indirect read block; applies after power cycle.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No selection; 1 = Status (Fd01); 2 = Output frequency (Fd00); 3 = Output current (FE03); 4 = Output voltage (FE05); 5 = Alarm info (FC91); 6 = PID feedback; 7 = Input terminal monitor; 8 = Output terminal monitor; 9 = VIA monitor; 10 = VIB monitor; 11 = Motor speed monitor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2166"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2166<small>doc 2166 (16#876, F876)</small></td><td class="n">F876 - Block read data 2</td><td class="d">Item 2 of the indirect read block; applies after power cycle.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No selection; 1 = Status (Fd01); 2 = Output frequency (Fd00); 3 = Output current (FE03); 4 = Output voltage (FE05); 5 = Alarm info (FC91); 6 = PID feedback; 7 = Input terminal monitor; 8 = Output terminal monitor; 9 = VIA monitor; 10 = VIB monitor; 11 = Motor speed monitor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2167"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2167<small>doc 2167 (16#877, F877)</small></td><td class="n">F877 - Block read data 3</td><td class="d">Item 3 of the indirect read block; applies after power cycle.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No selection; 1 = Status (Fd01); 2 = Output frequency (Fd00); 3 = Output current (FE03); 4 = Output voltage (FE05); 5 = Alarm info (FC91); 6 = PID feedback; 7 = Input terminal monitor; 8 = Output terminal monitor; 9 = VIA monitor; 10 = VIB monitor; 11 = Motor speed monitor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2168"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2168<small>doc 2168 (16#878, F878)</small></td><td class="n">F878 - Block read data 4</td><td class="d">Item 4 of the indirect read block; applies after power cycle.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No selection; 1 = Status (Fd01); 2 = Output frequency (Fd00); 3 = Output current (FE03); 4 = Output voltage (FE05); 5 = Alarm info (FC91); 6 = PID feedback; 7 = Input terminal monitor; 8 = Output terminal monitor; 9 = VIA monitor; 10 = VIB monitor; 11 = Motor speed monitor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2169"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2169<small>doc 2169 (16#879, F879)</small></td><td class="n">F879 - Block read data 5</td><td class="d">Item 5 of the indirect read block; applies after power cycle.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No selection; 1 = Status (Fd01); 2 = Output frequency (Fd00); 3 = Output current (FE03); 4 = Output voltage (FE05); 5 = Alarm info (FC91); 6 = PID feedback; 7 = Input terminal monitor; 8 = Output terminal monitor; 9 = VIA monitor; 10 = VIB monitor; 11 = Motor speed monitor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64000<small>doc 64000 (16#FA00, FA00)</small></td><td class="n">FA00 - Command word 1</td><td class="d">Run/stop, direction, reset; bits 14/15 take reference/command priority.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Preset speed select bit 1; bit 1 = Preset speed select bit 2; bit 2 = Preset speed select bit 3; bit 3 = Reserved (keep 0); bit 4 = Motor 2 / THR2 selection; bit 5 = PI control off; bit 6 = Accel/decel pattern 2 (F500/F501); bit 7 = Forced DC braking; bit 9 = Reverse (0 = forward); bit 10 = Run (0 = stop); bit 11 = Coast stop; bit 12 = Emergency stop (E trip); bit 13 = Fault reset; bit 14 = Setpoint priority to communication (ignores FMOd); bit 15 = Command priority to communication (ignores CMOd)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64001<small>doc 64001 (16#FA01, FA01)</small></td><td class="n">FA01 - Frequency reference from comm.</td><td class="d">0 to FH (max frequency). 6000 = 60.00 Hz.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64019<small>doc 64019 (16#FA13, FA13)</small></td><td class="n">FA13 - Speed reference from network</td><td class="d">0-24000 rpm, converted with motor poles F856.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64032"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64032<small>doc 64032 (16#FA20, FA20)</small></td><td class="n">FA20 - Command word 2</td><td class="d">Energy counter reset and over-current stall level select.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 1 = Reset input/output energy counters (clear it again afterwards); bit 12 = Over-current stall level 2 (F185) instead of 1 (F601)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64080"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64080<small>doc 64080 (16#FA50, FA50)</small></td><td class="n">FA50 - Terminal output data from comm.</td><td class="d">Drives relays assigned to the serial-data functions.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Relay FL (F132 = 38/39); bit 1 = Relay RY (F130/F137 = 40/41)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64081"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64081<small>doc 64081 (16#FA51, FA51)</small></td><td class="n">FA51 - Analog output data from comm.</td><td class="d">FM output, 0-1023 (10-bit); needs FMSL = 18.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64656"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64656<small>doc 64656 (16#FC90, FC90)</small></td><td class="n">FC90 - Trip code</td><td class="d">Present trip; 0 = none.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = nErr - no error; 1 = OC1 - overcurrent during accel; 2 = OC2 - overcurrent during decel; 3 = OC3 - overcurrent at constant speed; 4 = OCL - overcurrent in load at start; 5 = OCA - arm short circuit; 8 = EPHI - input phase loss; 9 = EPHO - output phase loss; 10 = OP1 - overvoltage during accel; 11 = OP2 - overvoltage during decel; 12 = OP3 - overvoltage at constant speed; 13 = OL1 - drive overload; 14 = OL2 - motor overload; 16 = OH - overheat; 17 = E - emergency stop; 18 = EEP1 - EEPROM write fault; 19 = EEP2 - EEPROM read fault; 20 = EEP3 - EEPROM fault; 21 = Err2 - RAM fault; 22 = Err3 - ROM fault; 23 = Err4 - CPU fault; 24 = Err5 - communication fault; 26 = Err7 - current detector fault; 27 = Err8 - option board / network fault; 28 = Err9 - graphic keypad communication fault; 29 = UC - undercurrent; 30 = UP1 - main circuit undervoltage; 32 = Ot - overtorque; 34 = EF2 - ground fault; 37 = OC1P - element overcurrent during accel; 38 = OC2P - element overcurrent during decel; 39 = OC3P - element overcurrent in run; 41 = EtYP - drive type error; 46 = OH2 - external thermal input; 47 = SOUt - VIA cable break; 50 = E-18 - analog signal cable break; 51 = E-19 - CPU fault; 52 = E-20 - excess torque boost; 53 = E-21 - CPU fault; 72 = Fd1 - damper 1 (closed) fault; 73 = Fd2 - damper 2 fault; 84 = Etn1 - auto-tuning error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64657"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64657<small>doc 64657 (16#FC91, FC91)</small></td><td class="n">FC91 - Alarm code</td><td class="d">Pre-alarm flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Overcurrent; bit 1 = Drive overload; bit 2 = Motor overload; bit 3 = Overheat; bit 4 = Overvoltage; bit 5 = Main circuit undervoltage; bit 7 = Undercurrent; bit 8 = Over-torque; bit 10 = Run-time hours reached; bit 13 = Main circuit undervoltage (MOFF); bit 14 = Forced decel/stop after momentary power loss (F256); bit 15 = Auto stop after running at low limit (F302)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64768"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64768<small>doc 64768 (16#FD00, Fd00)</small></td><td class="n">Fd00 - Output frequency</td><td class="d">Present output frequency.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64769"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64769<small>doc 64769 (16#FD01, Fd01)</small></td><td class="n">Fd01 - Status word</td><td class="d">Present drive status.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = FL relay active; bit 1 = Tripped (incl. retry / trip retention); bit 2 = Alarm present; bit 3 = MOFF main circuit undervoltage; bit 4 = Motor 2 (THR2) selected; bit 5 = PI control prohibited; bit 6 = Accel/decel pattern 2; bit 7 = Forced DC braking; bit 9 = Reverse; bit 10 = Running; bit 11 = Coast stop (ST off); bit 12 = Emergency stop; bit 13 = Standby with ST and RUN on; bit 14 = Standby (ready); bit 15 = Local (0 = remote)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64774"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64774<small>doc 64774 (16#FD06, Fd06)</small></td><td class="n">Fd06 - Digital inputs status</td><td class="d">Present logic input states.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = F; bit 1 = R; bit 2 = RES; bit 7 = VIA (only when used as a logic input, F109)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64775"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64775<small>doc 64775 (16#FD07, Fd07)</small></td><td class="n">Fd07 - Digital outputs status</td><td class="d">Present relay states.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = RY; bit 2 = FL</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64834"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64834<small>doc 64834 (16#FD42, Fd42)</small></td><td class="n">Fd42 - Status word 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = Energy counters being reset; bit 8 = Accel/decel pattern 2; bit 12 = Over-current stall level 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64841"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64841<small>doc 64841 (16#FD49, Fd49)</small></td><td class="n">Fd49 - Status word 3</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = RY output hold; bit 12 = RCH (F102) on; bit 13 = RCHF (F101/F102) on</td></tr>
<tr data-row data-type="holding_register" id="r-hr-65024"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65024<small>doc 65024 (16#FE00, FE00)</small></td><td class="n">FE00 - Output frequency at last trip</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65025"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65025<small>doc 65025 (16#FE01, FE01)</small></td><td class="n">FE01 - Status word at last trip</td><td class="d">Same bits as Fd01, frozen at the trip.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = FL relay active; bit 1 = Tripped (incl. retry / trip retention); bit 2 = Alarm present; bit 3 = MOFF main circuit undervoltage; bit 4 = Motor 2 (THR2) selected; bit 5 = PI control prohibited; bit 6 = Accel/decel pattern 2; bit 7 = Forced DC braking; bit 9 = Reverse; bit 10 = Running; bit 11 = Coast stop (ST off); bit 12 = Emergency stop; bit 13 = Standby with ST and RUN on; bit 14 = Standby (ready); bit 15 = Local (0 = remote)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-65026"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65026<small>doc 65026 (16#FE02, FE02)</small></td><td class="n">FE02 - Frequency reference before ramp</td><td class="d">Reference before PI and ramp; manual tags it &#x27;value before trip&#x27;.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65027"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65027<small>doc 65027 (16#FE03, FE03)</small></td><td class="n">FE03 - Output current</td><td class="d">Percent, not amps (see notes on the base).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65028"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65028<small>doc 65028 (16#FE04, FE04)</small></td><td class="n">FE04 - DC bus voltage</td><td class="d">Percent, not volts.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65029"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65029<small>doc 65029 (16#FE05, FE05)</small></td><td class="n">FE05 - Output voltage</td><td class="d">Percent, not volts; manual tags it &#x27;value before trip&#x27;.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65040"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65040<small>doc 65040 (16#FE10, FE10)</small></td><td class="n">FE10 - Latest trip code</td><td class="d">Same code list as FC90.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = nErr - no error; 1 = OC1 - overcurrent during accel; 2 = OC2 - overcurrent during decel; 3 = OC3 - overcurrent at constant speed; 4 = OCL - overcurrent in load at start; 5 = OCA - arm short circuit; 8 = EPHI - input phase loss; 9 = EPHO - output phase loss; 10 = OP1 - overvoltage during accel; 11 = OP2 - overvoltage during decel; 12 = OP3 - overvoltage at constant speed; 13 = OL1 - drive overload; 14 = OL2 - motor overload; 16 = OH - overheat; 17 = E - emergency stop; 18 = EEP1 - EEPROM write fault; 19 = EEP2 - EEPROM read fault; 20 = EEP3 - EEPROM fault; 21 = Err2 - RAM fault; 22 = Err3 - ROM fault; 23 = Err4 - CPU fault; 24 = Err5 - communication fault; 26 = Err7 - current detector fault; 27 = Err8 - option board / network fault; 28 = Err9 - graphic keypad communication fault; 29 = UC - undercurrent; 30 = UP1 - main circuit undervoltage; 32 = Ot - overtorque; 34 = EF2 - ground fault; 37 = OC1P - element overcurrent during accel; 38 = OC2P - element overcurrent during decel; 39 = OC3P - element overcurrent in run; 41 = EtYP - drive type error; 46 = OH2 - external thermal input; 47 = SOUt - VIA cable break; 50 = E-18 - analog signal cable break; 51 = E-19 - CPU fault; 52 = E-20 - excess torque boost; 53 = E-21 - CPU fault; 72 = Fd1 - damper 1 (closed) fault; 73 = Fd2 - damper 2 fault; 84 = Etn1 - auto-tuning error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-65041"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65041<small>doc 65041 (16#FE11, FE11)</small></td><td class="n">FE11 - 2nd previous trip code</td><td class="d">Same code list as FC90.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = nErr - no error; 1 = OC1 - overcurrent during accel; 2 = OC2 - overcurrent during decel; 3 = OC3 - overcurrent at constant speed; 4 = OCL - overcurrent in load at start; 5 = OCA - arm short circuit; 8 = EPHI - input phase loss; 9 = EPHO - output phase loss; 10 = OP1 - overvoltage during accel; 11 = OP2 - overvoltage during decel; 12 = OP3 - overvoltage at constant speed; 13 = OL1 - drive overload; 14 = OL2 - motor overload; 16 = OH - overheat; 17 = E - emergency stop; 18 = EEP1 - EEPROM write fault; 19 = EEP2 - EEPROM read fault; 20 = EEP3 - EEPROM fault; 21 = Err2 - RAM fault; 22 = Err3 - ROM fault; 23 = Err4 - CPU fault; 24 = Err5 - communication fault; 26 = Err7 - current detector fault; 27 = Err8 - option board / network fault; 28 = Err9 - graphic keypad communication fault; 29 = UC - undercurrent; 30 = UP1 - main circuit undervoltage; 32 = Ot - overtorque; 34 = EF2 - ground fault; 37 = OC1P - element overcurrent during accel; 38 = OC2P - element overcurrent during decel; 39 = OC3P - element overcurrent in run; 41 = EtYP - drive type error; 46 = OH2 - external thermal input; 47 = SOUt - VIA cable break; 50 = E-18 - analog signal cable break; 51 = E-19 - CPU fault; 52 = E-20 - excess torque boost; 53 = E-21 - CPU fault; 72 = Fd1 - damper 1 (closed) fault; 73 = Fd2 - damper 2 fault; 84 = Etn1 - auto-tuning error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-65042"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65042<small>doc 65042 (16#FE12, FE12)</small></td><td class="n">FE12 - 3rd previous trip code</td><td class="d">Same code list as FC90.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = nErr - no error; 1 = OC1 - overcurrent during accel; 2 = OC2 - overcurrent during decel; 3 = OC3 - overcurrent at constant speed; 4 = OCL - overcurrent in load at start; 5 = OCA - arm short circuit; 8 = EPHI - input phase loss; 9 = EPHO - output phase loss; 10 = OP1 - overvoltage during accel; 11 = OP2 - overvoltage during decel; 12 = OP3 - overvoltage at constant speed; 13 = OL1 - drive overload; 14 = OL2 - motor overload; 16 = OH - overheat; 17 = E - emergency stop; 18 = EEP1 - EEPROM write fault; 19 = EEP2 - EEPROM read fault; 20 = EEP3 - EEPROM fault; 21 = Err2 - RAM fault; 22 = Err3 - ROM fault; 23 = Err4 - CPU fault; 24 = Err5 - communication fault; 26 = Err7 - current detector fault; 27 = Err8 - option board / network fault; 28 = Err9 - graphic keypad communication fault; 29 = UC - undercurrent; 30 = UP1 - main circuit undervoltage; 32 = Ot - overtorque; 34 = EF2 - ground fault; 37 = OC1P - element overcurrent during accel; 38 = OC2P - element overcurrent during decel; 39 = OC3P - element overcurrent in run; 41 = EtYP - drive type error; 46 = OH2 - external thermal input; 47 = SOUt - VIA cable break; 50 = E-18 - analog signal cable break; 51 = E-19 - CPU fault; 52 = E-20 - excess torque boost; 53 = E-21 - CPU fault; 72 = Fd1 - damper 1 (closed) fault; 73 = Fd2 - damper 2 fault; 84 = Etn1 - auto-tuning error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-65043"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65043<small>doc 65043 (16#FE13, FE13)</small></td><td class="n">FE13 - 4th previous trip code</td><td class="d">Same code list as FC90.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = nErr - no error; 1 = OC1 - overcurrent during accel; 2 = OC2 - overcurrent during decel; 3 = OC3 - overcurrent at constant speed; 4 = OCL - overcurrent in load at start; 5 = OCA - arm short circuit; 8 = EPHI - input phase loss; 9 = EPHO - output phase loss; 10 = OP1 - overvoltage during accel; 11 = OP2 - overvoltage during decel; 12 = OP3 - overvoltage at constant speed; 13 = OL1 - drive overload; 14 = OL2 - motor overload; 16 = OH - overheat; 17 = E - emergency stop; 18 = EEP1 - EEPROM write fault; 19 = EEP2 - EEPROM read fault; 20 = EEP3 - EEPROM fault; 21 = Err2 - RAM fault; 22 = Err3 - ROM fault; 23 = Err4 - CPU fault; 24 = Err5 - communication fault; 26 = Err7 - current detector fault; 27 = Err8 - option board / network fault; 28 = Err9 - graphic keypad communication fault; 29 = UC - undercurrent; 30 = UP1 - main circuit undervoltage; 32 = Ot - overtorque; 34 = EF2 - ground fault; 37 = OC1P - element overcurrent during accel; 38 = OC2P - element overcurrent during decel; 39 = OC3P - element overcurrent in run; 41 = EtYP - drive type error; 46 = OH2 - external thermal input; 47 = SOUt - VIA cable break; 50 = E-18 - analog signal cable break; 51 = E-19 - CPU fault; 52 = E-20 - excess torque boost; 53 = E-21 - CPU fault; 72 = Fd1 - damper 1 (closed) fault; 73 = Fd2 - damper 2 fault; 84 = Etn1 - auto-tuning error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-65045"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65045<small>doc 65045 (16#FE15, FE15)</small></td><td class="n">FE15 - Frequency reference after ramp</td><td class="d">Manual tags it &#x27;value before trip&#x27;.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65046"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65046<small>doc 65046 (16#FE16, FE16)</small></td><td class="n">FE16 - Estimated speed</td><td class="d">In Hz; manual tags it &#x27;value before trip&#x27;.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65058"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65058<small>doc 65058 (16#FE22, FE22)</small></td><td class="n">FE22 - PID feedback value</td><td class="d">Manual tags it &#x27;value before trip&#x27;.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65062"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65062<small>doc 65062 (16#FE26, FE26)</small></td><td class="n">FE26 - Motor load</td><td class="d">Manual tags it &#x27;value before trip&#x27;.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65063"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65063<small>doc 65063 (16#FE27, FE27)</small></td><td class="n">FE27 - Drive load</td><td class="d">Manual tags it &#x27;value before trip&#x27;.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65065"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65065<small>doc 65065 (16#FE29, FE29)</small></td><td class="n">FE29 - Input power</td><td class="d">Manual tags it &#x27;value before trip&#x27;.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65077"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65077<small>doc 65077 (16#FE35, FE35)</small></td><td class="n">FE35 - Analog input VIA value</td><td class="d">Raw 0-1023 (10-bit).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65078"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65078<small>doc 65078 (16#FE36, FE36)</small></td><td class="n">FE36 - Analog input VIB value</td><td class="d">Raw 0-1023 (10-bit).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65093"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65093<small>doc 65093 (16#FE45, FE45)</small></td><td class="n">FE45 - Command mode status</td><td class="d">Where run commands come from now.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Terminal board; 1 = Operation panel; 2 = Serial communication</td></tr>
<tr data-row data-type="holding_register" id="r-hr-65094"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65094<small>doc 65094 (16#FE46, FE46)</small></td><td class="n">FE46 - Setpoint mode status</td><td class="d">Where the speed reference comes from now.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = VIA; 2 = VIB; 3 = Operation panel; 4 = Serial communication; 5 = Terminal up/down; 255 = Preset speed operation</td></tr>
<tr data-row data-type="holding_register" id="r-hr-65145"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65145<small>doc 65145 (16#FE79, FE79)</small></td><td class="n">FE79 - Alarm of run time</td><td class="d">Lifetime / service alarms.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Fan life; bit 1 = Circuit board life; bit 2 = Main circuit capacitor life; bit 3 = User-set run time</td></tr>
<tr data-row data-type="holding_register" id="r-hr-65168"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65168<small>doc 65168 (16#FE90, FE90)</small></td><td class="n">FE90 - Output speed</td><td class="d">Motor speed.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Second source: Altivar 212 Programming Manual S1A53838 rev 04 (06/2025), https://download.schneider-electric.com/files?p_Doc_Ref=S1A53838 - used for the F207 value list (p. 88), parameters that can only be changed while stopped (p. 41), the CMOd/FMOd notes and the F851/F829 remarks (pp. 87, 148-149), and the keypad meaning of the percent monitors (pp. 20-22).</li><li>Every register is one 16-bit word; the map has no 32-bit values. The manual gives no signed/unsigned type and no ranges for the monitors. The ones kept (frequencies, speed, current, voltages, loads, input power) are magnitudes with no negative case in the manual&#x27;s descriptions (direction is a separate status bit) and are typed UINT16; the writable registers have ranges from 0 upward.</li><li>Output current FE03, DC bus voltage FE04 and output voltage FE05 are in 0.01 % steps, not amps or volts. The Modbus manual does not state the 100 % base. On the keypad, current in % is relative to the drive&#x27;s rated output current and voltage in % to 200 V (240 V class) or 400 V (480 V class) (programming manual p. 20).</li><li>Monitors marked &#x27;value before trip&#x27; in the manual&#x27;s description column (FE02, FE05, FE15, FE16, FE22, FE26, FE27, FE29) are kept with that wording; Fd00, Fd06 and Fd07 are tagged as current values, and FE03, FE04 and FE90 carry no tag.</li><li>FA00, FA01, FA13, FA20, FA50 and FA51 live in RAM only: they return to 0 at power-off, reset or factory setting, so the priority bits and reference must be rewritten after a power cycle.</li><li>Left out: torque FE18, torque current FE20, exciting current FE21 and output power FE30, because they can plausibly be negative and the manual gives no signedness; input/output energy FE76/FE77 (1 Wh in a 16-bit word while the keypad shows kWh per F749, unclear) and run-time counters FE14/FE80 (manual says 0.01 h, keypad says 0.01 = 1 hour, conflicting).</li><li>Left out: ACC (address 9) because the Modbus manual&#x27;s worked example gives both 0.1 s and 0.01 s as its unit; other drive parameters (FH, UL, LL, motor data) because the Modbus manual does not print their addresses and the current programming manual has no address column.</li><li>Left out: FE06/FE07 (I/O at last trip; FE07&#x27;s decimal address is misprinted as 65030), Fd42/Fd49 trip copies FE42/FE49, FA49 damper feedback (address not printed), drive model code F805/FB05 (two different codes printed) and LI selection F112 (long function list).</li><li>Trip codes Err1 (speed reference alarm) and CFI2 (download transfer fault) have no numeric code in the manual and are not in the value list.</li><li>Indirect blocks: after setting F875-F879 (power cycle), one FC03 read at 16#1875 with quantity 1-5 returns those monitors in order; after setting F870/F871, one FC16 write of 2 registers at 16#1870 writes both items. These block addresses only accept those exact request shapes.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Schneider Electric Altivar 212 (embedded Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Schneider Electric Altivar 212 (embedded Modbus RTU) have?</summary><p>This map lists 55 registers: 55 holding registers. 25 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Schneider Electric Altivar 212 (embedded Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Each parameter&#x27;s communication number is its register address in hex: Fd00 is 16#FD00 = 64768, FA01 is 16#FA01 = 64001, and F802 is 16#0802 = 2050 (the leading F of Fxxx parameters is not part of the address). The manual prints both forms, and its example frame reads output frequency with starting address FD 00, so the address goes on the wire unchanged, with no 40001 offset and no minus 1.</p></details><details><summary>What are the minimum Modbus registers to integrate the Schneider Electric Altivar 212 (embedded Modbus RTU)?</summary><p>Start with HR 64000 FA00 - Command word 1 (FA00: run/stop/reset and priority bits); HR 64001 FA01 - Frequency reference from comm. (FA01: frequency reference, 0.01 Hz); HR 64768 Fd00 - Output frequency (Fd00: output frequency, 0.01 Hz); HR 64769 Fd01 - Status word (Fd01: status word); HR 65027 FE03 - Output current (FE03: output current, 0.01 %); HR 64656 FC90 - Trip code (FC90: present trip code); HR 64657 FC91 - Alarm code (FC91: alarm flags); HR 2129 F851 - Com. fault setting (F851: reaction to comm loss).</p></details><details><summary>How do I enable Modbus control of the Schneider Electric Altivar 212 (embedded Modbus RTU)?</summary><p>All communication settings are in [PROGRAMMING MENU] &gt; [COMMUNICATION MENU] COM. F807 chooses which port may command the drive: 0 = RJ45, 1 = open-style terminal (factory). On the open-style port also set F829 = 1 (Modbus RTU, factory). F802 is the address for both ports (0 disables). Full network control: CMOd = 2 (Communication) and FMOd = 4 (Serial com ref.), changed only while stopped. Alternatively leave CMOd/FMOd on terminals and set FA00 bit 15 (commands) and bit 14 (reference) to take priority over the bus; the LOC/REM key and a logic input set to function 48 (Forced local) can still take control back.</p></details><details><summary>What happens when the Schneider Electric Altivar 212 (embedded Modbus RTU) loses Modbus communication?</summary><p>F803 [Com. time out], 0-100 s, factory 3 s (0 disables). The timer starts at the first valid frame addressed to the drive and is restarted by any request (read, write or identification). F851 lists the reactions 0 ramp stop and hand control back to CMOd/FMOd (LonWorks board only), 1 ignore, 2 ramp stop, 3 freewheel and 4 trip Err5 (RJ45) or Err8 (network port, factory). The programming manual adds that on Modbus only setting 1 is honoured and every other setting trips in Err5/Err8, so on Modbus expect either no reaction (1) or a trip. Detection is active when CMOd = 2 or FMOd = 4.</p></details><details><summary>Where is the official Schneider Electric Altivar 212 (embedded Modbus RTU) Modbus documentation?</summary><p>The source is Altivar 212 - Variable speed drives for asynchronous motors - Modbus communication manual (S1A53844 (file revision 02)), revision 2012-09, published free by Schneider Electric at https://download.schneider-electric.com/files?p_Doc_Ref=S1A53844.</p></details></div>
<h2>More Schneider Electric Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/schneider-electric/atv320" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Machine ATV320 (embedded Modbus RTU)</h3><p>ATV320 Book (ATV320...B) and Compact (ATV320...C) drives on the built-in RJ45 Modbus serial port; register map per Communication Parameters file NVE41316 V3.5.</p><div class="meta">68 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: ATV320, Altivar 320, ATV320U, ATV320D, ATV320 Book, ATV320 Compact</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv340" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP)</h3><p>ATV340 drives on the built-in Modbus serial port; Ethernet versions (ATV340...N4E) expose the same addresses on embedded Modbus TCP. Per Communication Parameters file NVE61728 V4.6.</p><div class="meta">73 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ATV340, Altivar 340, Altivar Machine ATV340, ATV340U, ATV340D, ATV340...N4E</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv630" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Process ATV630 / ATV600 family (Modbus serial and Modbus TCP)</h3><p>Altivar Process ATV600 drives (ATV630, ATV650 and other ATV6x0 models) on the embedded RJ45 Modbus serial port or the embedded Ethernet Modbus TCP server; register map per Communication Parameters file EAV64332 V4.6.</p><div class="meta">73 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ATV600, ATV630, ATV650, ATV660, ATV680, Altivar Process 600, ATV630U, ATV630D</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv900" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Process ATV900 (ATV930/ATV950, embedded Modbus serial / Modbus TCP)</h3><p>Altivar Process ATV900 drives (ATV930, ATV950) on the built-in Modbus serial port and the embedded Ethernet port (Modbus TCP). Per Communication Parameters file NHA80944 V4.6.</p><div class="meta">73 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ATV900, ATV930, ATV950, Altivar Process 900, Altivar 930, Altivar 950, ATV930U, ATV930D, ATV950U</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/conext-cl" data-row><span class="k">Solar inverter</span><h3>Schneider Electric Conext CL three-phase PV inverter 18/20/25 kVA</h3><p>Conext CL (IEC, PVSCL20E/25E) and Conext CL-NA (PVSCL18NA/25NA) three-phase string inverters, map revision 1.5.</p><div class="meta">51 registers &middot; 6 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Conext CL-NA, Conext CL-E, PVSCL18NA, PVSCL20E, PVSCL25E, PVSCL25NA</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv610" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Easy Altivar ATV610 (embedded Modbus serial)</h3><p>Easy Altivar ATV610 drives on the built-in Modbus serial port, per Communication Parameters file EAV64394 V1.6.</p><div class="meta">70 registers &middot; 38 writable &middot; RTU</div><span class="sr-only"> Also known as: ATV610, Altivar 610, Easy Altivar 610, Altivar Easy 610, ATV610U, ATV610D</span></a></li></ul>
<p class="updated">Source: <a href="https://download.schneider-electric.com/files?p_Doc_Ref=S1A53844" rel="nofollow noopener" target="_blank">Altivar 212 - Variable speed drives for asynchronous motors - Modbus communication manual &middot; S1A53844 (file revision 02) &middot; rev. 2012-09</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
