<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Schneider Electric ATV320 Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Schneider Electric ATV320 Modbus register map: 68 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/schneider-electric/atv320">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Schneider Electric ATV320 Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Schneider Electric ATV320 Modbus register map: 68 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/schneider-electric/atv320">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Schneider Electric ATV320 Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Schneider Electric ATV320 Modbus register map: 68 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/schneider-electric/atv320",
   "url": "https://easymodbus.com/modbus-register-maps/schneider-electric/atv320",
   "name": "Schneider Electric ATV320 Modbus Register Map | Easy Modbus",
   "description": "Schneider Electric ATV320 Modbus register map: 68 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-24",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/schneider-electric/atv320#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/schneider-electric/atv320#dataset",
   "name": "Schneider Electric Altivar Machine ATV320 (embedded Modbus RTU) Modbus register map",
   "description": "Schneider Electric's machine-oriented variable frequency drive with Modbus RTU built into the RJ45 port on the control block. Every parameter has a fixed decimal logical address that is sent unchanged as the holding-register address. This map covers the CiA402 command/status words (CMD/ETA), frequency and speed references, the main monitors (output frequency, current, voltages, thermal states, power), fault codes and history, I/O states, and the Modbus and channel settings needed to put the drive under network control. Schneider Electric ATV320 Modbus register map: 68 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/schneider-electric/atv320",
   "keywords": [
    "Schneider Electric Altivar Machine ATV320 (embedded Modbus RTU) Modbus register map",
    "Schneider Electric Altivar Machine ATV320 (embedded Modbus RTU) Modbus registers",
    "Schneider Electric Modbus map",
    "ATV320 Modbus register map",
    "Altivar 320 Modbus register map",
    "ATV320U Modbus register map",
    "ATV320D Modbus register map",
    "ATV320 Book Modbus register map",
    "ATV320 Compact Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-10-24",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "ATV320 - Communication Parameters (Excel)",
    "url": "https://download.schneider-electric.com/files?p_Doc_Ref=NVE41316",
    "author": {
     "@type": "Organization",
     "name": "Schneider Electric"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Schneider Electric Altivar Machine ATV320 (embedded Modbus RTU)",
    "brand": {
     "@type": "Brand",
     "name": "Schneider Electric"
    },
    "category": "Variable frequency drive"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/schneider-electric/atv320.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/schneider-electric/atv320.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Schneider Electric Altivar Machine ATV320 (embedded Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 68 registers: 68 holding registers. 31 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Schneider Electric Altivar Machine ATV320 (embedded Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Logical addresses are decimal (the parameter file also shows hex as 16#....) and go into the request unchanged. The Modbus manual's read example asks for W3102-W3105 by sending starting address 0C1E hex (= 3102), and its write example writes W9001 at 2329 hex. So ETA 3201 is requested at address 3201 (0x0C81), with no 40001 offset and no minus 1."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Schneider Electric Altivar Machine ATV320 (embedded Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 8501 CMD - Command word (CMD: CiA402 run/stop/reset); HR 8502 LFR - Frequency reference (LFR: frequency reference, 0.1 Hz); HR 3201 ETA - Status word (ETA: CiA402 status word); HR 3202 RFR - Output frequency (RFR: output frequency, 0.1 Hz); HR 3204 LCR - Motor current (LCR: motor current, 0.1 A); HR 3240 HMIS - Drive state (HMIS: drive state code); HR 7121 LFT - Last fault (LFT: last fault code); HR 3209 THD - Drive thermal state (THD: drive thermal state)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Schneider Electric Altivar Machine ATV320 (embedded Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set [Modbus Address] Add (COM- menu; logical 6001) to 1-247 - the factory value is OFF, so the drive does not answer at all until this is set. Speed and format default to 19200, 8-E-1 (tbr 6003, tFO 6004). Communication changes apply after a power cycle. For combined CiA402 control set [Ref Freq 1 Config] FR1 = [Modbus] Mdb with [Control Mode] CHCF = [Not separ.] SIM (factory). For separate mode use CHCF = SEP and Cd1 = Mdb; for the I/O profile use CHCF = IO and Cd1 = Mdb, then CMD bit 0 is run forward."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Schneider Electric Altivar Machine ATV320 (embedded Modbus RTU) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "[Modbus Timeout] ttO (6005), 0.1-30 s, factory 10 s: once the Modbus channel is being monitored, a Modbus communication interruption longer than this raises SLF1. [Modbus fault mgt] SLL (7010) sets the reaction: freewheel (factory), ramp, fast stop, DC injection, ignore, per Stt, fallback speed LFF (7080) or maintain speed. A channel is only monitored once it has written a command or reference."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Schneider Electric Altivar Machine ATV320 (embedded Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is ATV320 - Communication Parameters (Excel) (NVE41316 V3.5), revision 2024-09, published free by Schneider Electric at https://download.schneider-electric.com/files?p_Doc_Ref=NVE41316."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Schneider Electric",
     "item": "https://easymodbus.com/modbus-register-maps/schneider-electric/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Altivar Machine ATV320 (embedded Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/schneider-electric/atv320"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/schneider-electric/">Schneider Electric</a></li><li aria-current="page">Altivar Machine ATV320 (embedded Modbus RTU)</li></ol>
<p class="eyebrow">Variable frequency drive &middot; Modbus register map</p><h1><span class="mfr">Schneider Electric</span> Altivar Machine ATV320 (embedded Modbus RTU) Modbus register map</h1><p class="updated">Updated 24 October 2026</p>

<div class="answer"><b>Short answer</b><p>Schneider Electric&#x27;s machine-oriented variable frequency drive with Modbus RTU built into the RJ45 port on the control block. Every parameter has a fixed decimal logical address that is sent unchanged as the holding-register address. This map covers the CiA402 command/status words (CMD/ETA), frequency and speed references, the main monitors (output frequency, current, voltages, thermal states, power), fault codes and history, I/O states, and the Modbus and channel settings needed to put the drive under network control.</p>
<p>This page lists <strong>68 Modbus registers</strong> for the Schneider Electric Altivar Machine ATV320 (embedded Modbus RTU) &mdash; 31 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Schneider Electric&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/schneider-electric/">Schneider Electric</a></dd></div><div><dt>Model</dt><dd>Altivar Machine ATV320 (embedded Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Variable frequency drive</a></dd></div><div><dt>Registers</dt><dd>68 (31 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Also known as</dt><dd>ATV320, Altivar 320, ATV320U, ATV320D, ATV320 Book, ATV320 Compact</dd></div><div><dt>Source document</dt><dd><a href="https://download.schneider-electric.com/files?p_Doc_Ref=NVE41316" rel="nofollow noopener" target="_blank">ATV320 - Communication Parameters (Excel) &middot; NVE41316 V3.5 &middot; rev. 2024-09</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/schneider-electric/atv320.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/schneider-electric/atv320.json">JSON</a>
  <a class="btn" href="https://download.schneider-electric.com/files?p_Doc_Ref=NVE41316" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Schneider Electric Altivar Machine ATV320 (embedded Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Set Add (6001) to 1-247 and power-cycle, set FR1 = Modbus and keep CHCF = SIM, then write CMD (8501) = 0006h, then 000Fh with a non-zero LFR (8502, 0.1 Hz) or LFRD (8602, rpm) to run. Poll ETA (3201), RFR (3202), LCR (3204) and LFT (7121).</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-8501">HR 8501</a></td><td class="n">CMD - Command word</td><td class="f">BITMAP16</td><td>CMD: CiA402 run/stop/reset</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-8502">HR 8502</a></td><td class="n">LFR - Frequency reference</td><td class="f">INT16</td><td>LFR: frequency reference, 0.1 Hz</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-3201">HR 3201</a></td><td class="n">ETA - Status word</td><td class="f">BITMAP16</td><td>ETA: CiA402 status word</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-3202">HR 3202</a></td><td class="n">RFR - Output frequency</td><td class="f">INT16</td><td>RFR: output frequency, 0.1 Hz</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-3204">HR 3204</a></td><td class="n">LCR - Motor current</td><td class="f">UINT16</td><td>LCR: motor current, 0.1 A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-3240">HR 3240</a></td><td class="n">HMIS - Drive state</td><td class="f">UINT16</td><td>HMIS: drive state code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-7121">HR 7121</a></td><td class="n">LFT - Last fault</td><td class="f">UINT16</td><td>LFT: last fault code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-3209">HR 3209</a></td><td class="n">THD - Drive thermal state</td><td class="f">UINT16</td><td>THD: drive thermal state</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set [Modbus Address] Add (COM- menu; logical 6001) to 1-247 - the factory value is OFF, so the drive does not answer at all until this is set. Speed and format default to 19200, 8-E-1 (tbr 6003, tFO 6004). Communication changes apply after a power cycle. For combined CiA402 control set [Ref Freq 1 Config] FR1 = [Modbus] Mdb with [Control Mode] CHCF = [Not separ.] SIM (factory). For separate mode use CHCF = SEP and Cd1 = Mdb; for the I/O profile use CHCF = IO and Cd1 = Mdb, then CMD bit 0 is run forward.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>[Modbus Timeout] ttO (6005), 0.1-30 s, factory 10 s: once the Modbus channel is being monitored, a Modbus communication interruption longer than this raises SLF1. [Modbus fault mgt] SLL (7010) sets the reaction: freewheel (factory), ramp, fast stop, DC injection, ignore, per Stt, fallback speed LFF (7080) or maintain speed. A channel is only monitored once it has written a command or reference.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Addresses are decimal logical numbers sent as-is (3201 = 0x0C81); do not subtract 1 or add 40001.</li><li>CiA402 sequence: write 0006h (shutdown) to reach Ready to switch on, then 000Fh (enable operation) to run; 0007h stops, 0000h disables voltage, 0080h rising edge resets a fault. 000Fh alone is enough from Ready to switch on.</li><li>Both CMD and the reference must be written at least once before the drive will go from Switched on to Operation enabled.</li><li>Mask ETA with 006Fh to read the state: 0040h switch on disabled, 0021h ready, 0023h switched on, 0027h operation enabled, 0007h quick stop, 0008h-0028h fault.</li><li>CMD bit 11 is reverse direction by default ([Reverse Assign] rrS = C111).</li><li>Supported functions: 03 (up to 63 words), 06, 16 (up to 61 words), 23 read/write (20+20 words), 43/14 identification and 08 diagnostics.</li><li>Function 23 with the communication scanner (NC1-NC8 at 12761+, NM1-NM8 at 12741+) gives CMD/LFRD write and ETA/RFRD read in one frame by default.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RJ45 Modbus port: pin 4 = D1, pin 5 = D0, pin 8 = common, pin 7 = 10 V supply for converters/remote keypad.</li><li>2-wire RS-485 trunk up to 1000 m at 19200 bps, up to 31 drives per segment without repeater.</li><li>Fit a line terminator (120 ohm in series with 1 nF) at each end of the bus; polarization (650 ohm pull-up/down) belongs at the master.</li><li>Set Add, tbr, tFO in the [COMMUNICATION] COM- menu, then switch the drive off and on.</li><li>The keypad [COMMUNICATION MAP] menu shows frame and CRC counters (M1Ct 6011, M1EC 6010) and COM1 link status for troubleshooting.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Factory Add = OFF: a new drive never answers until an address is entered.</li><li>SLL = Ignore disables communication-loss protection; use it only during commissioning.</li><li>CMI bit 1 saves to EEPROM (about 100,000 write cycles); do not set it cyclically.</li><li>Writing CMI bit 9 changes the unit of LFR and RFR for every reader.</li><li>R/WS parameters (CHCF, FR1, Cd1, motor data, Modbus settings) are refused while the motor is running.</li></ul>
</section>
<h2 id="registers">Schneider Electric Altivar Machine ATV320 (embedded Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>68</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">68 of 68 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Schneider Electric Altivar Machine ATV320 (embedded Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-3102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3102</td><td class="n">SFR - Switching frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kHz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3103</td><td class="n">TFR - Max output frequency</td><td class="d">Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3104</td><td class="n">HSP - High speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3105</td><td class="n">LSP - Low speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3201</td><td class="n">ETA - Status word</td><td class="d">CiA402 status word.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Ready to switch on; bit 1 = Switched on; bit 2 = Operation enabled (running); bit 3 = Fault; bit 4 = Voltage enabled (power stage supplied); bit 5 = Quick stop (0 = quick stop active); bit 6 = Switch on disabled; bit 7 = Warning active; bit 9 = Remote: command or reference via network; bit 10 = Target reference reached; bit 11 = Reference outside LSP/HSP limits; bit 14 = Stop via STOP key; bit 15 = Reverse rotation at output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3202</td><td class="n">RFR - Output frequency</td><td class="d">Signed; 0.1 Hz while CMI bit 9 = 0.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3203"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3203</td><td class="n">FRH - Frequency reference before ramp</td><td class="d">Signed.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3204</td><td class="n">LCR - Motor current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3205"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3205</td><td class="n">OTR - Motor torque</td><td class="d">Signed, percent of nominal torque.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3206"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3206</td><td class="n">ETI - Extended status word</td><td class="d">Accel/decel, current limit, control source, fault-cleared flag.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = EEPROM access in progress; bit 1 = Parameter consistency check active; bit 2 = In Fault state, cause gone but not yet reset; bit 4 = Drive in speed mode; bit 5 = DC injection active; bit 6 = Transient state (0 = steady state); bit 7 = Motor thermal threshold reached; bit 8 = DC bus overvoltage; bit 9 = Accelerating; bit 10 = Decelerating; bit 11 = Current limit active; bit 12 = Fast stop active; bit 13 = Control source, with bit 14: bit 13 only set = remote keypad; neither set = terminals; bit 14 = Control source, with bit 13: bit 14 only set = Modbus; both set = CANopen or network card; bit 15 = Reverse applied before the ramp</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3207"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3207</td><td class="n">ULN - Mains voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3208"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3208</td><td class="n">UOP - Motor voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3209"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3209</td><td class="n">THD - Drive thermal state</td><td class="d">0-200%.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3211"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3211</td><td class="n">OPR - Motor power</td><td class="d">Signed, percent of nominal power.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3230"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3230</td><td class="n">APH - Energy consumption</td><td class="d">Unit (Wh/kWh/MWh) given by UNT bits 0-1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3231"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3231</td><td class="n">RTH - Motor run time</td><td class="d">Unit (s/min/h) given by UNT bits 4-5.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3233"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3233</td><td class="n">PTH - Power-on time</td><td class="d">Unit (s/min/h) given by UNT bits 2-3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3234"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3234</td><td class="n">UNT - Units of APH, PTH, RTH</td><td class="d">Read after the value registers.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Bits 0-1 APH unit: 0 Wh, 1 kWh, 2 MWh; bit 2 = Bits 2-3 PTH unit: 0 s, 1 min, 2 h; bit 4 = Bits 4-5 RTH unit: 0 s, 1 min, 2 h</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3240"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3240</td><td class="n">HMIS - Drive state</td><td class="d">Display state code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Auto-tuning (TUN); 1 = DC injection (DCB); 2 = Ready (RDY); 3 = Freewheel stop (NST); 4 = Running (RUN); 5 = Accelerating (ACC); 6 = Decelerating (DEC); 7 = Current limit (CLI); 8 = Fast stop (FST); 9 = Motor fluxing (FLU); 11 = No mains voltage (NLP); 12 = Power removal active (PRA); 13 = Controlled stop (CTL); 14 = Decel ramp adaptation (OBR); 15 = Output cut (SOC); 17 = Undervoltage warning (USA); 18 = Manufacturing test (TC); 19 = In autotest (ST); 20 = Autotest error (FA); 21 = Autotest OK (OK); 22 = EEPROM test (EP); 23 = In fault (FLT); 25 = DCP (DCP); 28 = SS1 active; 29 = SLS active; 30 = STO active; 31 = SMS (no description in source); 32 = GDL (no description in source)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5202</td><td class="n">IL1R - Logic input states</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = LI1; bit 1 = LI2; bit 2 = LI3; bit 3 = LI4; bit 4 = LI5; bit 5 = LI6; bit 6 = AI1 used as logic input; bit 7 = AI2 used as logic input</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5212</td><td class="n">OL1R - Logic output states</td><td class="d">Writable when the output is unassigned.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Relay R1; bit 1 = Relay R2; bit 8 = Logic output LO1</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5242"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5242</td><td class="n">AI1C - AI1 physical value</td><td class="d">Signed, volts.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5243"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5243</td><td class="n">AI2C - AI2 physical value</td><td class="d">Signed, volts.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5244"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5244</td><td class="n">AI3C - AI3 physical value</td><td class="d">Signed, milliamps.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6001</td><td class="n">ADD - Modbus address</td><td class="d">0 = OFF (factory); 1-247. Power cycle to apply.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6003</td><td class="n">TBR - Modbus baud rate</td><td class="d">Factory 32 = 19200. Power cycle to apply.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">24 = 4800 bps; 28 = 9600 bps; 32 = 19200 bps; 36 = 38400 bps</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6004</td><td class="n">TFO - Modbus format</td><td class="d">Factory 3 = 8-E-1. Power cycle to apply.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">2 = 8-O-1; 3 = 8-E-1; 4 = 8-N-1; 5 = 8-N-2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6005</td><td class="n">TTO - Modbus timeout</td><td class="d">0.1-30.0 s, factory 10.0 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6010</td><td class="n">M1EC - Modbus CRC error count</td><td class="d">Stops at 65535.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6011"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6011</td><td class="n">M1CT - Modbus frame count</td><td class="d">Wraps at 65535.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7010</td><td class="n">SLL - Modbus fault response</td><td class="d">Reaction to SLF1 timeout; factory freewheel.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Ignore (NO); 1 = Freewheel stop (YES, factory); 2 = Stop per Stt (STT); 4 = Fallback speed LFF (LFF); 5 = Maintain speed (RLS); 6 = Ramp stop (RMP); 7 = Fast stop (FST); 8 = DC injection (DCI)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7080"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7080</td><td class="n">LFF - Fallback speed</td><td class="d">Used when SLL = LFF.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7121"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7121</td><td class="n">LFT - Last fault</td><td class="d">Code of the most recent fault (full LFT list from the parameter file).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No fault saved (NOF); 2 = EEprom control fault (EEF1); 3 = Incorrect configuration (CFF); 4 = Invalid config parameters (CFI); 5 = Modbus coms fault (SLF1); 6 = Com Internal link fault (ILF); 7 = Network fault (CNF); 8 = External fault logic input (EPF1); 9 = Overcurrent fault (OCF); 10 = Precharge (CRF1); 11 = Speed feedback loss (SPF); 12 = Output speed &lt;&gt; ref (ANF); 16 = Drive overheating fault (OHF); 17 = Motor overload fault (OLF); 18 = DC bus overvoltage fault (OBF); 19 = Supply overvoltage fault (OSF); 20 = 1 motor phase loss fault (OPF1); 21 = Supply phase loss fault (PHF); 22 = Supply undervolt fault (USF); 23 = Motor short circuit (SCF1); 24 = Motor overspeed fault (SOF); 25 = Auto-tuning fault (TNF); 26 = Rating error (INF1); 27 = Incompatible control card (INF2); 28 = Internal coms link fault (INF3); 29 = Internal manu zone fault (INF4); 30 = EEprom power fault (EEF2); 32 = Ground short circuit (SCF3); 33 = 3 motor phase loss fault (OPF2); 34 = Comms fault CANopen (COF); 35 = Brake control fault (BLF); 38 = External fault comms (EPF2); 41 = Brake feedback fault (BRF); 42 = PC coms fault (SLF2); 44 = Torque/current limit fault (SSF); 45 = HMI coms fault (SLF3); 49 = LI6=PTC failed (PTFL); 50 = LI6=PTC overheat fault (OTFL); 51 = Internal I measure fault (INF9); 52 = Internal i/p volt circuit flt (INFA); 53 = Internal temperature fault (INFB); 54 = IGBT overheat fault (TJF); 55 = IGBT short circuit fault (SCF4); 56 = motor short circuit (SCF5); 58 = Output cont close fault (FCF1); 59 = Output cont open fault (FCF2); 64 = input contactor (LCF); 67 = IGBT desaturation (HDF); 68 = Internal option fault (INF6); 69 = internal- CPU (INFE); 71 = AI3 4-20mA loss (LFF3); 73 = Cards pairing (HCF); 76 = Dynamic load fault (DLF); 77 = Interrupted config. (CFI2); 99 = Channel switching fault (CSF); 100 = Process Underlaod Fault (ULF); 101 = Process Overload Fault (OLC); 105 = Angle error (ASF); 107 = Safety fault (SAFF); 108 = FB fault (FBE); 109 = FB stop fault (FBES)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7200</td><td class="n">DP0 - Fault record 0 code</td><td class="d">Fault history; same code list as LFT.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7201</td><td class="n">DP1 - Fault record n-1 code</td><td class="d">Same code list as LFT.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7202</td><td class="n">DP2 - Fault record n-2 code</td><td class="d">Same code list as LFT.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7203"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7203</td><td class="n">DP3 - Fault record n-3 code</td><td class="d">Same code list as LFT.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7393"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7393</td><td class="n">FNB - Fault counter</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8401"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8401</td><td class="n">CHCF - Control mode (profile)</td><td class="d">Factory SIM. Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Not separate / combined (SIM); 2 = Separate (SEP); 3 = I/O profile (IO)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8413"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8413</td><td class="n">FR1 - Reference channel 1</td><td class="d">164 = Modbus; write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Not assigned; 1 = AI1; 2 = AI2; 3 = AI3; 163 = Remote HMI (LCC); 164 = Modbus (MDB); 167 = CANopen (CAN); 169 = Communication card (NET); 183 = AI virtual 1 (AIV1)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8421"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8421</td><td class="n">CCS - Command channel switching</td><td class="d">Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8423"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8423</td><td class="n">CD1 - Command channel 1</td><td class="d">Used when CHCF = SEP or IO. Factory TER.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Terminals (TER); 3 = HMI (LCC); 10 = Modbus (MDB); 20 = CANopen (CAN); 30 = Communication card (NET)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8441"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8441</td><td class="n">CRC - Active reference channel</td><td class="d">One bit set for the channel giving the reference.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Terminals; bit 1 = Local keypad; bit 2 = Remote keypad; bit 3 = Modbus; bit 6 = CANopen; bit 7 = Terminal +/- speed; bit 8 = Remote keypad +/- speed; bit 9 = Communication option card; bit 10 = Application option card; bit 14 = Manufacturer (Indus); bit 15 = PC tool (PowerSuite)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8442"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8442</td><td class="n">CCC - Active command channel</td><td class="d">One bit set for the channel giving commands.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Terminals; bit 1 = Local keypad; bit 2 = Remote keypad; bit 3 = Modbus; bit 6 = CANopen; bit 7 = Terminal +/- speed; bit 8 = Remote keypad +/- speed; bit 9 = Communication option card; bit 10 = Application option card; bit 14 = Manufacturer (Indus); bit 15 = PC tool (PowerSuite)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8501"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8501</td><td class="n">CMD - Command word</td><td class="d">CiA402 control word (or I/O-profile bits when CHCF = IO).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = CiA402: Switch on; bit 1 = CiA402: Enable voltage; bit 2 = CiA402: Quick stop (0 = quick stop active); bit 3 = CiA402: Enable operation (run); bit 7 = CiA402: Fault reset on 0-&gt;1 edge; bit 8 = CiA402: Halt (stop per Stt, stays in Operation enabled); bit 11 = CiA402: assignable, default reverse direction (rrS = C111); bit 12 = Assignable (C112); bit 13 = Assignable (C113); bit 14 = Assignable (C114); bit 15 = Assignable (C115)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8502"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8502</td><td class="n">LFR - Frequency reference</td><td class="d">Signed, 0.1 Hz while CMI bit 9 = 0; range -599.0 to 599.0 Hz.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8503"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8503</td><td class="n">PISP - PID setpoint from network</td><td class="d">Range 0-1000; used when PID reference comes from Modbus.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8504"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8504</td><td class="n">CMI - Extended control word</td><td class="d">Save to EEPROM, factory reset, LFR unit select.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Restore factory settings; bit 1 = Save configuration to EEPROM (drive stopped only); bit 9 = LFR/RFR unit: 0 = 0.1 Hz, 1 = 32767 = tFr; bit 15 = 1 = parameter consistency check off (drive locked in stop)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8602"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8602</td><td class="n">LFRD - Speed setpoint</td><td class="d">Signed speed reference in rpm.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8604"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8604</td><td class="n">RFRD - Output speed</td><td class="d">Signed.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8605"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8605</td><td class="n">FRHD - Speed reference before ramp</td><td class="d">Signed.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9001</td><td class="n">ACC - Acceleration time</td><td class="d">Unit set by INR; factory 30 = 3.0 s at INR 0.1 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9002</td><td class="n">DEC - Deceleration time</td><td class="d">Unit set by INR; factory 30 = 3.0 s at INR 0.1 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9020"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9020</td><td class="n">INR - Ramp increment</td><td class="d">Resolution of ACC/DEC.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0.01 s; 1 = 0.1 s; 2 = 1 s</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9601"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9601</td><td class="n">UNS - Nominal motor voltage</td><td class="d">Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9602"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9602</td><td class="n">FRS - Nominal motor frequency</td><td class="d">Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9603"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9603</td><td class="n">NCR - Nominal motor current</td><td class="d">Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9604"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9604</td><td class="n">NSP - Nominal motor speed</td><td class="d">Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9622"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9622</td><td class="n">ITH - Motor thermal current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9630"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9630</td><td class="n">THR - Motor thermal state</td><td class="d">0-200%.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11201</td><td class="n">STT - Type of stop</td><td class="d">Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Ramp stop (RMP); 1 = Fast stop (FST); 2 = Freewheel (NST); 3 = DC injection (DCI)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11981"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11981</td><td class="n">RPF - PID feedback</td><td class="d">PID units (unscaled).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11982"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11982</td><td class="n">RPC - PID reference</td><td class="d">PID units (unscaled).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11983"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11983</td><td class="n">RPO - PID output</td><td class="d">Signed.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12701"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12701</td><td class="n">NMA1 - Com scanner input 1 address</td><td class="d">Factory 3201 (ETA).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12721"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12721</td><td class="n">NCA1 - Com scanner output 1 address</td><td class="d">Factory 8501 (CMD).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12741"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12741</td><td class="n">NM1 - Com scanner input 1 value</td><td class="d">First of 8 scanner input values (default ETA, RFRD).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12761"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12761</td><td class="n">NC1 - Com scanner output 1 value</td><td class="d">First of 8 scanner output values (default CMD, LFRD); the manual writes here with function 23.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Second source: Altivar Machine ATV320 Modbus Serial Link Manual NVE41308 rev 01 (04/2016), https://download.schneider-electric.com/files?p_Doc_Ref=NVE41308 - used for addressing, function codes, the Add/tbr/tFO/ttO settings, the CiA402 sequence and SLL behaviour.</li><li>Every register is a single 16-bit word; the map has no 32-bit values.</li><li>M1EC (6010) and M1CT (6011) are not in the parameter file; their logical addresses come from the Modbus manual p. 74.</li><li>LFR (8502) and RFR (3202) are 0.1 Hz only while CMI bit 9 = 0 (power-up default); with bit 9 = 1 they become a signed value where 32767 = tFr.</li><li>APH, RTH and PTH have no fixed unit: read UNT (3234) after them to learn whether each is in Wh/kWh/MWh or s/min/h.</li><li>ACC/DEC are raw values; their resolution follows INR (9020): 0 = 0.01 s, 1 = 0.1 s (factory), 2 = 1 s.</li><li>LFT and DP0-DP3 use the full LFT list (61 codes) from the parameter file Enumerations sheet.</li><li>FR1 and CD1 value lists show the channel choices relevant to network control; the full PSA list also includes analog and function sources.</li><li>Left out: ERRD (CiA402 error code, 8606) because the file types it as a bit string but gives a code list; CCS (8421) values because they come from a long assignable-input list; option-card (CANopen, Ethernet, EtherCAT) parameters; Safety-function and function-block registers.</li><li>Registers marked RW that the source lists as R/WS can only be written while the drive is not running (not in Operation enabled or Quick stop active).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Schneider Electric Altivar Machine ATV320 (embedded Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Schneider Electric Altivar Machine ATV320 (embedded Modbus RTU) have?</summary><p>This map lists 68 registers: 68 holding registers. 31 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Schneider Electric Altivar Machine ATV320 (embedded Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Logical addresses are decimal (the parameter file also shows hex as 16#....) and go into the request unchanged. The Modbus manual&#x27;s read example asks for W3102-W3105 by sending starting address 0C1E hex (= 3102), and its write example writes W9001 at 2329 hex. So ETA 3201 is requested at address 3201 (0x0C81), with no 40001 offset and no minus 1.</p></details><details><summary>What are the minimum Modbus registers to integrate the Schneider Electric Altivar Machine ATV320 (embedded Modbus RTU)?</summary><p>Start with HR 8501 CMD - Command word (CMD: CiA402 run/stop/reset); HR 8502 LFR - Frequency reference (LFR: frequency reference, 0.1 Hz); HR 3201 ETA - Status word (ETA: CiA402 status word); HR 3202 RFR - Output frequency (RFR: output frequency, 0.1 Hz); HR 3204 LCR - Motor current (LCR: motor current, 0.1 A); HR 3240 HMIS - Drive state (HMIS: drive state code); HR 7121 LFT - Last fault (LFT: last fault code); HR 3209 THD - Drive thermal state (THD: drive thermal state).</p></details><details><summary>How do I enable Modbus control of the Schneider Electric Altivar Machine ATV320 (embedded Modbus RTU)?</summary><p>Set [Modbus Address] Add (COM- menu; logical 6001) to 1-247 - the factory value is OFF, so the drive does not answer at all until this is set. Speed and format default to 19200, 8-E-1 (tbr 6003, tFO 6004). Communication changes apply after a power cycle. For combined CiA402 control set [Ref Freq 1 Config] FR1 = [Modbus] Mdb with [Control Mode] CHCF = [Not separ.] SIM (factory). For separate mode use CHCF = SEP and Cd1 = Mdb; for the I/O profile use CHCF = IO and Cd1 = Mdb, then CMD bit 0 is run forward.</p></details><details><summary>What happens when the Schneider Electric Altivar Machine ATV320 (embedded Modbus RTU) loses Modbus communication?</summary><p>[Modbus Timeout] ttO (6005), 0.1-30 s, factory 10 s: once the Modbus channel is being monitored, a Modbus communication interruption longer than this raises SLF1. [Modbus fault mgt] SLL (7010) sets the reaction: freewheel (factory), ramp, fast stop, DC injection, ignore, per Stt, fallback speed LFF (7080) or maintain speed. A channel is only monitored once it has written a command or reference.</p></details><details><summary>Where is the official Schneider Electric Altivar Machine ATV320 (embedded Modbus RTU) Modbus documentation?</summary><p>The source is ATV320 - Communication Parameters (Excel) (NVE41316 V3.5), revision 2024-09, published free by Schneider Electric at https://download.schneider-electric.com/files?p_Doc_Ref=NVE41316.</p></details></div>
<h2>More Schneider Electric Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/schneider-electric/atv212" data-row><span class="k">Variable frequency drive (HVAC fans and pumps)</span><h3>Schneider Electric Altivar 212 (embedded Modbus RTU)</h3><p>ATV212H (IP21) and ATV212W (IP55) drives on the built-in Modbus RTU ports (RJ45 and open-style terminal), per Modbus manual S1A53844.</p><div class="meta">55 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: ATV212, Altivar 212, ATV212H, ATV212W, ATV212HU15N4, ATV212WD11N4</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv340" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP)</h3><p>ATV340 drives on the built-in Modbus serial port; Ethernet versions (ATV340...N4E) expose the same addresses on embedded Modbus TCP. Per Communication Parameters file NVE61728 V4.6.</p><div class="meta">73 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ATV340, Altivar 340, Altivar Machine ATV340, ATV340U, ATV340D, ATV340...N4E</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv630" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Process ATV630 / ATV600 family (Modbus serial and Modbus TCP)</h3><p>Altivar Process ATV600 drives (ATV630, ATV650 and other ATV6x0 models) on the embedded RJ45 Modbus serial port or the embedded Ethernet Modbus TCP server; register map per Communication Parameters file EAV64332 V4.6.</p><div class="meta">73 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ATV600, ATV630, ATV650, ATV660, ATV680, Altivar Process 600, ATV630U, ATV630D</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv900" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Process ATV900 (ATV930/ATV950, embedded Modbus serial / Modbus TCP)</h3><p>Altivar Process ATV900 drives (ATV930, ATV950) on the built-in Modbus serial port and the embedded Ethernet port (Modbus TCP). Per Communication Parameters file NHA80944 V4.6.</p><div class="meta">73 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ATV900, ATV930, ATV950, Altivar Process 900, Altivar 930, Altivar 950, ATV930U, ATV930D, ATV950U</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/conext-cl" data-row><span class="k">Solar inverter</span><h3>Schneider Electric Conext CL three-phase PV inverter 18/20/25 kVA</h3><p>Conext CL (IEC, PVSCL20E/25E) and Conext CL-NA (PVSCL18NA/25NA) three-phase string inverters, map revision 1.5.</p><div class="meta">51 registers &middot; 6 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Conext CL-NA, Conext CL-E, PVSCL18NA, PVSCL20E, PVSCL25E, PVSCL25NA</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/conext-core-xc" data-row><span class="k">Solar inverter</span><h3>Schneider Electric Conext Core XC Series grid-tie PV inverter (0G-XC-BB)</h3><p>Conext Core XC Series grid-tied PV inverters (540/630/680 kW ratings, 0G-XC-BB) with firmware v1.07 and later; some registers need newer firmware as noted.</p><div class="meta">125 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: 0G-XC-BB, XC-AIC15P</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv610" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Easy Altivar ATV610 (embedded Modbus serial)</h3><p>Easy Altivar ATV610 drives on the built-in Modbus serial port, per Communication Parameters file EAV64394 V1.6.</p><div class="meta">70 registers &middot; 38 writable &middot; RTU</div><span class="sr-only"> Also known as: ATV610, Altivar 610, Easy Altivar 610, Altivar Easy 610, ATV610U, ATV610D</span></a></li></ul>
<p class="updated">Source: <a href="https://download.schneider-electric.com/files?p_Doc_Ref=NVE41316" rel="nofollow noopener" target="_blank">ATV320 - Communication Parameters (Excel) &middot; NVE41316 V3.5 &middot; rev. 2024-09</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
