<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Schneider Electric ATV340 Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Schneider Electric ATV340 Modbus register map: 73 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/schneider-electric/atv340">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Schneider Electric ATV340 Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Schneider Electric ATV340 Modbus register map: 73 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/schneider-electric/atv340">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Schneider Electric ATV340 Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Schneider Electric ATV340 Modbus register map: 73 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/schneider-electric/atv340",
   "url": "https://easymodbus.com/modbus-register-maps/schneider-electric/atv340",
   "name": "Schneider Electric ATV340 Modbus Register Map | Easy Modbus",
   "description": "Schneider Electric ATV340 Modbus register map: 73 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/schneider-electric/atv340#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/schneider-electric/atv340#dataset",
   "name": "Schneider Electric Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP) Modbus register map",
   "description": "Schneider Electric's high-performance machine drive with Modbus RTU on the built-in serial port, plus embedded Ethernet on the N4E versions. Each parameter has a fixed decimal logical address sent as the holding-register address. This map covers the CiA402 command and status words, frequency and speed references, the main monitors, energy counters, fault and warning codes, I/O states and the Modbus and channel settings needed for network control. Schneider Electric ATV340 Modbus register map: 73 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/schneider-electric/atv340",
   "keywords": [
    "Schneider Electric Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP) Modbus register map",
    "Schneider Electric Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP) Modbus registers",
    "Schneider Electric Modbus map",
    "ATV340 Modbus register map",
    "Altivar 340 Modbus register map",
    "Altivar Machine ATV340 Modbus register map",
    "ATV340U Modbus register map",
    "ATV340D Modbus register map",
    "ATV340...N4E Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "ATV340 - Communication Parameters (Excel)",
    "url": "https://download.schneider-electric.com/files?p_Doc_Ref=NVE61728",
    "author": {
     "@type": "Organization",
     "name": "Schneider Electric"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Schneider Electric Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP)",
    "brand": {
     "@type": "Brand",
     "name": "Schneider Electric"
    },
    "category": "Variable frequency drive"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/schneider-electric/atv340.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/schneider-electric/atv340.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Schneider Electric Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 73 registers: 73 holding registers. 41 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Schneider Electric Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The parameter file gives each logical address in hex and decimal (16#0C81 = 3201); the decimal value goes into the request unchanged. The Modbus serial manual's example reads W3102-W3105 by sending start address 0C1E hex (= 3102) and writes W9001 at 2329 hex, so there is no 40001 offset and no minus 1."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Schneider Electric Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 8501 CMD - Command register (CMD: CiA402 run/stop/reset); HR 8502 LFR - Reference frequency (LFR: frequency reference, 0.1 Hz); HR 3201 ETA - Status Register (ETA: CiA402 status word); HR 3202 RFR - Motor frequency (RFR: output frequency, 0.1 Hz); HR 3204 LCR - Motor current (LCR: motor current (raw)); HR 3240 HMIS - Device state (HMIS: drive state code); HR 7121 LFT - Last error occurred (LFT: last fault code); HR 3209 THD - Drive thermal state (THD: drive thermal state)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Schneider Electric Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set [Modbus Address] Add (logical 6001) to 1-247; the factory value 0 (OFF) means the drive does not answer. Speed and format default to 19200 baud, 8-E-1 (tbr 6003, tFO 6004). Communication changes take effect after a power cycle. For combined CiA402 control keep [Control Mode] CHCF = [Not separ.] SIM and set [Ref Freq 1 Config] FR1 = Modbus (164); for separate mode use CHCF = SEP with Cd1 = Modbus."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Schneider Electric Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "[ModbusTimeout] ttO (6005), 0.1-30 s, factory 10 s. If no valid Modbus frame arrives within ttO on a monitored channel, the drive raises [Modbus Com Interruption] SLF1 and reacts per SLL (7010): factory freewheel stop, or ignore, configured stop, fallback speed LFF (7080), speed maintained, ramp stop, fast stop or DC injection."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Schneider Electric Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is ATV340 - Communication Parameters (Excel) (NVE61728 V4.6), published free by Schneider Electric at https://download.schneider-electric.com/files?p_Doc_Ref=NVE61728."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Schneider Electric",
     "item": "https://easymodbus.com/modbus-register-maps/schneider-electric/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP)",
     "item": "https://easymodbus.com/modbus-register-maps/schneider-electric/atv340"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/schneider-electric/">Schneider Electric</a></li><li aria-current="page">Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP)</li></ol>
<p class="eyebrow">Variable frequency drive &middot; Modbus register map</p><h1><span class="mfr">Schneider Electric</span> Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>Schneider Electric&#x27;s high-performance machine drive with Modbus RTU on the built-in serial port, plus embedded Ethernet on the N4E versions. Each parameter has a fixed decimal logical address sent as the holding-register address. This map covers the CiA402 command and status words, frequency and speed references, the main monitors, energy counters, fault and warning codes, I/O states and the Modbus and channel settings needed for network control.</p>
<p>This page lists <strong>73 Modbus registers</strong> for the Schneider Electric Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP) &mdash; 41 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Schneider Electric&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/schneider-electric/">Schneider Electric</a></dd></div><div><dt>Model</dt><dd>Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Variable frequency drive</a></dd></div><div><dt>Registers</dt><dd>73 (41 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Also known as</dt><dd>ATV340, Altivar 340, Altivar Machine ATV340, ATV340U, ATV340D, ATV340...N4E</dd></div><div><dt>Source document</dt><dd><a href="https://download.schneider-electric.com/files?p_Doc_Ref=NVE61728" rel="nofollow noopener" target="_blank">ATV340 - Communication Parameters (Excel) &middot; NVE61728 V4.6</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/schneider-electric/atv340.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/schneider-electric/atv340.json">JSON</a>
  <a class="btn" href="https://download.schneider-electric.com/files?p_Doc_Ref=NVE61728" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Schneider Electric Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP)</h2>
<div class="answer"><b>Integration in brief</b><p>Set Add (6001) to 1-247 and power-cycle, keep CHCF = SIM and set FR1 to Modbus (164), then write CMD (8501) = 0006h followed by 000Fh with a non-zero LFR (8502, 0.1 Hz) or LFRD (8602, rpm). Poll ETA (3201), RFR (3202), HMIS (3240) and LFT (7121).</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-8501">HR 8501</a></td><td class="n">CMD - Command register</td><td class="f">BITMAP16</td><td>CMD: CiA402 run/stop/reset</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-8502">HR 8502</a></td><td class="n">LFR - Reference frequency</td><td class="f">INT16</td><td>LFR: frequency reference, 0.1 Hz</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-3201">HR 3201</a></td><td class="n">ETA - Status Register</td><td class="f">BITMAP16</td><td>ETA: CiA402 status word</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-3202">HR 3202</a></td><td class="n">RFR - Motor frequency</td><td class="f">INT16</td><td>RFR: output frequency, 0.1 Hz</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-3204">HR 3204</a></td><td class="n">LCR - Motor current</td><td class="f">UINT16</td><td>LCR: motor current (raw)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-3240">HR 3240</a></td><td class="n">HMIS - Device state</td><td class="f">UINT16</td><td>HMIS: drive state code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-7121">HR 7121</a></td><td class="n">LFT - Last error occurred</td><td class="f">UINT16</td><td>LFT: last fault code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-3209">HR 3209</a></td><td class="n">THD - Drive thermal state</td><td class="f">UINT16</td><td>THD: drive thermal state</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set [Modbus Address] Add (logical 6001) to 1-247; the factory value 0 (OFF) means the drive does not answer. Speed and format default to 19200 baud, 8-E-1 (tbr 6003, tFO 6004). Communication changes take effect after a power cycle. For combined CiA402 control keep [Control Mode] CHCF = [Not separ.] SIM and set [Ref Freq 1 Config] FR1 = Modbus (164); for separate mode use CHCF = SEP with Cd1 = Modbus.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>[ModbusTimeout] ttO (6005), 0.1-30 s, factory 10 s. If no valid Modbus frame arrives within ttO on a monitored channel, the drive raises [Modbus Com Interruption] SLF1 and reacts per SLL (7010): factory freewheel stop, or ignore, configured stop, fallback speed LFF (7080), speed maintained, ramp stop, fast stop or DC injection.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Addresses are decimal logical numbers sent as-is (3201 = 0x0C81); do not subtract 1 or add 40001.</li><li>CiA402 sequence: 0006h (shutdown) -&gt; Ready to switch on, then 000Fh (enable operation) to run; 0007h disables operation, 0000h disables voltage, 0002h quick stop, 0080h rising edge resets a fault.</li><li>Mask ETA with 006Fh to read the state: 0040h switch on disabled, 0021h ready to switch on, 0023h switched on, 0027h operation enabled, 0007h quick stop active, 0008h/0028h fault.</li><li>CMD bit 11 is reverse direction by default ([Reverse Assign] rrS = C111); bits 12-15 can be assigned to functions (C112-C115).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Set Add, tbr and tFO in the [Communication] COM- / [Modbus SL] menu, then power-cycle the drive.</li><li>RS-485 trunk: shielded twisted pair plus a common conductor; each line terminator is 120 ohm in series with 1 nF; the master supplies bus polarization.</li><li>Write CMD and the reference at least once so the Modbus channel becomes active and monitored.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Factory Add = OFF: a brand-new drive is silent on the bus.</li><li>Configuration parameters (R/WS) are refused while the motor is running.</li><li>CMI bit 1 (save to EEPROM) clears itself, but if CMI is written cyclically the master must write it back to 0; EEPROM life is about 100,000 writes.</li></ul>
</section>
<h2 id="registers">Schneider Electric Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>73</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">73 of 73 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Schneider Electric Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-3102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3102</td><td class="n">SFR - Switching frequency</td><td class="d">Range 2.0 kHz to 16.0 kHz.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kHz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3103</td><td class="n">TFR - Max frequency</td><td class="d">Range 10.0 Hz to 599.0 Hz. Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3104</td><td class="n">HSP - High speed</td><td class="d">Range 0.0 Hz to 599.0 Hz.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3105</td><td class="n">LSP - Low speed</td><td class="d">Range 0.0 Hz to 599.0 Hz.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3201</td><td class="n">ETA - Status Register</td><td class="d">CiA402 status word.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Ready to switch on; bit 1 = Switched on; bit 2 = Operation enabled (running); bit 3 = Fault; bit 4 = Voltage enabled (power stage supplied); bit 5 = Quick stop (0 = quick stop active); bit 6 = Switch on disabled; bit 7 = Warning active; bit 9 = Remote: command or reference via network; bit 10 = Target reference reached; bit 11 = Reference outside LSP/HSP limits; bit 14 = Stop via STOP key; bit 15 = Reverse rotation at output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3202</td><td class="n">RFR - Motor frequency</td><td class="d">Signed; 0.1 Hz while CMI bit 9 = 0.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3203"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3203</td><td class="n">FRH - Reference frequency before ramp</td><td class="d">Range -599.0 Hz to 599.0 Hz.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3204</td><td class="n">LCR - Motor current</td><td class="d">Raw; resolution depends on drive rating (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3205"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3205</td><td class="n">OTR - Motor torque</td><td class="d">Range -3276.7 % to 3276.7 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3206"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3206</td><td class="n">ETI - Internal State register</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Access to the EEPROM non-volatile memory in progress</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3207"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3207</td><td class="n">ULN - Mains voltage</td><td class="d">Range 0.0 V to 6553.5 V.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3208"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3208</td><td class="n">UOP - Motor voltage</td><td class="d">Range 0 V to 65535 V.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3209"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3209</td><td class="n">THD - Drive thermal state</td><td class="d">Range 0 % to 200 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3211"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3211</td><td class="n">OPR - Motor power in %</td><td class="d">Range -32767 % to 32767 %.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3240"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3240</td><td class="n">HMIS - Device state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Drive automatic tuning (TUN); 1 = DC injection (DCB); 2 = Ready (RDY); 3 = Freewheel stop (NST); 4 = Running (RUN); 5 = Accelerating (ACC); 6 = Decelerating (DEC); 7 = In current limitation (CLI); 8 = Fast stop (FST); 9 = Motor fluxing (FLU); 11 = No mains voltage (NLP); 13 = Control stopping (CTL); 14 = Dec ramp adaptation (OBR); 15 = Output cut (SOC); 17 = Undervoltage warning (USA); 18 = TC mode active (TC); 19 = In autotest (ST); 20 = Autotest error (FA); 21 = Autotest OK (OK); 22 = EEprom test (EP); 23 = Operating state &quot;Fault&quot; (FLT); 25 = DCP Flashing mode (DCP); 28 = SS1 active (SS1); 29 = SLS active (SLS); 30 = STO active (STO); 36 = Firmware Update (FWUP); 38 = Angle test (ASA); 40 = SOS active (SOS); 41 = SS2 active (SS2); 42 = SMS active (SMS); 43 = Safety configuration test (SCTP); 44 = Safety function (SFTY)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3243"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3243</td><td class="n">VBUS - DC bus voltage</td><td class="d">Range 0.0 V to 6553.5 V.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3263"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3263</td><td class="n">FSPD - Fan speed</td><td class="d">Range 0 rpm to 65535 rpm.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3297"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3297</td><td class="n">EPR - Active Electrical output power in %</td><td class="d">Range -300 % to 300 %.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5202</td><td class="n">IL1R - Logic inputs states</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = LI1 input state; bit 1 = LI2 input state; bit 2 = LI3 input state; bit 3 = LI4 input state; bit 4 = LI5 input state; bit 5 = LI6 input state; bit 6 = LI7 input state; bit 7 = LI8 input state; bit 10 = LI11 input state; bit 11 = LI12 input state; bit 12 = LI13 input state; bit 13 = LI14 input state; bit 14 = LI15 input state; bit 15 = LI16 input state</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5212</td><td class="n">OL1R - Logic outputs states</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = R1 relay state; bit 1 = R2 relay state; bit 2 = R3 relay state; bit 3 = R4 relay state; bit 4 = R5 relay state; bit 5 = R6 relay state; bit 8 = DO1 output state; bit 9 = DO2 output state; bit 12 = DO11 output state; bit 13 = DO12 output state</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6001</td><td class="n">ADD - Device modbus address</td><td class="d">Range 0 to 247. Factory 0. Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6003</td><td class="n">TBR - Modbus baud rate</td><td class="d">Factory [19200 bps]. Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">4 = Automatic (AUTO); 8 = 300 bps (300); 12 = 600 bps (600); 16 = 1.2 Kbps (1200); 20 = 2.4 Kbps (2400); 24 = 4800 bps (4800); 28 = 9600 bps (9600); 30 = 10 Kbps (10000); 32 = 19200 bps (19200); 34 = 20 Kbps (20000); 35 = 28.8 Kbps (28800); 36 = 38.4 Kbps (38400); 37 = 45.45 Kbps (45450); 38 = 50 Kbps (50000); 40 = 57.6 Kbps (57600); 41 = 76.8 Kbps (76800); 42 = 93.75 Kbps (93750); 44 = 100 Kbps (100K); 48 = 115.2 Kbps (115K2); 52 = 125 Kbps (125K); 53 = 156 Kbps (156K); 54 = 187.5 Kbps (187K5); 56 = 230.4 Kbps (230K4); 60 = 250 Kbps (250K); 64 = 460.8 Kbps (460K8); 68 = 500 Kbps (500K); 69 = 625 Kbps (625K); 70 = 800 Kbps (800K); 72 = 921.6 Kbps (921K6); 76 = 1 Mbps (1M); 80 = 1.5 Mbps (1M5); 81 = 2.5 Mbps (2M5); 82 = 3 Mbps (3M); 83 = 6 Mbps (6M); 84 = 10 Mbps (10M); 86 = 5 Mbps (5M); 88 = 12 Mbps (12M); 92 = 100 Mbps (100M)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6004</td><td class="n">TFO - Modbus format</td><td class="d">Factory [8 bits even parity 1 stop bit]. Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">2 = 8bit odd parity 1stop bit (8O1); 3 = 8 bits even parity 1 stop bit (8E1); 4 = 8bit no parity 1stop bit (8N1); 5 = 8bit no parity 2stop bits (8N2)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6005</td><td class="n">TTO - Modbus timeout</td><td class="d">Range 0.1 s to 30.0 s. Factory 10.0 s. Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6010</td><td class="n">M1EC - Mdb CRC errors</td><td class="d">Range 0 to 65535.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6011"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6011</td><td class="n">M1CT - Mdb frame number</td><td class="d">Range 0 to 65535.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7010</td><td class="n">SLL - Response to Modbus interruption</td><td class="d">Factory [Freewheel stop]. Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Ignore (NO); 1 = Freewheel stop (YES); 2 = Configured stop [STT] parameter (STT); 4 = Fallback speed (LFF); 5 = Speed maintained (RLS); 6 = Ramp stop (RMP); 7 = Fast stop (FST); 8 = DC injection (DCI)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7021"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7021</td><td class="n">ETHL - Ethernet error response</td><td class="d">Factory [Freewheel stop]. Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Ignore (NO); 1 = Freewheel stop (YES); 2 = Configured stop [STT] parameter (STT); 4 = Fallback speed (LFF); 5 = Speed maintained (RLS); 6 = Ramp stop (RMP); 7 = Fast stop (FST); 8 = DC injection (DCI)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7080"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7080</td><td class="n">LFF - Fall back speed</td><td class="d">Range 0.0 Hz to 599.0 Hz. Factory 0.0 Hz. Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7121"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7121</td><td class="n">LFT - Last error occurred</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error detected (NOF); 2 = Control memory error (EEF1); 3 = Incorrect configuration (CFF); 4 = Invalid configuration (CFI); 5 = Modbus communication interruption (SLF1); 6 = Internal communication interruption with option module (ILF); 7 = Fieldbus communication interruption (CNF); 8 = External detected error (EPF1); 9 = Overcurrent (OCF); 10 = Precharge capacitor (CRF1); 11 = Encoder feedback loss (SPF); 12 = Load slipping (ANF); 15 = Input Overheating (IHF); 16 = Device overheating (OHF); 17 = Motor overload (OLF); 18 = DC bus overvoltage (OBF); 19 = Supply mains overvoltage (OSF); 20 = Single output phase loss (OPF1); 21 = Input phase loss (PHF); 22 = Supply mains undervoltage (USF); 23 = Motor short circuit (SCF1); 24 = Motor overspeed (SOF); 25 = Autotuning detected error (TNF); 26 = Internal error 1 (Rating) (INF1); 27 = Internal error 2 (Soft) (INF2); 28 = Internal error 3 (Intern Comm) (INF3); 29 = Internal error 4 (Manufacturing) (INF4); 30 = Power memory error (EEF2); 32 = Ground short circuit (SCF3); 33 = Output phase loss (OPF2); 34 = CANopen communication interruption (COF); 35 = Brake control (BLF); 37 = Internal error 7 (Init) (INF7); 38 = External error detected by Fieldbus (EPF2); 40 = Internal error 8 (Switching Supply) (INF8); 41 = Brake feedback (BRF); 42 = PC communication interruption (SLF2); 43 = Encoder coupling (ECF); 44 = Torque limitation error (SSF); 45 = HMI communication interruption (SLF3); 51 = Internal error 9 (Measure) (INF9); 52 = Internal error 10 (Mains) (INFA); 53 = Internal error 11 (Temperature) (INFB); 54 = Device overheating (TJF); 55 = IGBT short circuit (SCF4); 56 = Motor short circuit (SCF5); 57 = Torque timeout (SRF); 58 = Output contactor closed error (FCF1); 59 = Output contactor opened error (FCF2); 60 = Internal error 12 (Internal current supply) (INFC); 62 = Encoder (ENF); 64 = input contactor (LCF); 65 = DB unit sh. circuit (BUF); 68 = Internal error 6 (Option) (INF6); 69 = Internal error 14 (CPU) (INFE); 70 = Braking resistor overload (BOF); 71 = AI3 4-20mA loss (LFF3); 72 = AI4 4-20mA loss (LFF4); 73 = Boards compatibility (HCF); 76 = Dynamic load detected error (DLF); 77 = Configuration transfer error (CFI2); 79 = AI5 4-20 mA loss (LFF5); 82 = ON lock error (LKON); 99 = Channel switching detected error (CSF); 100 = Process underload (ULF); 101 = Process overload (OLC); 105 = Angle error (ASF); 106 = AI1 4-20 mA loss (LFF1); 107 = Safety function detected error (SAFF); 112 = AI3 thermal level error (TH3F); 113 = Thermal sensor error on AI3 (T3CF); 120 = AI4 thermal level error (TH4F); 121 = Thermal sensor error on AI4 (T4CF); 122 = AI5 thermal level error (TH5F); 123 = Thermal sensor error on AI5 (T5CF); 128 = Program loading detected error (PGLF); 129 = Program running detected error (PGRF); 133 = Safety violation (SAVF); 134 = Safety configuration error (SCFF); 135 = Safety IO error (SIOF); 142 = Internal error 16 (IO module - relay) (INFG); 143 = Internal error 17 (IO module - Standard) (INFH); 144 = Internal error 0 (IPC) (INF0); 146 = Internal error 13 (Diff current) (INFD); 147 = Internal error 18 (Safety function module) (INFI); 148 = Motor stall detected error (STF); 149 = Internal error 21 (RTC) (INFL); 150 = Embedded Ethernet communication interruption (ETHF); 151 = Internal error 15 (Flash) (INFF); 152 = Firmware Update error (FWER); 153 = Internal error 22 (Embedded Ethernet) (INFM); 154 = Internal error 25 (Incompatibility CB &amp; SW) (INFP); 155 = Internal error 20 (option interface PCBA) (INFK); 156 = Internal error 19 (Encoder module) (INFJ); 157 = Internal error 27 (Diagnostics CPLD) (INFR); 158 = Internal error 23 (Module link) (INFN); 159 = AFE ShortCircuit error (SCF6); 160 = AFE Bus unbalancing (OBF2); 161 = Internal error 28 (AFE) (INFS); 162 = Monitoring circuit A error (IFA); 163 = Monitoring circuit B error (IFB); 164 = Monitoring circuit C error (IFC); 165 = Monitoring circuit D error (IFD); 173 = Cabinet overheat error (CHF); 175 = Internal error 31 (Missing brick) (INFV); 176 = Internal error 29 (Inverter) (INFT); 177 = Internal error 30 (Rectifier) (INFU); 179 = AFE IGBT over-heat error (TJF2); 180 = AFE contactor feedback error (CRF3); 181 = Pre-settings transfer error (CFI3); 182 = Circuit breaker error (CBF); 184 = DB unit open circuit (BUFO); 185 = Drive overload (TLOF); 186 = MultiDrive Link error (MDLF); 187 = AI1 thermal level error (TH1F); 188 = Thermal sensor error on AI1 (T1CF); 189 = Backlash error (BSQF); 190 = M/S device error (MSDF); 194 = Encoder module thermal level error (THEF); 195 = Thermal sensor error on encoder module (TECF); 196 = Empty configuration (CFI4); 200 = FDR Eth embedded error (FDR1); 201 = FDR Eth module error (FDR2); 206 = DC Bus ripple error (DCRE); 208 = Idle mode exit error (IDLF); 209 = Load movement error (MDCF); 211 = Security files corrupt (SPFC)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7200</td><td class="n">DP0 - Fault code on last fault</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error detected (NOF); 2 = Control memory error (EEF1); 3 = Incorrect configuration (CFF); 4 = Invalid configuration (CFI); 5 = Modbus communication interruption (SLF1); 6 = Internal communication interruption with option module (ILF); 7 = Fieldbus communication interruption (CNF); 8 = External detected error (EPF1); 9 = Overcurrent (OCF); 10 = Precharge capacitor (CRF1); 11 = Encoder feedback loss (SPF); 12 = Load slipping (ANF); 15 = Input Overheating (IHF); 16 = Device overheating (OHF); 17 = Motor overload (OLF); 18 = DC bus overvoltage (OBF); 19 = Supply mains overvoltage (OSF); 20 = Single output phase loss (OPF1); 21 = Input phase loss (PHF); 22 = Supply mains undervoltage (USF); 23 = Motor short circuit (SCF1); 24 = Motor overspeed (SOF); 25 = Autotuning detected error (TNF); 26 = Internal error 1 (Rating) (INF1); 27 = Internal error 2 (Soft) (INF2); 28 = Internal error 3 (Intern Comm) (INF3); 29 = Internal error 4 (Manufacturing) (INF4); 30 = Power memory error (EEF2); 32 = Ground short circuit (SCF3); 33 = Output phase loss (OPF2); 34 = CANopen communication interruption (COF); 35 = Brake control (BLF); 37 = Internal error 7 (Init) (INF7); 38 = External error detected by Fieldbus (EPF2); 40 = Internal error 8 (Switching Supply) (INF8); 41 = Brake feedback (BRF); 42 = PC communication interruption (SLF2); 43 = Encoder coupling (ECF); 44 = Torque limitation error (SSF); 45 = HMI communication interruption (SLF3); 51 = Internal error 9 (Measure) (INF9); 52 = Internal error 10 (Mains) (INFA); 53 = Internal error 11 (Temperature) (INFB); 54 = Device overheating (TJF); 55 = IGBT short circuit (SCF4); 56 = Motor short circuit (SCF5); 57 = Torque timeout (SRF); 58 = Output contactor closed error (FCF1); 59 = Output contactor opened error (FCF2); 60 = Internal error 12 (Internal current supply) (INFC); 62 = Encoder (ENF); 64 = input contactor (LCF); 65 = DB unit sh. circuit (BUF); 68 = Internal error 6 (Option) (INF6); 69 = Internal error 14 (CPU) (INFE); 70 = Braking resistor overload (BOF); 71 = AI3 4-20mA loss (LFF3); 72 = AI4 4-20mA loss (LFF4); 73 = Boards compatibility (HCF); 76 = Dynamic load detected error (DLF); 77 = Configuration transfer error (CFI2); 79 = AI5 4-20 mA loss (LFF5); 82 = ON lock error (LKON); 99 = Channel switching detected error (CSF); 100 = Process underload (ULF); 101 = Process overload (OLC); 105 = Angle error (ASF); 106 = AI1 4-20 mA loss (LFF1); 107 = Safety function detected error (SAFF); 112 = AI3 thermal level error (TH3F); 113 = Thermal sensor error on AI3 (T3CF); 120 = AI4 thermal level error (TH4F); 121 = Thermal sensor error on AI4 (T4CF); 122 = AI5 thermal level error (TH5F); 123 = Thermal sensor error on AI5 (T5CF); 128 = Program loading detected error (PGLF); 129 = Program running detected error (PGRF); 133 = Safety violation (SAVF); 134 = Safety configuration error (SCFF); 135 = Safety IO error (SIOF); 142 = Internal error 16 (IO module - relay) (INFG); 143 = Internal error 17 (IO module - Standard) (INFH); 144 = Internal error 0 (IPC) (INF0); 146 = Internal error 13 (Diff current) (INFD); 147 = Internal error 18 (Safety function module) (INFI); 148 = Motor stall detected error (STF); 149 = Internal error 21 (RTC) (INFL); 150 = Embedded Ethernet communication interruption (ETHF); 151 = Internal error 15 (Flash) (INFF); 152 = Firmware Update error (FWER); 153 = Internal error 22 (Embedded Ethernet) (INFM); 154 = Internal error 25 (Incompatibility CB &amp; SW) (INFP); 155 = Internal error 20 (option interface PCBA) (INFK); 156 = Internal error 19 (Encoder module) (INFJ); 157 = Internal error 27 (Diagnostics CPLD) (INFR); 158 = Internal error 23 (Module link) (INFN); 159 = AFE ShortCircuit error (SCF6); 160 = AFE Bus unbalancing (OBF2); 161 = Internal error 28 (AFE) (INFS); 162 = Monitoring circuit A error (IFA); 163 = Monitoring circuit B error (IFB); 164 = Monitoring circuit C error (IFC); 165 = Monitoring circuit D error (IFD); 173 = Cabinet overheat error (CHF); 175 = Internal error 31 (Missing brick) (INFV); 176 = Internal error 29 (Inverter) (INFT); 177 = Internal error 30 (Rectifier) (INFU); 179 = AFE IGBT over-heat error (TJF2); 180 = AFE contactor feedback error (CRF3); 181 = Pre-settings transfer error (CFI3); 182 = Circuit breaker error (CBF); 184 = DB unit open circuit (BUFO); 185 = Drive overload (TLOF); 186 = MultiDrive Link error (MDLF); 187 = AI1 thermal level error (TH1F); 188 = Thermal sensor error on AI1 (T1CF); 189 = Backlash error (BSQF); 190 = M/S device error (MSDF); 194 = Encoder module thermal level error (THEF); 195 = Thermal sensor error on encoder module (TECF); 196 = Empty configuration (CFI4); 200 = FDR Eth embedded error (FDR1); 201 = FDR Eth module error (FDR2); 206 = DC Bus ripple error (DCRE); 208 = Idle mode exit error (IDLF); 209 = Load movement error (MDCF); 211 = Security files corrupt (SPFC)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7201</td><td class="n">DP1 - Fault code on fault n-1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error detected (NOF); 2 = Control memory error (EEF1); 3 = Incorrect configuration (CFF); 4 = Invalid configuration (CFI); 5 = Modbus communication interruption (SLF1); 6 = Internal communication interruption with option module (ILF); 7 = Fieldbus communication interruption (CNF); 8 = External detected error (EPF1); 9 = Overcurrent (OCF); 10 = Precharge capacitor (CRF1); 11 = Encoder feedback loss (SPF); 12 = Load slipping (ANF); 15 = Input Overheating (IHF); 16 = Device overheating (OHF); 17 = Motor overload (OLF); 18 = DC bus overvoltage (OBF); 19 = Supply mains overvoltage (OSF); 20 = Single output phase loss (OPF1); 21 = Input phase loss (PHF); 22 = Supply mains undervoltage (USF); 23 = Motor short circuit (SCF1); 24 = Motor overspeed (SOF); 25 = Autotuning detected error (TNF); 26 = Internal error 1 (Rating) (INF1); 27 = Internal error 2 (Soft) (INF2); 28 = Internal error 3 (Intern Comm) (INF3); 29 = Internal error 4 (Manufacturing) (INF4); 30 = Power memory error (EEF2); 32 = Ground short circuit (SCF3); 33 = Output phase loss (OPF2); 34 = CANopen communication interruption (COF); 35 = Brake control (BLF); 37 = Internal error 7 (Init) (INF7); 38 = External error detected by Fieldbus (EPF2); 40 = Internal error 8 (Switching Supply) (INF8); 41 = Brake feedback (BRF); 42 = PC communication interruption (SLF2); 43 = Encoder coupling (ECF); 44 = Torque limitation error (SSF); 45 = HMI communication interruption (SLF3); 51 = Internal error 9 (Measure) (INF9); 52 = Internal error 10 (Mains) (INFA); 53 = Internal error 11 (Temperature) (INFB); 54 = Device overheating (TJF); 55 = IGBT short circuit (SCF4); 56 = Motor short circuit (SCF5); 57 = Torque timeout (SRF); 58 = Output contactor closed error (FCF1); 59 = Output contactor opened error (FCF2); 60 = Internal error 12 (Internal current supply) (INFC); 62 = Encoder (ENF); 64 = input contactor (LCF); 65 = DB unit sh. circuit (BUF); 68 = Internal error 6 (Option) (INF6); 69 = Internal error 14 (CPU) (INFE); 70 = Braking resistor overload (BOF); 71 = AI3 4-20mA loss (LFF3); 72 = AI4 4-20mA loss (LFF4); 73 = Boards compatibility (HCF); 76 = Dynamic load detected error (DLF); 77 = Configuration transfer error (CFI2); 79 = AI5 4-20 mA loss (LFF5); 82 = ON lock error (LKON); 99 = Channel switching detected error (CSF); 100 = Process underload (ULF); 101 = Process overload (OLC); 105 = Angle error (ASF); 106 = AI1 4-20 mA loss (LFF1); 107 = Safety function detected error (SAFF); 112 = AI3 thermal level error (TH3F); 113 = Thermal sensor error on AI3 (T3CF); 120 = AI4 thermal level error (TH4F); 121 = Thermal sensor error on AI4 (T4CF); 122 = AI5 thermal level error (TH5F); 123 = Thermal sensor error on AI5 (T5CF); 128 = Program loading detected error (PGLF); 129 = Program running detected error (PGRF); 133 = Safety violation (SAVF); 134 = Safety configuration error (SCFF); 135 = Safety IO error (SIOF); 142 = Internal error 16 (IO module - relay) (INFG); 143 = Internal error 17 (IO module - Standard) (INFH); 144 = Internal error 0 (IPC) (INF0); 146 = Internal error 13 (Diff current) (INFD); 147 = Internal error 18 (Safety function module) (INFI); 148 = Motor stall detected error (STF); 149 = Internal error 21 (RTC) (INFL); 150 = Embedded Ethernet communication interruption (ETHF); 151 = Internal error 15 (Flash) (INFF); 152 = Firmware Update error (FWER); 153 = Internal error 22 (Embedded Ethernet) (INFM); 154 = Internal error 25 (Incompatibility CB &amp; SW) (INFP); 155 = Internal error 20 (option interface PCBA) (INFK); 156 = Internal error 19 (Encoder module) (INFJ); 157 = Internal error 27 (Diagnostics CPLD) (INFR); 158 = Internal error 23 (Module link) (INFN); 159 = AFE ShortCircuit error (SCF6); 160 = AFE Bus unbalancing (OBF2); 161 = Internal error 28 (AFE) (INFS); 162 = Monitoring circuit A error (IFA); 163 = Monitoring circuit B error (IFB); 164 = Monitoring circuit C error (IFC); 165 = Monitoring circuit D error (IFD); 173 = Cabinet overheat error (CHF); 175 = Internal error 31 (Missing brick) (INFV); 176 = Internal error 29 (Inverter) (INFT); 177 = Internal error 30 (Rectifier) (INFU); 179 = AFE IGBT over-heat error (TJF2); 180 = AFE contactor feedback error (CRF3); 181 = Pre-settings transfer error (CFI3); 182 = Circuit breaker error (CBF); 184 = DB unit open circuit (BUFO); 185 = Drive overload (TLOF); 186 = MultiDrive Link error (MDLF); 187 = AI1 thermal level error (TH1F); 188 = Thermal sensor error on AI1 (T1CF); 189 = Backlash error (BSQF); 190 = M/S device error (MSDF); 194 = Encoder module thermal level error (THEF); 195 = Thermal sensor error on encoder module (TECF); 196 = Empty configuration (CFI4); 200 = FDR Eth embedded error (FDR1); 201 = FDR Eth module error (FDR2); 206 = DC Bus ripple error (DCRE); 208 = Idle mode exit error (IDLF); 209 = Load movement error (MDCF); 211 = Security files corrupt (SPFC)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7202</td><td class="n">DP2 - Fault code on fault n-2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error detected (NOF); 2 = Control memory error (EEF1); 3 = Incorrect configuration (CFF); 4 = Invalid configuration (CFI); 5 = Modbus communication interruption (SLF1); 6 = Internal communication interruption with option module (ILF); 7 = Fieldbus communication interruption (CNF); 8 = External detected error (EPF1); 9 = Overcurrent (OCF); 10 = Precharge capacitor (CRF1); 11 = Encoder feedback loss (SPF); 12 = Load slipping (ANF); 15 = Input Overheating (IHF); 16 = Device overheating (OHF); 17 = Motor overload (OLF); 18 = DC bus overvoltage (OBF); 19 = Supply mains overvoltage (OSF); 20 = Single output phase loss (OPF1); 21 = Input phase loss (PHF); 22 = Supply mains undervoltage (USF); 23 = Motor short circuit (SCF1); 24 = Motor overspeed (SOF); 25 = Autotuning detected error (TNF); 26 = Internal error 1 (Rating) (INF1); 27 = Internal error 2 (Soft) (INF2); 28 = Internal error 3 (Intern Comm) (INF3); 29 = Internal error 4 (Manufacturing) (INF4); 30 = Power memory error (EEF2); 32 = Ground short circuit (SCF3); 33 = Output phase loss (OPF2); 34 = CANopen communication interruption (COF); 35 = Brake control (BLF); 37 = Internal error 7 (Init) (INF7); 38 = External error detected by Fieldbus (EPF2); 40 = Internal error 8 (Switching Supply) (INF8); 41 = Brake feedback (BRF); 42 = PC communication interruption (SLF2); 43 = Encoder coupling (ECF); 44 = Torque limitation error (SSF); 45 = HMI communication interruption (SLF3); 51 = Internal error 9 (Measure) (INF9); 52 = Internal error 10 (Mains) (INFA); 53 = Internal error 11 (Temperature) (INFB); 54 = Device overheating (TJF); 55 = IGBT short circuit (SCF4); 56 = Motor short circuit (SCF5); 57 = Torque timeout (SRF); 58 = Output contactor closed error (FCF1); 59 = Output contactor opened error (FCF2); 60 = Internal error 12 (Internal current supply) (INFC); 62 = Encoder (ENF); 64 = input contactor (LCF); 65 = DB unit sh. circuit (BUF); 68 = Internal error 6 (Option) (INF6); 69 = Internal error 14 (CPU) (INFE); 70 = Braking resistor overload (BOF); 71 = AI3 4-20mA loss (LFF3); 72 = AI4 4-20mA loss (LFF4); 73 = Boards compatibility (HCF); 76 = Dynamic load detected error (DLF); 77 = Configuration transfer error (CFI2); 79 = AI5 4-20 mA loss (LFF5); 82 = ON lock error (LKON); 99 = Channel switching detected error (CSF); 100 = Process underload (ULF); 101 = Process overload (OLC); 105 = Angle error (ASF); 106 = AI1 4-20 mA loss (LFF1); 107 = Safety function detected error (SAFF); 112 = AI3 thermal level error (TH3F); 113 = Thermal sensor error on AI3 (T3CF); 120 = AI4 thermal level error (TH4F); 121 = Thermal sensor error on AI4 (T4CF); 122 = AI5 thermal level error (TH5F); 123 = Thermal sensor error on AI5 (T5CF); 128 = Program loading detected error (PGLF); 129 = Program running detected error (PGRF); 133 = Safety violation (SAVF); 134 = Safety configuration error (SCFF); 135 = Safety IO error (SIOF); 142 = Internal error 16 (IO module - relay) (INFG); 143 = Internal error 17 (IO module - Standard) (INFH); 144 = Internal error 0 (IPC) (INF0); 146 = Internal error 13 (Diff current) (INFD); 147 = Internal error 18 (Safety function module) (INFI); 148 = Motor stall detected error (STF); 149 = Internal error 21 (RTC) (INFL); 150 = Embedded Ethernet communication interruption (ETHF); 151 = Internal error 15 (Flash) (INFF); 152 = Firmware Update error (FWER); 153 = Internal error 22 (Embedded Ethernet) (INFM); 154 = Internal error 25 (Incompatibility CB &amp; SW) (INFP); 155 = Internal error 20 (option interface PCBA) (INFK); 156 = Internal error 19 (Encoder module) (INFJ); 157 = Internal error 27 (Diagnostics CPLD) (INFR); 158 = Internal error 23 (Module link) (INFN); 159 = AFE ShortCircuit error (SCF6); 160 = AFE Bus unbalancing (OBF2); 161 = Internal error 28 (AFE) (INFS); 162 = Monitoring circuit A error (IFA); 163 = Monitoring circuit B error (IFB); 164 = Monitoring circuit C error (IFC); 165 = Monitoring circuit D error (IFD); 173 = Cabinet overheat error (CHF); 175 = Internal error 31 (Missing brick) (INFV); 176 = Internal error 29 (Inverter) (INFT); 177 = Internal error 30 (Rectifier) (INFU); 179 = AFE IGBT over-heat error (TJF2); 180 = AFE contactor feedback error (CRF3); 181 = Pre-settings transfer error (CFI3); 182 = Circuit breaker error (CBF); 184 = DB unit open circuit (BUFO); 185 = Drive overload (TLOF); 186 = MultiDrive Link error (MDLF); 187 = AI1 thermal level error (TH1F); 188 = Thermal sensor error on AI1 (T1CF); 189 = Backlash error (BSQF); 190 = M/S device error (MSDF); 194 = Encoder module thermal level error (THEF); 195 = Thermal sensor error on encoder module (TECF); 196 = Empty configuration (CFI4); 200 = FDR Eth embedded error (FDR1); 201 = FDR Eth module error (FDR2); 206 = DC Bus ripple error (DCRE); 208 = Idle mode exit error (IDLF); 209 = Load movement error (MDCF); 211 = Security files corrupt (SPFC)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7203"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7203</td><td class="n">DP3 - Fault code on fault n-3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error detected (NOF); 2 = Control memory error (EEF1); 3 = Incorrect configuration (CFF); 4 = Invalid configuration (CFI); 5 = Modbus communication interruption (SLF1); 6 = Internal communication interruption with option module (ILF); 7 = Fieldbus communication interruption (CNF); 8 = External detected error (EPF1); 9 = Overcurrent (OCF); 10 = Precharge capacitor (CRF1); 11 = Encoder feedback loss (SPF); 12 = Load slipping (ANF); 15 = Input Overheating (IHF); 16 = Device overheating (OHF); 17 = Motor overload (OLF); 18 = DC bus overvoltage (OBF); 19 = Supply mains overvoltage (OSF); 20 = Single output phase loss (OPF1); 21 = Input phase loss (PHF); 22 = Supply mains undervoltage (USF); 23 = Motor short circuit (SCF1); 24 = Motor overspeed (SOF); 25 = Autotuning detected error (TNF); 26 = Internal error 1 (Rating) (INF1); 27 = Internal error 2 (Soft) (INF2); 28 = Internal error 3 (Intern Comm) (INF3); 29 = Internal error 4 (Manufacturing) (INF4); 30 = Power memory error (EEF2); 32 = Ground short circuit (SCF3); 33 = Output phase loss (OPF2); 34 = CANopen communication interruption (COF); 35 = Brake control (BLF); 37 = Internal error 7 (Init) (INF7); 38 = External error detected by Fieldbus (EPF2); 40 = Internal error 8 (Switching Supply) (INF8); 41 = Brake feedback (BRF); 42 = PC communication interruption (SLF2); 43 = Encoder coupling (ECF); 44 = Torque limitation error (SSF); 45 = HMI communication interruption (SLF3); 51 = Internal error 9 (Measure) (INF9); 52 = Internal error 10 (Mains) (INFA); 53 = Internal error 11 (Temperature) (INFB); 54 = Device overheating (TJF); 55 = IGBT short circuit (SCF4); 56 = Motor short circuit (SCF5); 57 = Torque timeout (SRF); 58 = Output contactor closed error (FCF1); 59 = Output contactor opened error (FCF2); 60 = Internal error 12 (Internal current supply) (INFC); 62 = Encoder (ENF); 64 = input contactor (LCF); 65 = DB unit sh. circuit (BUF); 68 = Internal error 6 (Option) (INF6); 69 = Internal error 14 (CPU) (INFE); 70 = Braking resistor overload (BOF); 71 = AI3 4-20mA loss (LFF3); 72 = AI4 4-20mA loss (LFF4); 73 = Boards compatibility (HCF); 76 = Dynamic load detected error (DLF); 77 = Configuration transfer error (CFI2); 79 = AI5 4-20 mA loss (LFF5); 82 = ON lock error (LKON); 99 = Channel switching detected error (CSF); 100 = Process underload (ULF); 101 = Process overload (OLC); 105 = Angle error (ASF); 106 = AI1 4-20 mA loss (LFF1); 107 = Safety function detected error (SAFF); 112 = AI3 thermal level error (TH3F); 113 = Thermal sensor error on AI3 (T3CF); 120 = AI4 thermal level error (TH4F); 121 = Thermal sensor error on AI4 (T4CF); 122 = AI5 thermal level error (TH5F); 123 = Thermal sensor error on AI5 (T5CF); 128 = Program loading detected error (PGLF); 129 = Program running detected error (PGRF); 133 = Safety violation (SAVF); 134 = Safety configuration error (SCFF); 135 = Safety IO error (SIOF); 142 = Internal error 16 (IO module - relay) (INFG); 143 = Internal error 17 (IO module - Standard) (INFH); 144 = Internal error 0 (IPC) (INF0); 146 = Internal error 13 (Diff current) (INFD); 147 = Internal error 18 (Safety function module) (INFI); 148 = Motor stall detected error (STF); 149 = Internal error 21 (RTC) (INFL); 150 = Embedded Ethernet communication interruption (ETHF); 151 = Internal error 15 (Flash) (INFF); 152 = Firmware Update error (FWER); 153 = Internal error 22 (Embedded Ethernet) (INFM); 154 = Internal error 25 (Incompatibility CB &amp; SW) (INFP); 155 = Internal error 20 (option interface PCBA) (INFK); 156 = Internal error 19 (Encoder module) (INFJ); 157 = Internal error 27 (Diagnostics CPLD) (INFR); 158 = Internal error 23 (Module link) (INFN); 159 = AFE ShortCircuit error (SCF6); 160 = AFE Bus unbalancing (OBF2); 161 = Internal error 28 (AFE) (INFS); 162 = Monitoring circuit A error (IFA); 163 = Monitoring circuit B error (IFB); 164 = Monitoring circuit C error (IFC); 165 = Monitoring circuit D error (IFD); 173 = Cabinet overheat error (CHF); 175 = Internal error 31 (Missing brick) (INFV); 176 = Internal error 29 (Inverter) (INFT); 177 = Internal error 30 (Rectifier) (INFU); 179 = AFE IGBT over-heat error (TJF2); 180 = AFE contactor feedback error (CRF3); 181 = Pre-settings transfer error (CFI3); 182 = Circuit breaker error (CBF); 184 = DB unit open circuit (BUFO); 185 = Drive overload (TLOF); 186 = MultiDrive Link error (MDLF); 187 = AI1 thermal level error (TH1F); 188 = Thermal sensor error on AI1 (T1CF); 189 = Backlash error (BSQF); 190 = M/S device error (MSDF); 194 = Encoder module thermal level error (THEF); 195 = Thermal sensor error on encoder module (TECF); 196 = Empty configuration (CFI4); 200 = FDR Eth embedded error (FDR1); 201 = FDR Eth module error (FDR2); 206 = DC Bus ripple error (DCRE); 208 = Idle mode exit error (IDLF); 209 = Load movement error (MDCF); 211 = Security files corrupt (SPFC)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7393"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7393</td><td class="n">FNB - Fault counter</td><td class="d">Range 0 to 65535.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8401"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8401</td><td class="n">CHCF - Control mode configuration</td><td class="d">Factory [Combined channel mode]. Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Combined channel mode (SIM); 2 = Separated channel mode (SEP); 3 = I/O mode (IO)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8413"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8413</td><td class="n">FR1 - Configuration reference frequency 1</td><td class="d">Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Not configured (NO); 1 = AI1 Analog input (AI1); 2 = AI2 Analog input (AI2); 3 = AI3 Analog input (AI3); 4 = AI4 Analog input (AI4); 5 = AI5 Analog input (AI5); 129 = Motor current (OCR); 130 = Motor frequency (OFR); 131 = Ramp output (ORP); 132 = Motor torque (TRQ); 133 = Signed torque (STQ); 134 = Signed ramp (ORS); 135 = PID reference (OPS); 136 = PID feedback (OPF); 137 = PID error (OPE); 138 = PID output (OPI); 139 = Motor power in % (OPR); 140 = Motor thermal state (THR); 141 = Drive thermal state (THD); 142 = Torque 4Q (TR4Q); 143 = Measured motor frequency (OFRR); 145 = Motor frequency without filter (OFR1); 160 = Reference frequency via DI (UPDT); 163 = Local HMI (LCC); 164 = Reference frequency via Modbus (MDB); 167 = Reference frequency via CANopen (CAN); 169 = Reference frequency via Com module (NET); 171 = Embedded Ethernet (ETH); 173 = Signed output frequency (OFS); 174 = Motor thermal 2 state (THR2); 175 = Motor thermal 3 state (THR3); 176 = Motor thermal 4 state (THR4); 177 = Unsigned torque reference (UTR); 178 = Signed torque reference (STR); 179 = Torque limit (TQL); 180 = Motor voltage (UOP); 181 = Pulse input (PI); 182 = Encoder reference (PG); 183 = AI Virtual 1 (AIV1); 184 = Digital output 1 (DO1); 188 = DI7 pulseInput (PI7); 189 = DI8 pulseInput (PI8); 344 = M/S output speed reference (MSSO); 345 = M/S output torque reference (MSTO)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8423"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8423</td><td class="n">CD1 - Command channel 1 assign</td><td class="d">Factory [Terminal block]. Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Terminal block (TER); 3 = Local HMI (LCC); 10 = Modbus communication (MDB); 20 = CANopen communication (CAN); 30 = Ext. communication module (NET); 40 = Ethernet Embedded (ETH)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8441"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8441</td><td class="n">CRC - Channel for reference frequency</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Terminals; bit 1 = Local keypad; bit 2 = Remote keypad; bit 3 = Modbus; bit 6 = CANopen; bit 7 = Terminal up-Down speed; bit 8 = Remote keypad up-down speed; bit 9 = COM option board; bit 11 = Embedded Ethernet; bit 14 = Indus; bit 15 = PowerSuite</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8442"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8442</td><td class="n">CCC - Active command channel</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Terminals; bit 1 = Local keypad; bit 2 = Remote keypad; bit 3 = Modbus; bit 6 = CANopen; bit 7 = Terminal up-Down speed; bit 8 = Remote keypad up-down speed; bit 9 = COM option board; bit 11 = Embedded Ethernet; bit 14 = Indus; bit 15 = PowerSuite</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8501"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8501</td><td class="n">CMD - Command register</td><td class="d">CiA402 control word (I/O-profile bits when CHCF = IO).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = CiA402: Switch on; bit 1 = CiA402: Enable voltage; bit 2 = CiA402: Quick stop (0 = quick stop active); bit 3 = CiA402: Enable operation (run); bit 7 = CiA402: Fault reset on 0-&gt;1 edge; bit 8 = CiA402: Halt (stop per Stt, stays in Operation enabled); bit 11 = CiA402: assignable, default reverse direction (rrS = C111); bit 12 = Assignable (C112); bit 13 = Assignable (C113); bit 14 = Assignable (C114); bit 15 = Assignable (C115)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8502"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8502</td><td class="n">LFR - Reference frequency</td><td class="d">Signed; 0.1 Hz while CMI bit 9 = 0.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8503"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8503</td><td class="n">PISP - PIDSet point</td><td class="d">Range 0 to 1000.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8504"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8504</td><td class="n">CMI - Extended control word</td><td class="d">Save to EEPROM, factory reset, LFR unit select.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Restore factory settings (drive stopped); bit 1 = Save configuration to EEPROM (drive stopped); bit 9 = LFR/RFR unit: 0 = 0.1 Hz, 1 = signed value where 32767 = tFr; bit 15 = 1 = parameter consistency check off (drive locked in stop)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8602"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8602</td><td class="n">LFRD - Speed setpoint</td><td class="d">Signed speed reference in rpm.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8604"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8604</td><td class="n">RFRD - Output velocity</td><td class="d">Range -32767 rpm to 32767 rpm.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8605"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8605</td><td class="n">FRHD - Speed reference before ramp</td><td class="d">Range -32767 rpm to 32767 rpm.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9001</td><td class="n">ACC - Acceleration ramp time</td><td class="d">Raw; resolution set by INR (factory 0.1 s).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9002</td><td class="n">DEC - Deceleration ramp time</td><td class="d">Raw; resolution set by INR (factory 0.1 s).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9020"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9020</td><td class="n">INR - Ramp increment</td><td class="d">Factory [Tenths of seconds].</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = hundredths of seconds (001); 1 = Tenths of seconds (01); 2 = seconds (1)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9601"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9601</td><td class="n">UNS - Nominal motor voltage</td><td class="d">Range 100 V to 690 V. Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9602"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9602</td><td class="n">FRS - Nominal motor frequency</td><td class="d">Range 10.0 Hz to 599.0 Hz. Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9604"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9604</td><td class="n">NSP - Nominal motor speed</td><td class="d">Range 0 rpm to 65535 rpm. Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9630"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9630</td><td class="n">THR - Motor thermal state</td><td class="d">Range 0 % to 200 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10606"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10606</td><td class="n">OC0 - Electrical energy consumed by the motor (Wh)</td><td class="d">Range 0 Wh to 999 Wh. Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Wh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10607"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10607</td><td class="n">OC1 - Electrical energy consumed by the motor (KWh)</td><td class="d">Range 0 kWh to 999 kWh. Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10608"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10608</td><td class="n">OC2 - Electrical energy consumed by the motor (MWh)</td><td class="d">Range 0 MWh to 999 MWh. Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10609"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10609</td><td class="n">OC3 - Electrical energy consumed by the motor (GWh)</td><td class="d">Range 0 GWh to 999 GWh. Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>GWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10610"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10610</td><td class="n">OC4 - Electrical energy consumed by the motor (TWh)</td><td class="d">Range 0 TWh to 999 TWh. Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>TWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10626"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10626</td><td class="n">IC0 - Input Energy (Wh)</td><td class="d">Range 0 Wh to 999 Wh. Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Wh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10627"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10627</td><td class="n">IC1 - Input Energy (kWh)</td><td class="d">Range 0 kWh to 999 kWh. Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10628"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10628</td><td class="n">IC2 - Input Energy (MWh)</td><td class="d">Range 0 MWh to 999 MWh. Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10629"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10629</td><td class="n">IC3 - Input Energy (GWh)</td><td class="d">Range 0 GWh to 999 GWh. Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>GWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10630"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10630</td><td class="n">IC4 - Input Energy (TWh)</td><td class="d">Range 0 TWh to 999 TWh. Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>TWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11201</td><td class="n">STT - Type of stop</td><td class="d">Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = On ramp (RMP); 1 = Fast stop (FST); 2 = Freewheel stop (NST); 3 = DC injection (DCI)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11983"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11983</td><td class="n">RPO - PID output</td><td class="d">Range -3276.7 Hz to 3276.7 Hz.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12701"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12701</td><td class="n">NMA1 - Scan input 1 address</td><td class="d">Range 0 to 65535. Factory 3201. Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12721"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12721</td><td class="n">NCA1 - Scan output 1 address</td><td class="d">Range 0 to 65535. Factory 8501. Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12741"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12741</td><td class="n">NM1 - Com scan input 1 value</td><td class="d">Range 0 to 65535.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12761"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12761</td><td class="n">NC1 - Com scan output 1 value</td><td class="d">Range 0 to 65535.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12890"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12890</td><td class="n">LALR - Last warning</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No warning stored (NOA); 1 = Fallback frequency reaction (FRF); 2 = Speed maintained (RLS); 3 = Type of stop (STT); 4 = Reference frequency warning (SRA); 18 = PID error warning (PEE); 19 = PID feedback warning (PFA); 20 = PID high feedback warning (PFAH); 21 = PID low feedback warning (PFAL); 22 = Regulation warning (PISH); 23 = Limit switch reached (LSA); 24 = Slack rope warning (RSDA); 25 = Dynamic load warning (DLDA); 27 = AI3 thermal sensor warning (TP3A); 28 = AI4 thermal sensor warning (TP4A); 29 = AI5 thermal sensor warning (TP5A); 30 = AI1 4-20 loss warning (AP1); 32 = AI3 4-20 loss warning (AP3); 33 = AI4 4-20 loss warning (AP4); 34 = AI5 4-20 loss warning (AP5); 35 = Device thermal state warning (THA); 36 = Thermal junction warning (TJA); 37 = Fan counter warning (FCTA); 39 = Braking resistor thermal warning (BOA); 40 = External error warning (EFA); 41 = Undervoltage warning (USA); 42 = Preventive undervoltage active (UPA); 44 = Motor frequency high threshold reached (FTA); 45 = Motor frequency low threshold reached (FTAL); 46 = Pulse warning threshold reached (FQLA); 47 = Motor frequency low threshold 2 reached (F2AL); 48 = High speed reached (FLA); 49 = Reference frequency high threshold reached (RTAH); 50 = Reference frequency low threshold reached (RTAL); 51 = 2nd frequency threshold reached (F2A); 52 = Current threshold reached (CTA); 53 = Low current threshold reached (CTAL); 54 = High torque warning (TTHA); 55 = Low torque warning (TTLA); 56 = Process underload warning (ULA); 57 = Process overload warning (OLA); 58 = Torque limit reached (SSA); 59 = Torque control warning (RTA); 60 = Device thermal threshold reached (TAD); 61 = Motor thermal threshold reached (TSA); 62 = Motor 2 thermal threshold reached (TS2); 63 = Motor 3 thermal threshold reached (TS3); 64 = Motor 4 thermal threshold reached (TS4); 65 = Power high threshold reached (PTHA); 66 = Power low threshold reached (PTHL); 67 = Customer warning 1 (CAS1); 68 = Customer warning 2 (CAS2); 69 = Customer warning 3 (CAS3); 70 = Customer warning 4 (CAS4); 71 = Customer warning 5 (CAS5); 73 = Power Consumption warning (POWD); 83 = Slipping warning (ANA); 85 = Load movement warning (BSA); 86 = Brake contact warning (BCA); 87 = AI1 thermal sensor warning (TP1A); 89 = Current reduction warning (TLOW); 97 = Monitoring circuit A warning (IWA); 98 = Monitoring circuit B warning (IWB); 99 = Monitoring circuit C warning (IWC); 100 = Monitoring circuit D warning (IWD); 110 = Fieldbus communication loss fallback channel is active (AFFL); 124 = M/S device warning (MSDA); 125 = Backlash warning (BSQA); 126 = Encoder module thermal warning (TPEA); 133 = Temperature sensor AI1 warning (TS1A); 135 = Temperature sensor AI3 warning (TS3A); 136 = Temperature sensor AI4 warning (TS4A); 137 = Temperature sensor AI5 warning (TS5A); 138 = DC bus ripple warning (DCRW); 143 = ON lock warning (LKON); 144 = Power backup mode warning (RFTA); 145 = Internal error 22 (Embedded Ethernet) (INFM); 146 = Modbus communication interruption warning (SLF1)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64400</td><td class="n">IM00 - IP mode Ethernet Embd</td><td class="d">Factory [DHCP].</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Fixed address (MANU); 1 = BOOTP (BOOTP); 2 = DHCP (DHCP); 3 = DCP (DCP)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64415"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64415</td><td class="n">TTOB - Ethernet embedded : time-out</td><td class="d">Range 0.1 s to 30.0 s. Factory 10.0 s. Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Second source: Altivar Machine ATV340 Modbus Serial Line Manual NVE61654 (06/2016), https://download.schneider-electric.com/files?p_Doc_Ref=NVE61654 - addressing examples, function codes, settings, the CiA402 sequence and the CMD/ETA bit layout (the parameter file does not break these two words out bit by bit).</li><li>Every register in this map is a single 16-bit word. 32-bit values (RTH motor run time 3244, PTH power-on time 3246, both UINT32 in seconds) are left out because neither document states their word order.</li><li>LFR (8502) and RFR (3202) are 0.1 Hz only while CMI bit 9 = 0; with bit 9 = 1 they become a signed value where 32767 = tFr. The parameter file states this in the CMI bit 9 description.</li><li>LCR (3204) is left unscaled: the parameter file says &#x27;refer to programming manual&#x27; and the programming manual (NVE61643) only says the unit follows the drive rating.</li><li>ACC/DEC (9001/9002) are raw values; their resolution follows INR (9020): 0 = 0.01 s, 1 = 0.1 s (factory), 2 = 1 s.</li><li>Energy is split into 0-999 registers per decade: motor energy = OC4 TWh + OC3 GWh + OC2 MWh + OC1 kWh + OC0 Wh; input energy likewise with IC0-IC4.</li><li>Value lists for HMIS, LFT/DP0-DP3, LALR, FR1 (PSA list), CD1, TBR and the stop/fault reactions are copied from the Enumerations sheet.</li><li>Registers shown as RW that the file lists as R/WS can only be written while the drive is not running.</li><li>Left out: NCR, ITH, AI physical values, PID feedback/reference and SPD because their unit is &#x27;refer to programming manual&#x27;; option-card, safety and function-block parameters.</li><li>ETHL, IM00 and TTOB only apply to the Ethernet versions (ATV340...N4E). Neither source states the Modbus TCP port, so tcp_port is left null.</li><li>Ethernet manual NVE61653 (12/2018, https://download.schneider-electric.com/files?p_Doc_Ref=NVE61653): on Modbus TCP, Unit ID 0 or 248 reaches the drive parameters at the same logical addresses; Unit ID 255 is the I/O scanner.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Schneider Electric Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP)</h2><div class="faq"><details open><summary>What Modbus registers does the Schneider Electric Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP) have?</summary><p>This map lists 73 registers: 73 holding registers. 41 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Schneider Electric Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The parameter file gives each logical address in hex and decimal (16#0C81 = 3201); the decimal value goes into the request unchanged. The Modbus serial manual&#x27;s example reads W3102-W3105 by sending start address 0C1E hex (= 3102) and writes W9001 at 2329 hex, so there is no 40001 offset and no minus 1.</p></details><details><summary>What are the minimum Modbus registers to integrate the Schneider Electric Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP)?</summary><p>Start with HR 8501 CMD - Command register (CMD: CiA402 run/stop/reset); HR 8502 LFR - Reference frequency (LFR: frequency reference, 0.1 Hz); HR 3201 ETA - Status Register (ETA: CiA402 status word); HR 3202 RFR - Motor frequency (RFR: output frequency, 0.1 Hz); HR 3204 LCR - Motor current (LCR: motor current (raw)); HR 3240 HMIS - Device state (HMIS: drive state code); HR 7121 LFT - Last error occurred (LFT: last fault code); HR 3209 THD - Drive thermal state (THD: drive thermal state).</p></details><details><summary>How do I enable Modbus control of the Schneider Electric Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP)?</summary><p>Set [Modbus Address] Add (logical 6001) to 1-247; the factory value 0 (OFF) means the drive does not answer. Speed and format default to 19200 baud, 8-E-1 (tbr 6003, tFO 6004). Communication changes take effect after a power cycle. For combined CiA402 control keep [Control Mode] CHCF = [Not separ.] SIM and set [Ref Freq 1 Config] FR1 = Modbus (164); for separate mode use CHCF = SEP with Cd1 = Modbus.</p></details><details><summary>What happens when the Schneider Electric Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP) loses Modbus communication?</summary><p>[ModbusTimeout] ttO (6005), 0.1-30 s, factory 10 s. If no valid Modbus frame arrives within ttO on a monitored channel, the drive raises [Modbus Com Interruption] SLF1 and reacts per SLL (7010): factory freewheel stop, or ignore, configured stop, fallback speed LFF (7080), speed maintained, ramp stop, fast stop or DC injection.</p></details><details><summary>Where is the official Schneider Electric Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP) Modbus documentation?</summary><p>The source is ATV340 - Communication Parameters (Excel) (NVE61728 V4.6), published free by Schneider Electric at https://download.schneider-electric.com/files?p_Doc_Ref=NVE61728.</p></details></div>
<h2>More Schneider Electric Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/schneider-electric/atv212" data-row><span class="k">Variable frequency drive (HVAC fans and pumps)</span><h3>Schneider Electric Altivar 212 (embedded Modbus RTU)</h3><p>ATV212H (IP21) and ATV212W (IP55) drives on the built-in Modbus RTU ports (RJ45 and open-style terminal), per Modbus manual S1A53844.</p><div class="meta">55 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: ATV212, Altivar 212, ATV212H, ATV212W, ATV212HU15N4, ATV212WD11N4</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv320" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Machine ATV320 (embedded Modbus RTU)</h3><p>ATV320 Book (ATV320...B) and Compact (ATV320...C) drives on the built-in RJ45 Modbus serial port; register map per Communication Parameters file NVE41316 V3.5.</p><div class="meta">68 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: ATV320, Altivar 320, ATV320U, ATV320D, ATV320 Book, ATV320 Compact</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv630" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Process ATV630 / ATV600 family (Modbus serial and Modbus TCP)</h3><p>Altivar Process ATV600 drives (ATV630, ATV650 and other ATV6x0 models) on the embedded RJ45 Modbus serial port or the embedded Ethernet Modbus TCP server; register map per Communication Parameters file EAV64332 V4.6.</p><div class="meta">73 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ATV600, ATV630, ATV650, ATV660, ATV680, Altivar Process 600, ATV630U, ATV630D</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv900" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Process ATV900 (ATV930/ATV950, embedded Modbus serial / Modbus TCP)</h3><p>Altivar Process ATV900 drives (ATV930, ATV950) on the built-in Modbus serial port and the embedded Ethernet port (Modbus TCP). Per Communication Parameters file NHA80944 V4.6.</p><div class="meta">73 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ATV900, ATV930, ATV950, Altivar Process 900, Altivar 930, Altivar 950, ATV930U, ATV930D, ATV950U</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/conext-cl" data-row><span class="k">Solar inverter</span><h3>Schneider Electric Conext CL three-phase PV inverter 18/20/25 kVA</h3><p>Conext CL (IEC, PVSCL20E/25E) and Conext CL-NA (PVSCL18NA/25NA) three-phase string inverters, map revision 1.5.</p><div class="meta">51 registers &middot; 6 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Conext CL-NA, Conext CL-E, PVSCL18NA, PVSCL20E, PVSCL25E, PVSCL25NA</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/conext-core-xc" data-row><span class="k">Solar inverter</span><h3>Schneider Electric Conext Core XC Series grid-tie PV inverter (0G-XC-BB)</h3><p>Conext Core XC Series grid-tied PV inverters (540/630/680 kW ratings, 0G-XC-BB) with firmware v1.07 and later; some registers need newer firmware as noted.</p><div class="meta">125 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: 0G-XC-BB, XC-AIC15P</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv610" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Easy Altivar ATV610 (embedded Modbus serial)</h3><p>Easy Altivar ATV610 drives on the built-in Modbus serial port, per Communication Parameters file EAV64394 V1.6.</p><div class="meta">70 registers &middot; 38 writable &middot; RTU</div><span class="sr-only"> Also known as: ATV610, Altivar 610, Easy Altivar 610, Altivar Easy 610, ATV610U, ATV610D</span></a></li></ul>
<p class="updated">Source: <a href="https://download.schneider-electric.com/files?p_Doc_Ref=NVE61728" rel="nofollow noopener" target="_blank">ATV340 - Communication Parameters (Excel) &middot; NVE61728 V4.6</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
