{
 "manufacturer": "Schneider Electric",
 "manufacturer_slug": "schneider-electric",
 "model": "Easy Altivar ATV610 (embedded Modbus serial)",
 "model_slug": "atv610",
 "short_model": "ATV610",
 "aliases": [
  "ATV610",
  "Altivar 610",
  "Easy Altivar 610",
  "Altivar Easy 610",
  "ATV610U",
  "ATV610D"
 ],
 "equipment_type": "Variable frequency drive",
 "applies_to": "Easy Altivar ATV610 drives on the built-in Modbus serial port, per Communication Parameters file EAV64394 V1.6.",
 "summary": "Schneider Electric's Easy Altivar 610 pump and fan drive with Modbus RTU on its built-in serial port. Each parameter has a fixed decimal logical address sent as the holding-register address. This map covers the CiA402 command and status words, frequency and speed references, the main monitors, energy counters, fault and warning codes, I/O states and the Modbus and channel settings needed for network control.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": null,
  "baud": 19200,
  "parity": "Even",
  "data_bits": 8,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "0-based",
  "note": "The parameter file gives each logical address in hex and decimal (16#0C81 = 3201); the decimal value goes into the request unchanged. The Modbus serial manual's example reads W3102-W3105 by sending start address 0C1E hex (= 3102) and writes W9001 at 2329 hex, so there is no 40001 offset and no minus 1."
 },
 "default_word_order": null,
 "firmware": null,
 "source": {
  "title": "ATV610 - Communication Parameters (Excel)",
  "doc_number": "EAV64394 V1.6",
  "revision_date": null,
  "url": "https://download.schneider-electric.com/files?p_Doc_Ref=EAV64394",
  "pages": "Zip containing ATV610_Communication_parameters_EAV64394_1.6_IE05.xlsx: sheet 'Parameters' (code, logic address, access, type, unit, factory, range), 'Enumerations', 'Registers'. Modbus manual EAV64395.03 (10/2024): p. 26 CMD bits and command table, pp. 27-28 ETA bits and state table, pp. 39-42 function 3/6/16 examples, pp. 59-61 Add/tbr/tFO/ttO."
 },
 "notes": [
  "Second source: Easy Altivar ATV610 Modbus Manual EAV64395.03 (10/2024), https://download.schneider-electric.com/files?p_Doc_Ref=EAV64395 - addressing examples (read W3102 at 0C1E hex, write W9001 at 2329 hex), settings, the CiA402 sequence and the CMD/ETA bit layout.",
  "Every register in this map is a single 16-bit word; 32-bit values in the parameter file (e.g. run/power-on time counters) are left out because neither document states their word order.",
  "LFR (8502) and RFR (3202) are 0.1 Hz only while CMI bit 9 = 0; with bit 9 = 1 they become a signed value where 32767 = tFr. The parameter file states this in the CMI bit 9 description.",
  "LCR (3204) is left unscaled: the parameter file says 'refer to programming manual', where the current step depends on the drive rating.",
  "ACC/DEC (9001/9002) are raw values; their resolution follows INR (9020): 0 = 0.01 s, 1 = 0.1 s, 2 = 1 s.",
  "Energy is split into 0-999 registers per decade: motor energy = OC4 TWh + OC3 GWh + OC2 MWh + OC1 kWh + OC0 Wh; input energy likewise with IC0-IC4.",
  "Value lists for HMIS, LFT/DP0-DP3, LALR, FR1 (PSA list), CD1, TBR and the stop/fault reactions are copied from the Enumerations sheet.",
  "Registers shown as RW that the file lists as R/WS can only be written while the drive is not running.",
  "Left out: NCR, ITH, AI physical values, PID feedback/reference and SPD because their unit is 'refer to programming manual'; option-card and function-block parameters."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 3102,
   "documented": "3102",
   "name": "SFR - Switching frequency",
   "description": "Range 1.0 kHz to 16.0 kHz.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kHz",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3103,
   "documented": "3103",
   "name": "TFR - Max frequency",
   "description": "Range 10.0 Hz to 500.0 Hz. Write only when stopped.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3104,
   "documented": "3104",
   "name": "HSP - High speed",
   "description": "Range 0.0 Hz to 500.0 Hz.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3105,
   "documented": "3105",
   "name": "LSP - Low speed",
   "description": "Range 0.0 Hz to 500.0 Hz.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3201,
   "documented": "3201",
   "name": "ETA - Status Register",
   "description": "CiA402 status word.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Ready to switch on",
    "1": "Switched on",
    "2": "Operation enabled (running)",
    "3": "Fault",
    "4": "Voltage enabled (power stage supplied)",
    "5": "Quick stop (0 = quick stop active)",
    "6": "Switch on disabled",
    "7": "Warning active",
    "9": "Remote: command or reference via network",
    "10": "Target reference reached",
    "11": "Reference outside LSP/HSP limits",
    "14": "Stop via STOP key",
    "15": "Reverse rotation at output"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3202,
   "documented": "3202",
   "name": "RFR - Motor frequency",
   "description": "Signed; 0.1 Hz while CMI bit 9 = 0.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3203,
   "documented": "3203",
   "name": "FRH - Reference frequency before ramp",
   "description": "Range -500.0 Hz to 500.0 Hz.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3204,
   "documented": "3204",
   "name": "LCR - Motor current",
   "description": "Raw; resolution depends on drive rating (see notes).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3205,
   "documented": "3205",
   "name": "OTR - Motor torque",
   "description": "Range -3276.7 % to 3276.7 %.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3206,
   "documented": "3206",
   "name": "ETI - Internal State register",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Access to the EEPROM non-volatile memory in progress"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3207,
   "documented": "3207",
   "name": "ULN - Mains voltage",
   "description": "Range 0.0 V to 6553.5 V.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3208,
   "documented": "3208",
   "name": "UOP - Motor voltage",
   "description": "Range 0 V to 65535 V.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3209,
   "documented": "3209",
   "name": "THD - Drive thermal state",
   "description": "Range 0 % to 200 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3211,
   "documented": "3211",
   "name": "OPR - Motor power",
   "description": "Range -32767 % to 32767 %.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3240,
   "documented": "3240",
   "name": "HMIS - Device state",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Drive automatic tuning (TUN)",
    "1": "DC injection (DCB)",
    "2": "Ready (RDY)",
    "3": "Freewheel stop (NST)",
    "4": "Running (RUN)",
    "5": "Accelerating (ACC)",
    "6": "Decelerating (DEC)",
    "7": "In current limitation (CLI)",
    "8": "Fast stop (FST)",
    "11": "No mains voltage (NLP)",
    "13": "Control stopping (CTL)",
    "14": "Dec ramp adaptation (OBR)",
    "15": "Output cut (SOC)",
    "17": "Undervoltage warning (USA)",
    "18": "TC mode active (TC)",
    "19": "In autotest (ST)",
    "20": "Autotest error (FA)",
    "21": "Autotest OK (OK)",
    "22": "EEprom test (EP)",
    "23": "Operating state \"Fault\" (FLT)",
    "25": "DCP Flashing mode (DCP)",
    "30": "STO active (STO)",
    "35": "Energy Saving (IDLE)",
    "36": "Firmware Update (FWUP)",
    "37": "AFE Mains undervoltage (URA)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3243,
   "documented": "3243",
   "name": "VBUS - DC bus voltage",
   "description": "Range 0.0 V to 6553.5 V.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3263,
   "documented": "3263",
   "name": "FSPD - Fan speed",
   "description": "Range 0 rpm to 65535 rpm.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "rpm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3297,
   "documented": "3297",
   "name": "EPR - Active electrical output power",
   "description": "Range -300 % to 300 %.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5202,
   "documented": "5202",
   "name": "IL1R - Logic inputs states",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "LI1 input state",
    "1": "LI2 input state",
    "2": "LI3 input state",
    "3": "LI4 input state",
    "4": "LI5 input state",
    "5": "LI6 input state",
    "6": "LI7 input state",
    "7": "LI8 input state",
    "10": "LI11 input state",
    "11": "LI12 input state",
    "12": "LI13 input state",
    "13": "LI14 input state",
    "14": "LI15 input state",
    "15": "LI16 input state"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5212,
   "documented": "5212",
   "name": "OL1R - Logic outputs states",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "R1 relay state",
    "1": "R2 relay state",
    "2": "R3 relay state",
    "3": "R4 relay state",
    "4": "R5 relay state",
    "5": "R6 relay state",
    "8": "DO1 output state",
    "9": "DO2 output state",
    "12": "DO11 output state",
    "13": "DO12 output state"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6001,
   "documented": "6001",
   "name": "ADD - Device modbus address",
   "description": "Range 0 to 247. Factory 0. Write only when stopped.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6003,
   "documented": "6003",
   "name": "TBR - Modbus baud rate",
   "description": "Factory [19200 bps]. Write only when stopped.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "4": "Automatic (AUTO)",
    "8": "300 bps (300)",
    "12": "600 bps (600)",
    "16": "1.2 Kbps (1200)",
    "20": "2.4 Kbps (2400)",
    "24": "4800 bps (4800)",
    "28": "9600 bps (9600)",
    "30": "10 Kbps (10000)",
    "32": "19200 bps (19200)",
    "34": "20 Kbps (20000)",
    "35": "28.8 Kbps (28800)",
    "36": "38.4 Kbps (38400)",
    "37": "45.45 Kbps (45450)",
    "38": "50 Kbps (50000)",
    "40": "57.6 Kbps (57600)",
    "41": "76.8 Kbps (76800)",
    "42": "93.75 Kbps (93750)",
    "44": "100 Kbps (100K)",
    "48": "115.2 Kbps (115K2)",
    "52": "125 Kbps (125K)",
    "53": "156 Kbps (156K)",
    "54": "187.5 Kbps (187K5)",
    "56": "230.4 Kbps (230K4)",
    "60": "250 Kbps (250K)",
    "64": "460.8 Kbps (460K8)",
    "68": "500 Kbps (500K)",
    "69": "625 Kbps (625K)",
    "70": "800 Kbps (800K)",
    "72": "921.6 Kbps (921K6)",
    "76": "1 Mbps (1M)",
    "80": "1.5 Mbps (1M5)",
    "81": "2.5 Mbps (2M5)",
    "82": "3 Mbps (3M)",
    "83": "6 Mbps (6M)",
    "84": "10 Mbps (10M)",
    "86": "5 Mbps (5M)",
    "88": "12 Mbps (12M)",
    "92": "100 Mbps (100M)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6004,
   "documented": "6004",
   "name": "TFO - Modbus format",
   "description": "Factory [8 bits even parity 1 stop bit]. Write only when stopped.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "2": "8bit odd parity 1stop bit (8O1)",
    "3": "8 bits even parity 1 stop bit (8E1)",
    "4": "8bit no parity 1stop bit (8N1)",
    "5": "8bit no parity 2stop bits (8N2)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6005,
   "documented": "6005",
   "name": "TTO - Modbus timeout",
   "description": "Range 0.1 s to 30.0 s. Factory 10.0 s. Write only when stopped.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6010,
   "documented": "6010",
   "name": "M1EC - Mdb NET CRC errors",
   "description": "Range 0 to 65535.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6011,
   "documented": "6011",
   "name": "M1CT - Mdb frame number",
   "description": "Range 0 to 65535.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7010,
   "documented": "7010",
   "name": "SLL - Response to Modbus interruption",
   "description": "Factory [Freewheel stop]. Write only when stopped.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Ignore (NO)",
    "1": "Freewheel stop (YES)",
    "2": "Per STT (STT)",
    "4": "Fallback speed (LFF)",
    "5": "Speed maintained (RLS)",
    "6": "Ramp stop (RMP)",
    "7": "Fast stop (FST)",
    "8": "DC injection (DCI)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7080,
   "documented": "7080",
   "name": "LFF - Fall back speed",
   "description": "Range 0.0 Hz to 500.0 Hz. Factory 0.0 Hz. Write only when stopped.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7121,
   "documented": "7121",
   "name": "LFT - Last error occurred",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No error detected (NOF)",
    "2": "Control memory error (EEF1)",
    "3": "Incorrect configuration (CFF)",
    "4": "Invalid configuration (CFI)",
    "5": "Modbus communication interruption (SLF1)",
    "6": "Internal communication interruption with option module (ILF)",
    "7": "Fieldbus communication interruption (CNF)",
    "8": "External detected error (EPF1)",
    "9": "Overcurrent (OCF)",
    "10": "Precharge capacitor (CRF1)",
    "13": "AI2 4-20mA loss (LFF2)",
    "15": "Input Overheating (IHF)",
    "16": "Device overheating (OHF)",
    "17": "Motor overload (OLF)",
    "18": "DC bus overvoltage (OBF)",
    "19": "Supply mains overvoltage (OSF)",
    "20": "Single output phase loss (OPF1)",
    "21": "Input phase loss (PHF)",
    "22": "Supply mains undervoltage (USF)",
    "23": "Motor short circuit (SCF1)",
    "24": "Motor overspeed (SOF)",
    "25": "Autotuning detected error (TNF)",
    "26": "Internal error 1 (Rating) (INF1)",
    "27": "Internal error 2 (Soft) (INF2)",
    "28": "Internal error 3 (Intern Comm) (INF3)",
    "29": "Internal error 4 (Manufacturing) (INF4)",
    "30": "Power memory error (EEF2)",
    "32": "Ground short circuit (SCF3)",
    "33": "Output phase loss (OPF2)",
    "34": "CANopen communication interruption (COF)",
    "37": "Internal error 7 (Init) (INF7)",
    "38": "External error detected by Fieldbus (EPF2)",
    "40": "Internal error 8 (Switching Supply) (INF8)",
    "42": "PC communication interruption (SLF2)",
    "45": "HMI communication interruption (SLF3)",
    "51": "Internal error 9 (Measure) (INF9)",
    "52": "Internal error 10 (Mains) (INFA)",
    "53": "Internal error 11 (Temperature) (INFB)",
    "54": "IGBT overheating (TJF)",
    "55": "IGBT short circuit (SCF4)",
    "56": "Motor short circuit (SCF5)",
    "60": "Internal error 12 (Internal current supply) (INFC)",
    "64": "input contactor (LCF)",
    "68": "Internal error 6 (Option) (INF6)",
    "69": "Internal error 14 (CPU) (INFE)",
    "71": "AI3 4-20mA loss (LFF3)",
    "72": "AI4 4-20mA loss (LFF4)",
    "73": "Boards compatibility (HCF)",
    "77": "Configuration transfer error (CFI2)",
    "79": "AI5 4-20 mA loss (LFF5)",
    "99": "Channel switching detected error (CSF)",
    "100": "Process underload (ULF)",
    "101": "Process overload (OLC)",
    "105": "Angle error (ASF)",
    "106": "AI1 4-20 mA loss (LFF1)",
    "107": "Safety function detected error (SAFF)",
    "110": "AI2 thermal level error (TH2F)",
    "111": "Thermal sensor error on AI2 (T2CF)",
    "112": "AI3 thermal level error (TH3F)",
    "113": "Thermal sensor error on AI3 (T3CF)",
    "114": "Pump cycle start error (PCPF)",
    "115": "Outlet pressure low (OPLF)",
    "116": "High flow error (HFPF)",
    "117": "Inlet pressure detected error (IPPF)",
    "119": "Pump low flow detected error (PLFF)",
    "120": "AI4 thermal level error (TH4F)",
    "121": "Thermal sensor error on AI4 (T4CF)",
    "122": "AI5 thermal level error (TH5F)",
    "123": "Thermal sensor error on AI5 (T5CF)",
    "124": "Anti Jam detected error (JAMF)",
    "125": "Outlet pressure high (OPHF)",
    "126": "Dry run detected error (DRYF)",
    "127": "PID feedback detected error (PFMF)",
    "128": "Program loading detected error (PGLF)",
    "129": "Program running detected error (PGRF)",
    "130": "Lead pump not available (MPLF)",
    "131": "Low level error (LCLF)",
    "132": "High level error (LCHF)",
    "142": "Internal error 16 (IO module - relay) (INFG)",
    "143": "Internal error 17 (IO module - Standard) (INFH)",
    "144": "Internal error 0 (IPC) (INF0)",
    "146": "Internal error 13 (Diff current) (INFD)",
    "148": "Motor stall detected error (STF)",
    "149": "Internal error 21 (RTC) (INFL)",
    "150": "Embedded Ethernet communication interruption (ETHF)",
    "151": "Internal error 15 (Flash) (INFF)",
    "152": "Firmware Update error (FWER)",
    "153": "Internal error 22 (Embedded Ethernet) (INFM)",
    "154": "Internal error 25 (Incompatibility CB & SW) (INFP)",
    "155": "Internal error 20 (option interface PCBA) (INFK)",
    "157": "Internal error 27 (Diagnostics CPLD) (INFR)",
    "158": "Internal error 23 (Module link) (INFN)",
    "159": "AFE ShortCircuit error (SCF6)",
    "160": "AFE Bus unbalancing (OBF2)",
    "161": "Internal error 28 (AFE) (INFS)",
    "173": "Cabinet overheat  error (CHF)",
    "174": "AFE Mains undervoltage (URF)",
    "175": "Internal error 31 (Missing brick) (INFV)",
    "176": "Internal error 29 (Inverter) (INFT)",
    "177": "Internal error 30 (Rectifier) (INFU)",
    "179": "AFE IGBT over-heat error (TJF2)",
    "180": "AFE contactor feedback error (CRF3)",
    "181": "Pre-settings transfer error (CFI3)",
    "182": "Circuit breaker error (CBF)",
    "200": "FDR Eth embedded error (FDR1)",
    "201": "FDR Eth module error (FDR2)",
    "206": "DC Bus ripple error (DCRE)",
    "208": "Idle mode exit error (IDLF)",
    "220": "Advanced function locked error (AFLF)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7200,
   "documented": "7200",
   "name": "DP0 - Fault code on last fault",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No error detected (NOF)",
    "2": "Control memory error (EEF1)",
    "3": "Incorrect configuration (CFF)",
    "4": "Invalid configuration (CFI)",
    "5": "Modbus communication interruption (SLF1)",
    "6": "Internal communication interruption with option module (ILF)",
    "7": "Fieldbus communication interruption (CNF)",
    "8": "External detected error (EPF1)",
    "9": "Overcurrent (OCF)",
    "10": "Precharge capacitor (CRF1)",
    "13": "AI2 4-20mA loss (LFF2)",
    "15": "Input Overheating (IHF)",
    "16": "Device overheating (OHF)",
    "17": "Motor overload (OLF)",
    "18": "DC bus overvoltage (OBF)",
    "19": "Supply mains overvoltage (OSF)",
    "20": "Single output phase loss (OPF1)",
    "21": "Input phase loss (PHF)",
    "22": "Supply mains undervoltage (USF)",
    "23": "Motor short circuit (SCF1)",
    "24": "Motor overspeed (SOF)",
    "25": "Autotuning detected error (TNF)",
    "26": "Internal error 1 (Rating) (INF1)",
    "27": "Internal error 2 (Soft) (INF2)",
    "28": "Internal error 3 (Intern Comm) (INF3)",
    "29": "Internal error 4 (Manufacturing) (INF4)",
    "30": "Power memory error (EEF2)",
    "32": "Ground short circuit (SCF3)",
    "33": "Output phase loss (OPF2)",
    "34": "CANopen communication interruption (COF)",
    "37": "Internal error 7 (Init) (INF7)",
    "38": "External error detected by Fieldbus (EPF2)",
    "40": "Internal error 8 (Switching Supply) (INF8)",
    "42": "PC communication interruption (SLF2)",
    "45": "HMI communication interruption (SLF3)",
    "51": "Internal error 9 (Measure) (INF9)",
    "52": "Internal error 10 (Mains) (INFA)",
    "53": "Internal error 11 (Temperature) (INFB)",
    "54": "IGBT overheating (TJF)",
    "55": "IGBT short circuit (SCF4)",
    "56": "Motor short circuit (SCF5)",
    "60": "Internal error 12 (Internal current supply) (INFC)",
    "64": "input contactor (LCF)",
    "68": "Internal error 6 (Option) (INF6)",
    "69": "Internal error 14 (CPU) (INFE)",
    "71": "AI3 4-20mA loss (LFF3)",
    "72": "AI4 4-20mA loss (LFF4)",
    "73": "Boards compatibility (HCF)",
    "77": "Configuration transfer error (CFI2)",
    "79": "AI5 4-20 mA loss (LFF5)",
    "99": "Channel switching detected error (CSF)",
    "100": "Process underload (ULF)",
    "101": "Process overload (OLC)",
    "105": "Angle error (ASF)",
    "106": "AI1 4-20 mA loss (LFF1)",
    "107": "Safety function detected error (SAFF)",
    "110": "AI2 thermal level error (TH2F)",
    "111": "Thermal sensor error on AI2 (T2CF)",
    "112": "AI3 thermal level error (TH3F)",
    "113": "Thermal sensor error on AI3 (T3CF)",
    "114": "Pump cycle start error (PCPF)",
    "115": "Outlet pressure low (OPLF)",
    "116": "High flow error (HFPF)",
    "117": "Inlet pressure detected error (IPPF)",
    "119": "Pump low flow detected error (PLFF)",
    "120": "AI4 thermal level error (TH4F)",
    "121": "Thermal sensor error on AI4 (T4CF)",
    "122": "AI5 thermal level error (TH5F)",
    "123": "Thermal sensor error on AI5 (T5CF)",
    "124": "Anti Jam detected error (JAMF)",
    "125": "Outlet pressure high (OPHF)",
    "126": "Dry run detected error (DRYF)",
    "127": "PID feedback detected error (PFMF)",
    "128": "Program loading detected error (PGLF)",
    "129": "Program running detected error (PGRF)",
    "130": "Lead pump not available (MPLF)",
    "131": "Low level error (LCLF)",
    "132": "High level error (LCHF)",
    "142": "Internal error 16 (IO module - relay) (INFG)",
    "143": "Internal error 17 (IO module - Standard) (INFH)",
    "144": "Internal error 0 (IPC) (INF0)",
    "146": "Internal error 13 (Diff current) (INFD)",
    "148": "Motor stall detected error (STF)",
    "149": "Internal error 21 (RTC) (INFL)",
    "150": "Embedded Ethernet communication interruption (ETHF)",
    "151": "Internal error 15 (Flash) (INFF)",
    "152": "Firmware Update error (FWER)",
    "153": "Internal error 22 (Embedded Ethernet) (INFM)",
    "154": "Internal error 25 (Incompatibility CB & SW) (INFP)",
    "155": "Internal error 20 (option interface PCBA) (INFK)",
    "157": "Internal error 27 (Diagnostics CPLD) (INFR)",
    "158": "Internal error 23 (Module link) (INFN)",
    "159": "AFE ShortCircuit error (SCF6)",
    "160": "AFE Bus unbalancing (OBF2)",
    "161": "Internal error 28 (AFE) (INFS)",
    "173": "Cabinet overheat  error (CHF)",
    "174": "AFE Mains undervoltage (URF)",
    "175": "Internal error 31 (Missing brick) (INFV)",
    "176": "Internal error 29 (Inverter) (INFT)",
    "177": "Internal error 30 (Rectifier) (INFU)",
    "179": "AFE IGBT over-heat error (TJF2)",
    "180": "AFE contactor feedback error (CRF3)",
    "181": "Pre-settings transfer error (CFI3)",
    "182": "Circuit breaker error (CBF)",
    "200": "FDR Eth embedded error (FDR1)",
    "201": "FDR Eth module error (FDR2)",
    "206": "DC Bus ripple error (DCRE)",
    "208": "Idle mode exit error (IDLF)",
    "220": "Advanced function locked error (AFLF)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7201,
   "documented": "7201",
   "name": "DP1 - Fault code on fault n-1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No error detected (NOF)",
    "2": "Control memory error (EEF1)",
    "3": "Incorrect configuration (CFF)",
    "4": "Invalid configuration (CFI)",
    "5": "Modbus communication interruption (SLF1)",
    "6": "Internal communication interruption with option module (ILF)",
    "7": "Fieldbus communication interruption (CNF)",
    "8": "External detected error (EPF1)",
    "9": "Overcurrent (OCF)",
    "10": "Precharge capacitor (CRF1)",
    "13": "AI2 4-20mA loss (LFF2)",
    "15": "Input Overheating (IHF)",
    "16": "Device overheating (OHF)",
    "17": "Motor overload (OLF)",
    "18": "DC bus overvoltage (OBF)",
    "19": "Supply mains overvoltage (OSF)",
    "20": "Single output phase loss (OPF1)",
    "21": "Input phase loss (PHF)",
    "22": "Supply mains undervoltage (USF)",
    "23": "Motor short circuit (SCF1)",
    "24": "Motor overspeed (SOF)",
    "25": "Autotuning detected error (TNF)",
    "26": "Internal error 1 (Rating) (INF1)",
    "27": "Internal error 2 (Soft) (INF2)",
    "28": "Internal error 3 (Intern Comm) (INF3)",
    "29": "Internal error 4 (Manufacturing) (INF4)",
    "30": "Power memory error (EEF2)",
    "32": "Ground short circuit (SCF3)",
    "33": "Output phase loss (OPF2)",
    "34": "CANopen communication interruption (COF)",
    "37": "Internal error 7 (Init) (INF7)",
    "38": "External error detected by Fieldbus (EPF2)",
    "40": "Internal error 8 (Switching Supply) (INF8)",
    "42": "PC communication interruption (SLF2)",
    "45": "HMI communication interruption (SLF3)",
    "51": "Internal error 9 (Measure) (INF9)",
    "52": "Internal error 10 (Mains) (INFA)",
    "53": "Internal error 11 (Temperature) (INFB)",
    "54": "IGBT overheating (TJF)",
    "55": "IGBT short circuit (SCF4)",
    "56": "Motor short circuit (SCF5)",
    "60": "Internal error 12 (Internal current supply) (INFC)",
    "64": "input contactor (LCF)",
    "68": "Internal error 6 (Option) (INF6)",
    "69": "Internal error 14 (CPU) (INFE)",
    "71": "AI3 4-20mA loss (LFF3)",
    "72": "AI4 4-20mA loss (LFF4)",
    "73": "Boards compatibility (HCF)",
    "77": "Configuration transfer error (CFI2)",
    "79": "AI5 4-20 mA loss (LFF5)",
    "99": "Channel switching detected error (CSF)",
    "100": "Process underload (ULF)",
    "101": "Process overload (OLC)",
    "105": "Angle error (ASF)",
    "106": "AI1 4-20 mA loss (LFF1)",
    "107": "Safety function detected error (SAFF)",
    "110": "AI2 thermal level error (TH2F)",
    "111": "Thermal sensor error on AI2 (T2CF)",
    "112": "AI3 thermal level error (TH3F)",
    "113": "Thermal sensor error on AI3 (T3CF)",
    "114": "Pump cycle start error (PCPF)",
    "115": "Outlet pressure low (OPLF)",
    "116": "High flow error (HFPF)",
    "117": "Inlet pressure detected error (IPPF)",
    "119": "Pump low flow detected error (PLFF)",
    "120": "AI4 thermal level error (TH4F)",
    "121": "Thermal sensor error on AI4 (T4CF)",
    "122": "AI5 thermal level error (TH5F)",
    "123": "Thermal sensor error on AI5 (T5CF)",
    "124": "Anti Jam detected error (JAMF)",
    "125": "Outlet pressure high (OPHF)",
    "126": "Dry run detected error (DRYF)",
    "127": "PID feedback detected error (PFMF)",
    "128": "Program loading detected error (PGLF)",
    "129": "Program running detected error (PGRF)",
    "130": "Lead pump not available (MPLF)",
    "131": "Low level error (LCLF)",
    "132": "High level error (LCHF)",
    "142": "Internal error 16 (IO module - relay) (INFG)",
    "143": "Internal error 17 (IO module - Standard) (INFH)",
    "144": "Internal error 0 (IPC) (INF0)",
    "146": "Internal error 13 (Diff current) (INFD)",
    "148": "Motor stall detected error (STF)",
    "149": "Internal error 21 (RTC) (INFL)",
    "150": "Embedded Ethernet communication interruption (ETHF)",
    "151": "Internal error 15 (Flash) (INFF)",
    "152": "Firmware Update error (FWER)",
    "153": "Internal error 22 (Embedded Ethernet) (INFM)",
    "154": "Internal error 25 (Incompatibility CB & SW) (INFP)",
    "155": "Internal error 20 (option interface PCBA) (INFK)",
    "157": "Internal error 27 (Diagnostics CPLD) (INFR)",
    "158": "Internal error 23 (Module link) (INFN)",
    "159": "AFE ShortCircuit error (SCF6)",
    "160": "AFE Bus unbalancing (OBF2)",
    "161": "Internal error 28 (AFE) (INFS)",
    "173": "Cabinet overheat  error (CHF)",
    "174": "AFE Mains undervoltage (URF)",
    "175": "Internal error 31 (Missing brick) (INFV)",
    "176": "Internal error 29 (Inverter) (INFT)",
    "177": "Internal error 30 (Rectifier) (INFU)",
    "179": "AFE IGBT over-heat error (TJF2)",
    "180": "AFE contactor feedback error (CRF3)",
    "181": "Pre-settings transfer error (CFI3)",
    "182": "Circuit breaker error (CBF)",
    "200": "FDR Eth embedded error (FDR1)",
    "201": "FDR Eth module error (FDR2)",
    "206": "DC Bus ripple error (DCRE)",
    "208": "Idle mode exit error (IDLF)",
    "220": "Advanced function locked error (AFLF)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7202,
   "documented": "7202",
   "name": "DP2 - Fault code on fault n-2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No error detected (NOF)",
    "2": "Control memory error (EEF1)",
    "3": "Incorrect configuration (CFF)",
    "4": "Invalid configuration (CFI)",
    "5": "Modbus communication interruption (SLF1)",
    "6": "Internal communication interruption with option module (ILF)",
    "7": "Fieldbus communication interruption (CNF)",
    "8": "External detected error (EPF1)",
    "9": "Overcurrent (OCF)",
    "10": "Precharge capacitor (CRF1)",
    "13": "AI2 4-20mA loss (LFF2)",
    "15": "Input Overheating (IHF)",
    "16": "Device overheating (OHF)",
    "17": "Motor overload (OLF)",
    "18": "DC bus overvoltage (OBF)",
    "19": "Supply mains overvoltage (OSF)",
    "20": "Single output phase loss (OPF1)",
    "21": "Input phase loss (PHF)",
    "22": "Supply mains undervoltage (USF)",
    "23": "Motor short circuit (SCF1)",
    "24": "Motor overspeed (SOF)",
    "25": "Autotuning detected error (TNF)",
    "26": "Internal error 1 (Rating) (INF1)",
    "27": "Internal error 2 (Soft) (INF2)",
    "28": "Internal error 3 (Intern Comm) (INF3)",
    "29": "Internal error 4 (Manufacturing) (INF4)",
    "30": "Power memory error (EEF2)",
    "32": "Ground short circuit (SCF3)",
    "33": "Output phase loss (OPF2)",
    "34": "CANopen communication interruption (COF)",
    "37": "Internal error 7 (Init) (INF7)",
    "38": "External error detected by Fieldbus (EPF2)",
    "40": "Internal error 8 (Switching Supply) (INF8)",
    "42": "PC communication interruption (SLF2)",
    "45": "HMI communication interruption (SLF3)",
    "51": "Internal error 9 (Measure) (INF9)",
    "52": "Internal error 10 (Mains) (INFA)",
    "53": "Internal error 11 (Temperature) (INFB)",
    "54": "IGBT overheating (TJF)",
    "55": "IGBT short circuit (SCF4)",
    "56": "Motor short circuit (SCF5)",
    "60": "Internal error 12 (Internal current supply) (INFC)",
    "64": "input contactor (LCF)",
    "68": "Internal error 6 (Option) (INF6)",
    "69": "Internal error 14 (CPU) (INFE)",
    "71": "AI3 4-20mA loss (LFF3)",
    "72": "AI4 4-20mA loss (LFF4)",
    "73": "Boards compatibility (HCF)",
    "77": "Configuration transfer error (CFI2)",
    "79": "AI5 4-20 mA loss (LFF5)",
    "99": "Channel switching detected error (CSF)",
    "100": "Process underload (ULF)",
    "101": "Process overload (OLC)",
    "105": "Angle error (ASF)",
    "106": "AI1 4-20 mA loss (LFF1)",
    "107": "Safety function detected error (SAFF)",
    "110": "AI2 thermal level error (TH2F)",
    "111": "Thermal sensor error on AI2 (T2CF)",
    "112": "AI3 thermal level error (TH3F)",
    "113": "Thermal sensor error on AI3 (T3CF)",
    "114": "Pump cycle start error (PCPF)",
    "115": "Outlet pressure low (OPLF)",
    "116": "High flow error (HFPF)",
    "117": "Inlet pressure detected error (IPPF)",
    "119": "Pump low flow detected error (PLFF)",
    "120": "AI4 thermal level error (TH4F)",
    "121": "Thermal sensor error on AI4 (T4CF)",
    "122": "AI5 thermal level error (TH5F)",
    "123": "Thermal sensor error on AI5 (T5CF)",
    "124": "Anti Jam detected error (JAMF)",
    "125": "Outlet pressure high (OPHF)",
    "126": "Dry run detected error (DRYF)",
    "127": "PID feedback detected error (PFMF)",
    "128": "Program loading detected error (PGLF)",
    "129": "Program running detected error (PGRF)",
    "130": "Lead pump not available (MPLF)",
    "131": "Low level error (LCLF)",
    "132": "High level error (LCHF)",
    "142": "Internal error 16 (IO module - relay) (INFG)",
    "143": "Internal error 17 (IO module - Standard) (INFH)",
    "144": "Internal error 0 (IPC) (INF0)",
    "146": "Internal error 13 (Diff current) (INFD)",
    "148": "Motor stall detected error (STF)",
    "149": "Internal error 21 (RTC) (INFL)",
    "150": "Embedded Ethernet communication interruption (ETHF)",
    "151": "Internal error 15 (Flash) (INFF)",
    "152": "Firmware Update error (FWER)",
    "153": "Internal error 22 (Embedded Ethernet) (INFM)",
    "154": "Internal error 25 (Incompatibility CB & SW) (INFP)",
    "155": "Internal error 20 (option interface PCBA) (INFK)",
    "157": "Internal error 27 (Diagnostics CPLD) (INFR)",
    "158": "Internal error 23 (Module link) (INFN)",
    "159": "AFE ShortCircuit error (SCF6)",
    "160": "AFE Bus unbalancing (OBF2)",
    "161": "Internal error 28 (AFE) (INFS)",
    "173": "Cabinet overheat  error (CHF)",
    "174": "AFE Mains undervoltage (URF)",
    "175": "Internal error 31 (Missing brick) (INFV)",
    "176": "Internal error 29 (Inverter) (INFT)",
    "177": "Internal error 30 (Rectifier) (INFU)",
    "179": "AFE IGBT over-heat error (TJF2)",
    "180": "AFE contactor feedback error (CRF3)",
    "181": "Pre-settings transfer error (CFI3)",
    "182": "Circuit breaker error (CBF)",
    "200": "FDR Eth embedded error (FDR1)",
    "201": "FDR Eth module error (FDR2)",
    "206": "DC Bus ripple error (DCRE)",
    "208": "Idle mode exit error (IDLF)",
    "220": "Advanced function locked error (AFLF)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7203,
   "documented": "7203",
   "name": "DP3 - Fault code on fault n-3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No error detected (NOF)",
    "2": "Control memory error (EEF1)",
    "3": "Incorrect configuration (CFF)",
    "4": "Invalid configuration (CFI)",
    "5": "Modbus communication interruption (SLF1)",
    "6": "Internal communication interruption with option module (ILF)",
    "7": "Fieldbus communication interruption (CNF)",
    "8": "External detected error (EPF1)",
    "9": "Overcurrent (OCF)",
    "10": "Precharge capacitor (CRF1)",
    "13": "AI2 4-20mA loss (LFF2)",
    "15": "Input Overheating (IHF)",
    "16": "Device overheating (OHF)",
    "17": "Motor overload (OLF)",
    "18": "DC bus overvoltage (OBF)",
    "19": "Supply mains overvoltage (OSF)",
    "20": "Single output phase loss (OPF1)",
    "21": "Input phase loss (PHF)",
    "22": "Supply mains undervoltage (USF)",
    "23": "Motor short circuit (SCF1)",
    "24": "Motor overspeed (SOF)",
    "25": "Autotuning detected error (TNF)",
    "26": "Internal error 1 (Rating) (INF1)",
    "27": "Internal error 2 (Soft) (INF2)",
    "28": "Internal error 3 (Intern Comm) (INF3)",
    "29": "Internal error 4 (Manufacturing) (INF4)",
    "30": "Power memory error (EEF2)",
    "32": "Ground short circuit (SCF3)",
    "33": "Output phase loss (OPF2)",
    "34": "CANopen communication interruption (COF)",
    "37": "Internal error 7 (Init) (INF7)",
    "38": "External error detected by Fieldbus (EPF2)",
    "40": "Internal error 8 (Switching Supply) (INF8)",
    "42": "PC communication interruption (SLF2)",
    "45": "HMI communication interruption (SLF3)",
    "51": "Internal error 9 (Measure) (INF9)",
    "52": "Internal error 10 (Mains) (INFA)",
    "53": "Internal error 11 (Temperature) (INFB)",
    "54": "IGBT overheating (TJF)",
    "55": "IGBT short circuit (SCF4)",
    "56": "Motor short circuit (SCF5)",
    "60": "Internal error 12 (Internal current supply) (INFC)",
    "64": "input contactor (LCF)",
    "68": "Internal error 6 (Option) (INF6)",
    "69": "Internal error 14 (CPU) (INFE)",
    "71": "AI3 4-20mA loss (LFF3)",
    "72": "AI4 4-20mA loss (LFF4)",
    "73": "Boards compatibility (HCF)",
    "77": "Configuration transfer error (CFI2)",
    "79": "AI5 4-20 mA loss (LFF5)",
    "99": "Channel switching detected error (CSF)",
    "100": "Process underload (ULF)",
    "101": "Process overload (OLC)",
    "105": "Angle error (ASF)",
    "106": "AI1 4-20 mA loss (LFF1)",
    "107": "Safety function detected error (SAFF)",
    "110": "AI2 thermal level error (TH2F)",
    "111": "Thermal sensor error on AI2 (T2CF)",
    "112": "AI3 thermal level error (TH3F)",
    "113": "Thermal sensor error on AI3 (T3CF)",
    "114": "Pump cycle start error (PCPF)",
    "115": "Outlet pressure low (OPLF)",
    "116": "High flow error (HFPF)",
    "117": "Inlet pressure detected error (IPPF)",
    "119": "Pump low flow detected error (PLFF)",
    "120": "AI4 thermal level error (TH4F)",
    "121": "Thermal sensor error on AI4 (T4CF)",
    "122": "AI5 thermal level error (TH5F)",
    "123": "Thermal sensor error on AI5 (T5CF)",
    "124": "Anti Jam detected error (JAMF)",
    "125": "Outlet pressure high (OPHF)",
    "126": "Dry run detected error (DRYF)",
    "127": "PID feedback detected error (PFMF)",
    "128": "Program loading detected error (PGLF)",
    "129": "Program running detected error (PGRF)",
    "130": "Lead pump not available (MPLF)",
    "131": "Low level error (LCLF)",
    "132": "High level error (LCHF)",
    "142": "Internal error 16 (IO module - relay) (INFG)",
    "143": "Internal error 17 (IO module - Standard) (INFH)",
    "144": "Internal error 0 (IPC) (INF0)",
    "146": "Internal error 13 (Diff current) (INFD)",
    "148": "Motor stall detected error (STF)",
    "149": "Internal error 21 (RTC) (INFL)",
    "150": "Embedded Ethernet communication interruption (ETHF)",
    "151": "Internal error 15 (Flash) (INFF)",
    "152": "Firmware Update error (FWER)",
    "153": "Internal error 22 (Embedded Ethernet) (INFM)",
    "154": "Internal error 25 (Incompatibility CB & SW) (INFP)",
    "155": "Internal error 20 (option interface PCBA) (INFK)",
    "157": "Internal error 27 (Diagnostics CPLD) (INFR)",
    "158": "Internal error 23 (Module link) (INFN)",
    "159": "AFE ShortCircuit error (SCF6)",
    "160": "AFE Bus unbalancing (OBF2)",
    "161": "Internal error 28 (AFE) (INFS)",
    "173": "Cabinet overheat  error (CHF)",
    "174": "AFE Mains undervoltage (URF)",
    "175": "Internal error 31 (Missing brick) (INFV)",
    "176": "Internal error 29 (Inverter) (INFT)",
    "177": "Internal error 30 (Rectifier) (INFU)",
    "179": "AFE IGBT over-heat error (TJF2)",
    "180": "AFE contactor feedback error (CRF3)",
    "181": "Pre-settings transfer error (CFI3)",
    "182": "Circuit breaker error (CBF)",
    "200": "FDR Eth embedded error (FDR1)",
    "201": "FDR Eth module error (FDR2)",
    "206": "DC Bus ripple error (DCRE)",
    "208": "Idle mode exit error (IDLF)",
    "220": "Advanced function locked error (AFLF)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7393,
   "documented": "7393",
   "name": "FNB - Fault counter",
   "description": "Range 0 to 65535.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8401,
   "documented": "8401",
   "name": "CHCF - Control mode configuration",
   "description": "Write only when stopped.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Combined channel mode (SIM)",
    "2": "Separated channel mode (SEP)",
    "3": "I/O mode (IO)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8413,
   "documented": "8413",
   "name": "FR1 - Configuration reference frequency 1",
   "description": "Write only when stopped.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Not configured (NO)",
    "1": "AI1 Analog input (AI1)",
    "2": "AI2 Analog input (AI2)",
    "3": "AI3 Analog input (AI3)",
    "4": "AI4 Analog input (AI4)",
    "5": "AI5 Analog input (AI5)",
    "129": "Motor current (OCR)",
    "130": "Motor frequency (OFR)",
    "131": "Ramp output (ORP)",
    "132": "Motor torque (TRQ)",
    "133": "Signed torque (STQ)",
    "134": "Signed ramp (ORS)",
    "135": "PID reference (OPS)",
    "136": "PID feedback (OPF)",
    "137": "PID error (OPE)",
    "138": "PID output (OPI)",
    "139": "Motor power (OPR)",
    "140": "Motor thermal state (THR)",
    "141": "Drive thermal state (THD)",
    "160": "Reference frequency via DI (UPDT)",
    "163": "Local HMI (LCC)",
    "164": "Reference frequency via Modbus (MDB)",
    "167": "Reference frequency via CANopen (CAN)",
    "169": "Reference frequency via Com module (NET)",
    "171": "Embedded Ethernet (ETH)",
    "173": "Signed output frequency (OFS)",
    "180": "Motor voltage (UOP)",
    "183": "AI Virtual 1 (AIV1)",
    "186": "DI5 pulseInput assignment (PI5)",
    "187": "DI6 pulseInput assignment (PI6)",
    "340": "Estimated pump flow (SLPF)",
    "341": "Inlet pressure value (PS1V)",
    "342": "Outlet pressure value (PS2V)",
    "343": "Installation flow value (FS1V)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8423,
   "documented": "8423",
   "name": "CD1 - Command channel 1 assign",
   "description": "Factory [Terminal block]. Write only when stopped.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Terminal block (TER)",
    "3": "Local HMI (LCC)",
    "10": "Modbus communication (MDB)",
    "20": "CANopen communication (CAN)",
    "30": "Ext. communication module (NET)",
    "40": "Ethernet (ETH)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8441,
   "documented": "8441",
   "name": "CRC - Channel for reference frequency",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Terminals",
    "1": "Local keypad",
    "2": "Remote keypad",
    "3": "Modbus",
    "6": "CANopen",
    "7": "Terminal up-Down speed",
    "8": "Remote keypad up-down speed",
    "9": "COM option board",
    "11": "Embedded Ethernet",
    "14": "Indus",
    "15": "PowerSuite"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8442,
   "documented": "8442",
   "name": "CCC - Active command channel",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Terminals",
    "1": "Local keypad",
    "2": "Remote keypad",
    "3": "Modbus",
    "6": "CANopen",
    "7": "Terminal up-Down speed",
    "8": "Remote keypad up-down speed",
    "9": "COM option board",
    "11": "Embedded Ethernet",
    "14": "Indus",
    "15": "PowerSuite"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8501,
   "documented": "8501",
   "name": "CMD - Command register",
   "description": "CiA402 control word (I/O-profile bits when CHCF = IO).",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "CiA402: Switch on",
    "1": "CiA402: Enable voltage",
    "2": "CiA402: Quick stop (0 = quick stop active)",
    "3": "CiA402: Enable operation (run)",
    "7": "CiA402: Fault reset on 0->1 edge",
    "8": "CiA402: Halt (stop per Stt, stays in Operation enabled)",
    "11": "CiA402: assignable, default reverse direction (rrS = C111)",
    "12": "Assignable (C112)",
    "13": "Assignable (C113)",
    "14": "Assignable (C114)",
    "15": "Assignable (C115)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8502,
   "documented": "8502",
   "name": "LFR - Reference frequency",
   "description": "Signed; 0.1 Hz while CMI bit 9 = 0.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8503,
   "documented": "8503",
   "name": "PISP - PIDSet point",
   "description": "Range 0 to 1000.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8504,
   "documented": "8504",
   "name": "CMI - Extended control word",
   "description": "Save to EEPROM, factory reset, LFR unit select.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "Restore factory settings (drive stopped)",
    "1": "Save configuration to EEPROM (drive stopped)",
    "9": "LFR/RFR unit: 0 = 0.1 Hz, 1 = signed value where 32767 = tFr",
    "15": "1 = parameter consistency check off (drive locked in stop)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8602,
   "documented": "8602",
   "name": "LFRD - Speed setpoint",
   "description": "Signed speed reference in rpm.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "rpm",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8604,
   "documented": "8604",
   "name": "RFRD - Output velocity",
   "description": "Range -32767 rpm to 32767 rpm.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "rpm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8605,
   "documented": "8605",
   "name": "FRHD - Speed reference before ramp",
   "description": "Range -32767 rpm to 32767 rpm.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "rpm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9001,
   "documented": "9001",
   "name": "ACC - Acceleration ramp time",
   "description": "Raw; resolution set by INR (factory 0.1 s).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9002,
   "documented": "9002",
   "name": "DEC - Deceleration ramp time",
   "description": "Raw; resolution set by INR (factory 0.1 s).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9020,
   "documented": "9020",
   "name": "INR - Ramp increment",
   "description": "Factory [Tenths of seconds].",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "hundredths of seconds (001)",
    "1": "Tenths of seconds (01)",
    "2": "seconds (1)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9601,
   "documented": "9601",
   "name": "UNS - Nominal motor voltage",
   "description": "Range 100 V to 690 V. Write only when stopped.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9602,
   "documented": "9602",
   "name": "FRS - Nominal motor frequency",
   "description": "Range 40.0 Hz to 500.0 Hz. Write only when stopped.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9604,
   "documented": "9604",
   "name": "NSP - Nominal motor speed",
   "description": "Range 0 rpm to 65535 rpm. Write only when stopped.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "rpm",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9630,
   "documented": "9630",
   "name": "THR - Motor thermal state",
   "description": "Range 0 % to 200 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10606,
   "documented": "10606",
   "name": "OC0 - Electrical energy consumed by the motor (Wh)",
   "description": "Range 0 Wh to 999 Wh. Write only when stopped.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Wh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10607,
   "documented": "10607",
   "name": "OC1 - Electrical energy consumed by the motor (KWh)",
   "description": "Range 0 kWh to 999 kWh. Write only when stopped.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kWh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10608,
   "documented": "10608",
   "name": "OC2 - Electrical energy consumed by the motor (MWh)",
   "description": "Range 0 MWh to 999 MWh. Write only when stopped.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "MWh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10609,
   "documented": "10609",
   "name": "OC3 - Electrical energy consumed by the motor (GWh)",
   "description": "Range 0 GWh to 999 GWh. Write only when stopped.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "GWh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10610,
   "documented": "10610",
   "name": "OC4 - Electrical energy consumed by the motor (TWh)",
   "description": "Range 0 TWh to 999 TWh. Write only when stopped.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "TWh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10626,
   "documented": "10626",
   "name": "IC0 - Input Energy (Wh)",
   "description": "Range 0 Wh to 999 Wh. Write only when stopped.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Wh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10627,
   "documented": "10627",
   "name": "IC1 - Input Energy (kWh)",
   "description": "Range 0 kWh to 999 kWh. Write only when stopped.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kWh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10628,
   "documented": "10628",
   "name": "IC2 - Input Energy (MWh)",
   "description": "Range 0 MWh to 999 MWh. Write only when stopped.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "MWh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10629,
   "documented": "10629",
   "name": "IC3 - Input Energy (GWh)",
   "description": "Range 0 GWh to 999 GWh. Write only when stopped.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "GWh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10630,
   "documented": "10630",
   "name": "IC4 - Input Energy (TWh)",
   "description": "Range 0 TWh to 999 TWh. Write only when stopped.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "TWh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11201,
   "documented": "11201",
   "name": "STT - Type of stop",
   "description": "Factory [On ramp]. Write only when stopped.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "On ramp (RMP)",
    "1": "Fast stop (FST)",
    "2": "Freewheel stop (NST)",
    "3": "DC injection (DCI)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11983,
   "documented": "11983",
   "name": "RPO - PID output",
   "description": "Range -3276.7 Hz to 3276.7 Hz.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12701,
   "documented": "12701",
   "name": "NMA1 - Scan input 1 address",
   "description": "Range 0 to 65535. Factory 3201. Write only when stopped.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12721,
   "documented": "12721",
   "name": "NCA1 - Scan output 1 address",
   "description": "Range 0 to 65535. Factory 8501. Write only when stopped.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12741,
   "documented": "12741",
   "name": "NM1 - Com scan input 1 value",
   "description": "Range 0 to 65535.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12761,
   "documented": "12761",
   "name": "NC1 - Com scan output 1 value",
   "description": "Range 0 to 65535.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12890,
   "documented": "12890",
   "name": "LALR - Last warning",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No warning stored (NOA)",
    "1": "Fallback frequency reaction (FRF)",
    "2": "Speed maintained (RLS)",
    "3": "Type of stop (STT)",
    "4": "Reference frequency warning (SRA)",
    "5": "Life cycle warning 1 (LCA1)",
    "6": "Life cycle warning 2 (LCA2)",
    "7": "Dry run warning (DRYA)",
    "8": "Low flow warning (LFA)",
    "9": "High flow warning (HFPA)",
    "10": "Inlet pressure warning (IPPA)",
    "11": "Outlet pressure low warning (OPLA)",
    "12": "Outlet pressure high warning (OPHA)",
    "13": "Pump cycle warning (PCPA)",
    "14": "Anti-Jam warning (JAMA)",
    "15": "Pump low flow (PLFA)",
    "16": "Low pressure warning (LPA)",
    "17": "Flow limit activated (FSA)",
    "18": "PID error warning (PEE)",
    "19": "PID feedback warning (PFA)",
    "20": "PID high feedback warning (PFAH)",
    "21": "PID low feedback warning (PFAL)",
    "22": "Regulation warning (PISH)",
    "26": "AI2 thermal sensor warning (TP2A)",
    "27": "AI3 thermal sensor warning (TP3A)",
    "28": "AI4 thermal sensor warning (TP4A)",
    "29": "AI5 thermal sensor warning (TP5A)",
    "30": "AI1 4-20 loss warning (AP1)",
    "31": "AI2 4-20 loss warning (AP2)",
    "32": "AI3 4-20 loss warning (AP3)",
    "33": "AI4 4-20 loss warning (AP4)",
    "34": "AI5 4-20 loss warning (AP5)",
    "35": "Device thermal state warning (THA)",
    "36": "IGBT thermal warning (TJA)",
    "37": "Fan counter warning (FCTA)",
    "38": "Fan feedback warning (FFDA)",
    "40": "External error warning (EFA)",
    "41": "Undervoltage warning (USA)",
    "42": "Preventive undervoltage active (UPA)",
    "44": "Motor frequency high threshold reached (FTA)",
    "45": "Motor frequency low threshold reached (FTAL)",
    "47": "Motor frequency low threshold 2 reached (F2AL)",
    "48": "High speed reached (FLA)",
    "49": "Reference frequency high threshold reached (RTAH)",
    "50": "Reference frequency low threshold reached (RTAL)",
    "51": "2nd frequency threshold reached (F2A)",
    "52": "Current threshold reached (CTA)",
    "53": "Low current threshold reached (CTAL)",
    "54": "High torque warning (TTHA)",
    "55": "Low torque warning (TTLA)",
    "56": "Process underload warning (ULA)",
    "57": "Process overload warning (OLA)",
    "60": "Device thermal threshold reached (TAD)",
    "61": "Motor thermal threshold reached (TSA)",
    "65": "Power high threshold reached (PTHA)",
    "66": "Power low threshold reached (PTHL)",
    "67": "Customer warning 1 (CAS1)",
    "68": "Customer warning 2 (CAS2)",
    "69": "Customer warning 3 (CAS3)",
    "70": "Customer warning 4 (CAS4)",
    "71": "Customer warning 5 (CAS5)",
    "72": "AFE Mains undervoltage (URA)",
    "73": "Power Consumption warning (POWD)",
    "74": "Output pressure high switch warning (OPSA)",
    "78": "Multi-Pump available capacity warning (MPCA)",
    "79": "Lead pump not available (MPLA)",
    "80": "High level warning (LCHA)",
    "81": "Low level warning (LCLA)",
    "82": "Level switch warning (LCWA)",
    "110": "Fieldbus communication loss fallback channel is active (AFFL)",
    "134": "Temperature sensor AI2 warning (TS2A)",
    "135": "Temperature sensor AI3 warning (TS3A)",
    "136": "Temperature sensor AI4 warning (TS4A)",
    "137": "Temperature sensor AI5 warning (TS5A)",
    "138": "DC bus ripple warning (DCRW)",
    "146": "Modbus communication interruption warning (SLF1)"
   },
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Set Add (6001) to 1-247 and restart the drive, set FR1 to Modbus (164) with CHCF = SIM, then write CMD (8501) = 0006h followed by 000Fh with a non-zero LFR (8502, 0.1 Hz) or LFRD (8602, rpm). Poll ETA (3201), RFR (3202), HMIS (3240) and LFT (7121).",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 8501,
    "why": "CMD: CiA402 run/stop/reset"
   },
   {
    "table": "holding_register",
    "address": 8502,
    "why": "LFR: frequency reference, 0.1 Hz"
   },
   {
    "table": "holding_register",
    "address": 3201,
    "why": "ETA: CiA402 status word"
   },
   {
    "table": "holding_register",
    "address": 3202,
    "why": "RFR: output frequency, 0.1 Hz"
   },
   {
    "table": "holding_register",
    "address": 3204,
    "why": "LCR: motor current (raw)"
   },
   {
    "table": "holding_register",
    "address": 3240,
    "why": "HMIS: drive state code"
   },
   {
    "table": "holding_register",
    "address": 7121,
    "why": "LFT: last fault code"
   },
   {
    "table": "holding_register",
    "address": 3209,
    "why": "THD: drive thermal state"
   }
  ],
  "enable": "Set [Modbus Address] Add (logical 6001) to 1-247; the factory value 0 (OFF) means the drive does not answer. Speed and format default to 19200 baud, 8-E-1 (tbr 6003, tFO 6004). A new Modbus address takes effect only after the drive is restarted. For combined CiA402 control use [Control Mode] CHCF = [Not separ.] SIM and set [Ref Freq 1 Config] FR1 = Modbus (164); for separate mode use CHCF = SEP with Cd1 = Modbus.",
  "watchdog": "[ModbusTimeout] ttO (6005), 0.1-30 s, factory 10 s. If no valid Modbus frame arrives within ttO on a monitored channel, the drive raises [Modbus Com Interruption] SLF1 and reacts per SLL (7010): factory freewheel stop, or ignore, configured stop, fallback speed LFF (7080), speed maintained, ramp stop, fast stop or DC injection.",
  "quirks": [
   "Addresses are decimal logical numbers sent as-is (3201 = 0x0C81); do not subtract 1 or add 40001.",
   "CiA402 sequence: 0006h (shutdown) -> Ready to switch on, then 000Fh (enable operation) to run; 0007h disables operation, 0000h disables voltage, 0002h quick stop, 0080h rising edge resets a fault.",
   "Mask ETA with 006Fh to read the state: 0040h switch on disabled, 0021h ready to switch on, 0023h switched on, 0027h operation enabled, 0007h quick stop active, 0008h/0028h fault.",
   "CMD bit 11 is reverse direction by default ([Reverse Assign] rrS = C111); bits 12-15 can be assigned to functions (C112-C115)."
  ],
  "setup": [
   "Set Add, tbr and tFO in the [Communication] COM- / [Comm parameters] CMP- / [Modbus SL] MSL- / [Modbus Fieldbus] Md1- menu, then restart the drive so the new address is used.",
   "RS-485 trunk: shielded twisted pair plus a common conductor; each line terminator is 120 ohm in series with 1 nF; the master supplies bus polarization.",
   "Write CMD and the reference at least once so the Modbus channel becomes active and monitored."
  ],
  "gotchas": [
   "Factory Add = OFF: a brand-new drive is silent on the bus.",
   "Configuration parameters (R/WS) are refused while the motor is running.",
   "CMI bit 1 (save to EEPROM) clears itself, but if CMI is written cyclically the master must write it back to 0; EEPROM life is about 100,000 writes."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/schneider-electric/atv610",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
