<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Schneider Electric ComPact NSX dataset Modbus Register Map</title>
<meta name="description" content="Schneider Electric ComPact NSX dataset Modbus register map: 98 HR registers with data types, scaling, units and integration notes.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/schneider-electric/compact-nsx-micrologic-standard-dataset">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Schneider Electric ComPact NSX dataset Modbus Register Map">
<meta property="og:description" content="Schneider Electric ComPact NSX dataset Modbus register map: 98 HR registers with data types, scaling, units and integration notes.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/schneider-electric/compact-nsx-micrologic-standard-dataset">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Schneider Electric ComPact NSX dataset Modbus Register Map">
<meta name="twitter:description" content="Schneider Electric ComPact NSX dataset Modbus register map: 98 HR registers with data types, scaling, units and integration notes.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/schneider-electric/compact-nsx-micrologic-standard-dataset",
   "url": "https://easymodbus.com/modbus-register-maps/schneider-electric/compact-nsx-micrologic-standard-dataset",
   "name": "Schneider Electric ComPact NSX dataset Modbus Register Map",
   "description": "Schneider Electric ComPact NSX dataset Modbus register map: 98 HR registers with data types, scaling, units and integration notes.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/schneider-electric/compact-nsx-micrologic-standard-dataset#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/schneider-electric/compact-nsx-micrologic-standard-dataset#dataset",
   "name": "Schneider Electric ComPact NSX MicroLogic trip unit, standard dataset (IFM / IFE interface) Modbus register map",
   "description": "MicroLogic trip units in ComPact NSX breakers are read over Modbus through an IFM serial interface or an IFE Ethernet interface. Schneider publishes a 'standard dataset' at registers 32000-32341 that gathers breaker status, trip causes, currents, voltages, power, energy, demand and power factor in one block. Floats and 64-bit energies are big-endian; values are already in engineering units. Schneider Electric ComPact NSX dataset Modbus register map: 98 HR registers with data types, scaling, units and integration notes.",
   "url": "https://easymodbus.com/modbus-register-maps/schneider-electric/compact-nsx-micrologic-standard-dataset",
   "keywords": [
    "Schneider Electric ComPact NSX MicroLogic trip unit, standard dataset (IFM / IFE interface) Modbus register map",
    "Schneider Electric ComPact NSX MicroLogic trip unit, standard dataset (IFM / IFE interface) Modbus registers",
    "Schneider Electric Modbus map",
    "ComPact NSX Modbus register map",
    "Compact NSX Modbus register map",
    "MicroLogic 5.2 E Modbus register map",
    "MicroLogic 6.2 E Modbus register map",
    "MicroLogic 7.2 E Modbus register map",
    "MicroLogic 5.3 A Modbus register map",
    "MicroLogic 6.3 E Modbus register map",
    "IFM LV434000 Modbus register map",
    "IFE LV434001 Modbus register map",
    "IFE LV434002 Modbus register map",
    "ComPact NS Modbus register map",
    "MasterPact NT Modbus register map",
    "MasterPact NW Modbus register map",
    "MasterPact MTZ Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "ComPact NSX - Modbus Communication User Guide",
    "url": "https://download.se.com/files?p_Doc_Ref=DOCA0091EN",
    "author": {
     "@type": "Organization",
     "name": "Schneider Electric"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Schneider Electric ComPact NSX MicroLogic trip unit, standard dataset (IFM / IFE interface)",
    "description": "Power meter (circuit breaker trip unit)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/schneider-electric/compact-nsx-micrologic-standard-dataset.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/schneider-electric/compact-nsx-micrologic-standard-dataset.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Schneider Electric ComPact NSX MicroLogic trip unit, standard dataset (IFM / IFE interface) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 98 registers: 98 holding registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Schneider Electric ComPact NSX MicroLogic trip unit, standard dataset (IFM / IFE interface) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide lists a hex address and a decimal register for every row, with register = address + 1 (register 32028 = 0x7D1B). Its readout example requests 0x7D1B for register 32028."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Schneider Electric ComPact NSX MicroLogic trip unit, standard dataset (IFM / IFE interface) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Schneider Electric ComPact NSX MicroLogic trip unit, standard dataset (IFM / IFE interface)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 32000 Circuit breaker status (Open/closed/tripped status); HR 32006 Tripping cause, standard protections (Trip cause); HR 32027 RMS current phase 1 (Phase 1 current); HR 32055 Voltage V12 (Voltage V12); HR 32077 Total active power (Total active power); HR 32095 Total active energy (Total active energy); HR 32211 Total power factor (Total power factor)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Schneider Electric ComPact NSX MicroLogic trip unit, standard dataset (IFM / IFE interface)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Fit an IFM (RS-485 Modbus) or IFE (Ethernet) interface and connect it to the trip unit over the ULP cord. No enable step is needed to read the dataset; remote control needs the locking pad open and the command interface."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Schneider Electric ComPact NSX MicroLogic trip unit, standard dataset (IFM / IFE interface) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is ComPact NSX - Modbus Communication User Guide (DOCA0091EN-09), revision 2022-07, published free by Schneider Electric at https://download.se.com/files?p_Doc_Ref=DOCA0091EN."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Schneider Electric",
     "item": "https://easymodbus.com/modbus-register-maps/schneider-electric/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "ComPact NSX MicroLogic trip unit, standard dataset (IFM / IFE interface)",
     "item": "https://easymodbus.com/modbus-register-maps/schneider-electric/compact-nsx-micrologic-standard-dataset"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/schneider-electric/">Schneider Electric</a></li><li aria-current="page">ComPact NSX MicroLogic trip unit, standard dataset (IFM / IFE interface)</li></ol>
<p class="eyebrow">Power meter (circuit breaker trip unit) &middot; Modbus register map</p><h1><span class="mfr">Schneider Electric</span> ComPact NSX MicroLogic trip unit, standard dataset (IFM / IFE interface) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>MicroLogic trip units in ComPact NSX breakers are read over Modbus through an IFM serial interface or an IFE Ethernet interface. Schneider publishes a &#x27;standard dataset&#x27; at registers 32000-32341 that gathers breaker status, trip causes, currents, voltages, power, energy, demand and power factor in one block. Floats and 64-bit energies are big-endian; values are already in engineering units.</p>
<p>This page lists <strong>98 Modbus registers</strong> for the Schneider Electric ComPact NSX MicroLogic trip unit, standard dataset (IFM / IFE interface) &mdash; 0 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Schneider Electric&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/schneider-electric/">Schneider Electric</a></dd></div><div><dt>Model</dt><dd>ComPact NSX MicroLogic trip unit, standard dataset (IFM / IFE interface)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Power meter (circuit breaker trip unit)</a></dd></div><div><dt>Registers</dt><dd>98 (0 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>ComPact NSX, Compact NSX, MicroLogic 5.2 E, MicroLogic 6.2 E, MicroLogic 7.2 E, MicroLogic 5.3 A, MicroLogic 6.3 E, IFM LV434000, IFE LV434001, IFE LV434002, ComPact NS, MasterPact NT, MasterPact NW, MasterPact MTZ</dd></div><div><dt>Source document</dt><dd><a href="https://download.se.com/files?p_Doc_Ref=DOCA0091EN" rel="nofollow noopener" target="_blank">ComPact NSX - Modbus Communication User Guide &middot; DOCA0091EN-09 &middot; rev. 2022-07</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/schneider-electric/compact-nsx-micrologic-standard-dataset.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/schneider-electric/compact-nsx-micrologic-standard-dataset.json">JSON</a>
  <a class="btn" href="https://download.se.com/files?p_Doc_Ref=DOCA0091EN" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Schneider Electric ComPact NSX MicroLogic trip unit, standard dataset (IFM / IFE interface)</h2>
<div class="answer"><b>Integration in brief</b><p>Read the dataset with function 03 in three requests, as the guide does: 32000-32123, 32124-32241 and 32340 onward. Breaker status is at 32001, currents from 32028, voltages from 32056, power from 32072, energy from 32096, power factor at 32206-32213.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-32000">HR 32000</a></td><td class="n">Circuit breaker status</td><td class="f">BITMAP16</td><td>Open/closed/tripped status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-32006">HR 32006</a></td><td class="n">Tripping cause, standard protections</td><td class="f">BITMAP16</td><td>Trip cause</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-32027">HR 32027</a></td><td class="n">RMS current phase 1</td><td class="f">FLOAT32 ABCD</td><td>Phase 1 current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-32055">HR 32055</a></td><td class="n">Voltage V12</td><td class="f">FLOAT32 ABCD</td><td>Voltage V12</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-32077">HR 32077</a></td><td class="n">Total active power</td><td class="f">FLOAT32 ABCD</td><td>Total active power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-32095">HR 32095</a></td><td class="n">Total active energy</td><td class="f">INT64 ABCD</td><td>Total active energy</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-32211">HR 32211</a></td><td class="n">Total power factor</td><td class="f">FLOAT32 ABCD</td><td>Total power factor</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Fit an IFM (RS-485 Modbus) or IFE (Ethernet) interface and connect it to the trip unit over the ULP cord. No enable step is needed to read the dataset; remote control needs the locking pad open and the command interface.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>IFE always answers on unit ID 255.</li><li>In Auto-Speed mode the IFM uses one stop bit with even/odd parity and two stop bits with no parity.</li><li>Voltage, power and energy registers need an E (or P/H) trip unit; type A units only fill currents.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>IFM: set the Modbus address on the two rotary switches; leave Auto-Speed on and send at least 25 frames so it can lock onto baud and parity.</li><li>IFE: set its IP address; the Modbus unit ID is fixed at 255.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Changing baud or parity after auto-detection needs an IFM power cycle.</li><li>Check the validity register before trusting a status bit.</li></ul>
</section>
<h2 id="registers">Schneider Electric ComPact NSX MicroLogic trip unit, standard dataset (IFM / IFE interface) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>98</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">98 of 98 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Schneider Electric ComPact NSX MicroLogic trip unit, standard dataset (IFM / IFE interface) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-31999"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31999<small>doc 32000</small></td><td class="n">Quality of breaker status bits</td><td class="d">Per-bit validity for 32001 (1 = valid).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32000<small>doc 32001</small></td><td class="n">Circuit breaker status</td><td class="d">Check the validity bits in the preceding register.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = OF contact: 1 = closed, 0 = open; bit 1 = SD trip indication: 1 = tripped; bit 2 = SDE fault-trip indication: 1 = tripped on electrical fault; bit 3 = CH spring charged (MasterPact only); bit 5 = PF ready to close (MasterPact only); bit 15 = 1 = data not available</td></tr>
<tr data-row data-type="holding_register" id="r-hr-32006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32006<small>doc 32007</small></td><td class="n">Tripping cause, standard protections</td><td class="d">Check the validity bits in the preceding register.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Long-time protection Ir; bit 1 = Short-time protection Isd; bit 2 = Instantaneous protection Ii; bit 3 = Ground-fault protection Ig; bit 4 = Earth-leakage protection IΔn; bit 5 = Integrated instantaneous protection; bit 6 = Internal failure (STOP) on NSX; other protections / internal temperature on NT/NW/NS; bit 7 = Internal failure (overvoltage); bit 8 = Other protection (see 32009); bit 10 = Motor unbalance (NSX); bit 11 = Motor jam (NSX); bit 12 = Motor underload (NSX); bit 13 = Motor long start (NSX); bit 14 = Reflex tripping (NSX); bit 15 = 1 = bits 0-14 not valid</td></tr>
<tr data-row data-type="holding_register" id="r-hr-32008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32008<small>doc 32009</small></td><td class="n">Tripping cause, advanced protections</td><td class="d">NT/NW/NS P and H trip units; validity bits in 32008.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Current unbalance; bit 1 = Overcurrent phase 1; bit 2 = Overcurrent phase 2; bit 3 = Overcurrent phase 3; bit 4 = Overcurrent neutral; bit 5 = Undervoltage; bit 6 = Overvoltage; bit 7 = Voltage unbalance; bit 8 = Overpower; bit 9 = Reverse power; bit 10 = Underfrequency; bit 11 = Overfrequency; bit 12 = Phase rotation; bit 13 = Load shedding on current; bit 14 = Load shedding on power; bit 15 = 1 = bits 0-14 not valid</td></tr>
<tr data-row data-type="holding_register" id="r-hr-32014"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32014<small>doc 32015</small></td><td class="n">Standard protection setpoint overrun</td><td class="d">Check the validity bits in the preceding register.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Long-time protection pick-up; bit 15 = 1 = bit 0 not valid</td></tr>
<tr data-row data-type="holding_register" id="r-hr-32027"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32027<small>doc 32028-32029</small></td><td class="n">RMS current phase 1</td><td class="d">Available on: NSX A/E, NT/NW/NS A/E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32029"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32029<small>doc 32030-32031</small></td><td class="n">RMS current phase 2</td><td class="d">Available on: NSX A/E, NT/NW/NS A/E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32031"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32031<small>doc 32032-32033</small></td><td class="n">RMS current phase 3</td><td class="d">Available on: NSX A/E, NT/NW/NS A/E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32033"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32033<small>doc 32034-32035</small></td><td class="n">RMS current neutral</td><td class="d">Only when the system type register reads 30 or 41. Available on: NSX A/E, NT/NW/NS A/E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32035"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32035<small>doc 32036-32037</small></td><td class="n">Max RMS current of the most loaded phase</td><td class="d">Available on: NSX A/E, NT/NW/NS A/E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32037"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32037<small>doc 32038-32039</small></td><td class="n">Ground current ratio (Ig setting ratio)</td><td class="d">Available on: NSX A/E, NT/NW/NS A/E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32039"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32039<small>doc 32040-32041</small></td><td class="n">Earth-leakage current ratio (IΔn ratio)</td><td class="d">Available on: NSX E, NT/NW/NS A/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32041"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32041<small>doc 32042-32043</small></td><td class="n">Maximum RMS current phase 1</td><td class="d">Available on: NSX A/E, NT/NW/NS A/E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32043"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32043<small>doc 32044-32045</small></td><td class="n">Maximum RMS current phase 2</td><td class="d">Available on: NSX A/E, NT/NW/NS A/E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32045"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32045<small>doc 32046-32047</small></td><td class="n">Maximum RMS current phase 3</td><td class="d">Available on: NSX A/E, NT/NW/NS A/E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32047"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32047<small>doc 32048-32049</small></td><td class="n">Maximum RMS current neutral</td><td class="d">Available on: NSX A/E, NT/NW/NS A/E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32049"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32049<small>doc 32050-32051</small></td><td class="n">Highest maximum current (any phase)</td><td class="d">Available on: NSX A/E, NT/NW/NS A/E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32055"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32055<small>doc 32056-32057</small></td><td class="n">Voltage V12</td><td class="d">Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32057"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32057<small>doc 32058-32059</small></td><td class="n">Voltage V23</td><td class="d">Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32059"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32059<small>doc 32060-32061</small></td><td class="n">Voltage V31</td><td class="d">Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32061"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32061<small>doc 32062-32063</small></td><td class="n">Voltage V1N</td><td class="d">Only when the system type register reads 40 or 41. Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32063"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32063<small>doc 32064-32065</small></td><td class="n">Voltage V2N</td><td class="d">Only when the system type register reads 40 or 41. Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32065"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32065<small>doc 32066-32067</small></td><td class="n">Voltage V3N</td><td class="d">Only when the system type register reads 40 or 41. Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32067"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32067<small>doc 32068-32069</small></td><td class="n">Frequency</td><td class="d">Available on: NSX E, NT/NW/NS P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32069"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32069<small>doc 32070-32071</small></td><td class="n">Maximum frequency</td><td class="d">Available on: NSX E, NT/NW/NS P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32071"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32071<small>doc 32072-32073</small></td><td class="n">Active power phase 1</td><td class="d">Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32073"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32073<small>doc 32074-32075</small></td><td class="n">Active power phase 2</td><td class="d">Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32075"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32075<small>doc 32076-32077</small></td><td class="n">Active power phase 3</td><td class="d">Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32077"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32077<small>doc 32078-32079</small></td><td class="n">Total active power</td><td class="d">Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32079"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32079<small>doc 32080-32081</small></td><td class="n">Reactive power phase 1</td><td class="d">Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32081"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32081<small>doc 32082-32083</small></td><td class="n">Reactive power phase 2</td><td class="d">Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32083"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32083<small>doc 32084-32085</small></td><td class="n">Reactive power phase 3</td><td class="d">Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32085"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32085<small>doc 32086-32087</small></td><td class="n">Total reactive power</td><td class="d">Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32087"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32087<small>doc 32088-32089</small></td><td class="n">Apparent power phase 1</td><td class="d">Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32089"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32089<small>doc 32090-32091</small></td><td class="n">Apparent power phase 2</td><td class="d">Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32091"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32091<small>doc 32092-32093</small></td><td class="n">Apparent power phase 3</td><td class="d">Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32093"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32093<small>doc 32094-32095</small></td><td class="n">Total apparent power</td><td class="d">Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32095"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32095<small>doc 32096-32099</small></td><td class="n">Total active energy</td><td class="d">Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">INT64</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32099"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32099<small>doc 32100-32103</small></td><td class="n">Total reactive energy</td><td class="d">Available on: NSX E, NT/NW/NS E/P/H(1), MTZ.</td><td class="f">INT64</td><td class="f">ABCD</td><td class="f"></td><td>VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32103<small>doc 32104-32107</small></td><td class="n">Active energy delivered</td><td class="d">Available on: NSX E, NT/NW/NS P/H, MTZ.</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32107<small>doc 32108-32111</small></td><td class="n">Active energy received</td><td class="d">Available on: NSX E, NT/NW/NS P/H, MTZ.</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32111<small>doc 32112-32115</small></td><td class="n">Reactive energy delivered</td><td class="d">Available on: NSX E, NT/NW/NS P/H, MTZ.</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f"></td><td>VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32115"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32115<small>doc 32116-32119</small></td><td class="n">Reactive energy received</td><td class="d">Available on: NSX E, NT/NW/NS P/H, MTZ.</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f"></td><td>VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32119"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32119<small>doc 32120-32123</small></td><td class="n">Total apparent energy</td><td class="d">Available on: NSX E, MTZ.</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32123"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32123<small>doc 32124-32127</small></td><td class="n">Cumulative active energy delivered (non-resettable)</td><td class="d">Available on: NSX E, MTZ.</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32127"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32127<small>doc 32128-32131</small></td><td class="n">Cumulative active energy received (non-resettable)</td><td class="d">Available on: NSX E, MTZ.</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32131"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32131<small>doc 32132-32133</small></td><td class="n">Average of 3 phase currents</td><td class="d">Available on: MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32133"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32133<small>doc 32134-32135</small></td><td class="n">Average phase-to-phase voltage</td><td class="d">Available on: MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32135"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32135<small>doc 32136-32137</small></td><td class="n">Average phase-to-neutral voltage</td><td class="d">Available on: MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32137"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32137<small>doc 32138-32139</small></td><td class="n">Maximum total active power</td><td class="d">Available on: MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32139"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32139<small>doc 32140-32141</small></td><td class="n">Maximum total reactive power</td><td class="d">Available on: MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32141"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32141<small>doc 32142-32143</small></td><td class="n">Maximum total apparent power</td><td class="d">Available on: MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32143"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32143<small>doc 32144-32145</small></td><td class="n">Maximum average 3-phase current</td><td class="d">Available on: MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32145"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32145<small>doc 32146-32147</small></td><td class="n">Maximum average phase-to-phase voltage</td><td class="d">Available on: MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32147"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32147<small>doc 32148-32149</small></td><td class="n">Maximum average phase-to-neutral voltage</td><td class="d">Available on: MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32149"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32149<small>doc 32150-32151</small></td><td class="n">Ground-fault current</td><td class="d">Available on: MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32151"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32151<small>doc 32152-32153</small></td><td class="n">Earth-leakage current</td><td class="d">Available on: MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32155"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32155<small>doc 32156-32157</small></td><td class="n">Current demand phase 1</td><td class="d">Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32157"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32157<small>doc 32158-32159</small></td><td class="n">Current demand phase 2</td><td class="d">Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32159"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32159<small>doc 32160-32161</small></td><td class="n">Current demand phase 3</td><td class="d">Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32161"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32161<small>doc 32162-32163</small></td><td class="n">Current demand neutral</td><td class="d">Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32163"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32163<small>doc 32164-32165</small></td><td class="n">Total active power demand</td><td class="d">Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32165"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32165<small>doc 32166-32167</small></td><td class="n">Total reactive power demand</td><td class="d">Available on: NSX E, NT/NW/NS P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32167"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32167<small>doc 32168-32169</small></td><td class="n">Total apparent power demand</td><td class="d">Available on: NSX E, NT/NW/NS P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32169"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32169<small>doc 32170-32171</small></td><td class="n">Peak current demand phase 1</td><td class="d">Available on: MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32171"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32171<small>doc 32172-32173</small></td><td class="n">Peak current demand phase 2</td><td class="d">Available on: MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32173"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32173<small>doc 32174-32175</small></td><td class="n">Peak current demand phase 3</td><td class="d">Available on: MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32175"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32175<small>doc 32176-32177</small></td><td class="n">Peak current demand neutral</td><td class="d">Available on: MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32177"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32177<small>doc 32178-32179</small></td><td class="n">Peak active power demand</td><td class="d">Available on: MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32179"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32179<small>doc 32180-32181</small></td><td class="n">Peak reactive power demand</td><td class="d">Available on: MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32181"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32181<small>doc 32182-32183</small></td><td class="n">Peak apparent power demand</td><td class="d">Available on: MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32183"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32183<small>doc 32184-32185</small></td><td class="n">Maximum ground-fault current</td><td class="d">Available on: MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32193"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32193<small>doc 32194-32195</small></td><td class="n">Maximum voltage V12</td><td class="d">Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32195"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32195<small>doc 32196-32197</small></td><td class="n">Maximum voltage V23</td><td class="d">Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32197"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32197<small>doc 32198-32199</small></td><td class="n">Maximum voltage V31</td><td class="d">Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32199"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32199<small>doc 32200-32201</small></td><td class="n">Maximum voltage V1N</td><td class="d">Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32201<small>doc 32202-32203</small></td><td class="n">Maximum voltage V2N</td><td class="d">Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32203"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32203<small>doc 32204-32205</small></td><td class="n">Maximum voltage V3N</td><td class="d">Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32205"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32205<small>doc 32206-32207</small></td><td class="n">Power factor phase 1</td><td class="d">Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32207"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32207<small>doc 32208-32209</small></td><td class="n">Power factor phase 2</td><td class="d">Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32209"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32209<small>doc 32210-32211</small></td><td class="n">Power factor phase 3</td><td class="d">Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32211"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32211<small>doc 32212-32213</small></td><td class="n">Total power factor</td><td class="d">Available on: NSX E, NT/NW/NS E/P/H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32213"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32213<small>doc 32214-32215</small></td><td class="n">Fundamental power factor phase 1 (cos phi)</td><td class="d">Available on: NSX E, NT/NW/NS H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32215"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32215<small>doc 32216-32217</small></td><td class="n">Fundamental power factor phase 2 (cos phi)</td><td class="d">Available on: NSX E, NT/NW/NS H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32217"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32217<small>doc 32218-32219</small></td><td class="n">Fundamental power factor phase 3 (cos phi)</td><td class="d">Available on: NSX E, NT/NW/NS H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32219"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32219<small>doc 32220-32221</small></td><td class="n">Total fundamental power factor</td><td class="d">Available on: NSX E, NT/NW/NS H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32221"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32221<small>doc 32222-32223</small></td><td class="n">THD voltage V12</td><td class="d">Ratio to the fundamental, 0-2. Available on: NSX E, NT/NW/NS H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32223"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32223<small>doc 32224-32225</small></td><td class="n">THD voltage V23</td><td class="d">Available on: NSX E, NT/NW/NS H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32225"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32225<small>doc 32226-32227</small></td><td class="n">THD voltage V31</td><td class="d">Available on: NSX E, NT/NW/NS H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32227"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32227<small>doc 32228-32229</small></td><td class="n">THD voltage V1N</td><td class="d">Available on: NSX E, NT/NW/NS H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32229"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32229<small>doc 32230-32231</small></td><td class="n">THD voltage V2N</td><td class="d">Available on: NSX E, NT/NW/NS H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32231"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32231<small>doc 32232-32233</small></td><td class="n">THD voltage V3N</td><td class="d">Available on: NSX E, NT/NW/NS H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32233"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32233<small>doc 32234-32235</small></td><td class="n">THD current phase 1</td><td class="d">Ratio to the fundamental, 0-2. Available on: NSX E, NT/NW/NS H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32235"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32235<small>doc 32236-32237</small></td><td class="n">THD current phase 2</td><td class="d">Available on: NSX E, NT/NW/NS H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32237"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32237<small>doc 32238-32239</small></td><td class="n">THD current phase 3</td><td class="d">Available on: NSX E, NT/NW/NS H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32239"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32239<small>doc 32240-32241</small></td><td class="n">Average THD of 3 phase currents</td><td class="d">Available on: NSX E, NT/NW/NS H, MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32241"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32241<small>doc 32242-32243</small></td><td class="n">Maximum total power factor</td><td class="d">Available on: MTZ.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32340"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32340<small>doc 32341</small></td><td class="n">Inhibit close order status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Close inhibited by IO module; bit 1 = Close inhibited by communication</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>The guide states INT32/INT64 values are big-endian (most significant register first) and decodes total active energy 32096-32099 that way. Its FLOAT32 readout example (registers 32028-32029 returning 0x440A 0xC000 = 555 A) shows floats are high word first too.</li><li>Each description says which trip units fill the register: NSX A/E (ComPact NSX MicroLogic types A and E), NT/NW/NS A/E/P/H, and MTZ (the X column).</li><li>Bit registers come in pairs: the even register holds a validity bit for each bit of the odd register that follows.</li><li>Left out: IO module status words 32003/32005, pre-alarm and user-alarm words 32017-32023, and 32186 (maximum earth-leakage current), whose unit is printed as V.</li><li>IFE: the server address is 255 (fixed). IFM: the address comes from the two rotary switches; baud and parity are auto-detected by default. With Auto-Speed off, 4800-38400 baud and even/odd/none parity can be set in EcoStruxure Power Commission. The guide gives no fixed default and no TCP port.</li><li>One read is limited to 125 registers; the guide reads the dataset in three requests (32000-32123, 32124-32241, 32340-32435). Do not split a 64-bit energy across two reads.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Schneider Electric ComPact NSX MicroLogic trip unit, standard dataset (IFM / IFE interface)</h2><div class="faq"><details open><summary>What Modbus registers does the Schneider Electric ComPact NSX MicroLogic trip unit, standard dataset (IFM / IFE interface) have?</summary><p>This map lists 98 registers: 98 holding registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Schneider Electric ComPact NSX MicroLogic trip unit, standard dataset (IFM / IFE interface) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide lists a hex address and a decimal register for every row, with register = address + 1 (register 32028 = 0x7D1B). Its readout example requests 0x7D1B for register 32028.</p></details><details><summary>What byte order does the Schneider Electric ComPact NSX MicroLogic trip unit, standard dataset (IFM / IFE interface) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Schneider Electric ComPact NSX MicroLogic trip unit, standard dataset (IFM / IFE interface)?</summary><p>Start with HR 32000 Circuit breaker status (Open/closed/tripped status); HR 32006 Tripping cause, standard protections (Trip cause); HR 32027 RMS current phase 1 (Phase 1 current); HR 32055 Voltage V12 (Voltage V12); HR 32077 Total active power (Total active power); HR 32095 Total active energy (Total active energy); HR 32211 Total power factor (Total power factor).</p></details><details><summary>How do I enable Modbus control of the Schneider Electric ComPact NSX MicroLogic trip unit, standard dataset (IFM / IFE interface)?</summary><p>Fit an IFM (RS-485 Modbus) or IFE (Ethernet) interface and connect it to the trip unit over the ULP cord. No enable step is needed to read the dataset; remote control needs the locking pad open and the command interface.</p></details><details><summary>Where is the official Schneider Electric ComPact NSX MicroLogic trip unit, standard dataset (IFM / IFE interface) Modbus documentation?</summary><p>The source is ComPact NSX - Modbus Communication User Guide (DOCA0091EN-09), revision 2022-07, published free by Schneider Electric at https://download.se.com/files?p_Doc_Ref=DOCA0091EN.</p></details></div>
<h2>More Schneider Electric Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/schneider-electric/acti9-smartlink-modbus" data-row><span class="k">Energy meter (pulse and status concentrator)</span><h3>Schneider Electric Acti 9 Smartlink Modbus (A9XMSB11) 11-channel I/O and pulse concentrator</h3><p>Acti 9 Smartlink Modbus RS-485 module A9XMSB11, per user manual DOCA0004EN-06 (04/2016).</p><div class="meta">80 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: Acti 9 Smartlink, Smartlink Modbus, A9XMSB11, Acti9 Smartlink</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv212" data-row><span class="k">Variable frequency drive (HVAC fans and pumps)</span><h3>Schneider Electric Altivar 212 (embedded Modbus RTU)</h3><p>ATV212H (IP21) and ATV212W (IP55) drives on the built-in Modbus RTU ports (RJ45 and open-style terminal), per Modbus manual S1A53844.</p><div class="meta">55 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: ATV212, Altivar 212, ATV212H, ATV212W, ATV212HU15N4, ATV212WD11N4</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv320" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Machine ATV320 (embedded Modbus RTU)</h3><p>ATV320 Book (ATV320...B) and Compact (ATV320...C) drives on the built-in RJ45 Modbus serial port; register map per Communication Parameters file NVE41316 V3.5.</p><div class="meta">68 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: ATV320, Altivar 320, ATV320U, ATV320D, ATV320 Book, ATV320 Compact</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv340" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP)</h3><p>ATV340 drives on the built-in Modbus serial port; Ethernet versions (ATV340...N4E) expose the same addresses on embedded Modbus TCP. Per Communication Parameters file NVE61728 V4.6.</p><div class="meta">73 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ATV340, Altivar 340, Altivar Machine ATV340, ATV340U, ATV340D, ATV340...N4E</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv630" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Process ATV630 / ATV600 family (Modbus serial and Modbus TCP)</h3><p>Altivar Process ATV600 drives (ATV630, ATV650 and other ATV6x0 models) on the embedded RJ45 Modbus serial port or the embedded Ethernet Modbus TCP server; register map per Communication Parameters file EAV64332 V4.6.</p><div class="meta">73 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ATV600, ATV630, ATV650, ATV660, ATV680, Altivar Process 600, ATV630U, ATV630D</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv900" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Process ATV900 (ATV930/ATV950, embedded Modbus serial / Modbus TCP)</h3><p>Altivar Process ATV900 drives (ATV930, ATV950) on the built-in Modbus serial port and the embedded Ethernet port (Modbus TCP). Per Communication Parameters file NHA80944 V4.6.</p><div class="meta">73 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ATV900, ATV930, ATV950, Altivar Process 900, Altivar 930, Altivar 950, ATV930U, ATV930D, ATV950U</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/conext-cl" data-row><span class="k">Solar inverter</span><h3>Schneider Electric Conext CL three-phase PV inverter 18/20/25 kVA</h3><p>Conext CL (IEC, PVSCL20E/25E) and Conext CL-NA (PVSCL18NA/25NA) three-phase string inverters, map revision 1.5.</p><div class="meta">51 registers &middot; 6 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Conext CL-NA, Conext CL-E, PVSCL18NA, PVSCL20E, PVSCL25E, PVSCL25NA</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/conext-core-xc" data-row><span class="k">Solar inverter</span><h3>Schneider Electric Conext Core XC Series grid-tie PV inverter (0G-XC-BB)</h3><p>Conext Core XC Series grid-tied PV inverters (540/630/680 kW ratings, 0G-XC-BB) with firmware v1.07 and later; some registers need newer firmware as noted.</p><div class="meta">125 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: 0G-XC-BB, XC-AIC15P</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv610" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Easy Altivar ATV610 (embedded Modbus serial)</h3><p>Easy Altivar ATV610 drives on the built-in Modbus serial port, per Communication Parameters file EAV64394 V1.6.</p><div class="meta">70 registers &middot; 38 writable &middot; RTU</div><span class="sr-only"> Also known as: ATV610, Altivar 610, Easy Altivar 610, Altivar Easy 610, ATV610U, ATV610D</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/evlink-pro-ac" data-row><span class="k">EV charger</span><h3>Schneider Electric EVlink Pro AC charging station (Modbus TCP)</h3><p>EVlink Pro AC charging stations (T2S socket, attached cable, and T2S plus domestic socket versions), software 1.1.6 to 1.4.0.</p><div class="meta">32 registers &middot; 3 writable &middot; TCP</div><span class="sr-only"> Also known as: EVlink Pro AC</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/powertag-energy-powertag-link" data-row><span class="k">Energy meter (wireless sensors through an Ethernet gateway)</span><h3>Schneider Electric PowerTag Energy wireless sensors via PowerTag Link gateway (Modbus TCP)</h3><p>PowerTag Energy 63, M250/M630, F160 and Rope sensors read through a PowerTag Link or PowerTag Link HD gateway, per DOCA0157EN-09 (10/2025).</p><div class="meta">83 registers &middot; 20 writable &middot; TCP</div><span class="sr-only"> Also known as: PowerTag Link, PowerTag Link HD, A9XMWD20, A9XMWD100, PowerTag Energy 63, A9MEM1520, A9MEM1540, A9MEM1560, A9MEM1570, PowerTag M250, PowerTag M630, LV434020, PowerTag F160, A9MEM1580, PowerTag Rope, A9MEM1590</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/tesys-t-ltmr-modbus" data-row><span class="k">Motor management and protection relay</span><h3>Schneider Electric TeSys T LTMR motor management controller (Modbus RTU)</h3><p>TeSys T LTMR Modbus controllers (LTMR..M..), with or without the LTMEV40 expansion module, per DOCA0130EN-03 (02/2024).</p><div class="meta">50 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: TeSys T, LTMR, LTMR08MBD, LTMR27MBD, LTMR100MBD, LTMR08MFM, LTMR27MFM, LTMR100MFM, LTMR..M, LTMEV40</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/uniflair-acrmd4k-rack-mounted-cooling" data-row><span class="k">Air handler (rack-mounted room cooling unit, split DX)</span><h3>Schneider Electric Uniflair Rack Mounted Room Cooling ACRMD4K</h3><p>Schneider Electric Uniflair Rack Mounted Room Cooling units ACRMD4Kxxx (indoor rack unit with matching outdoor unit), register map part number 990-91589.</p><div class="meta">86 registers &middot; 14 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ACRMD4K, ACRMD4Kxxx, Uniflair rack mounted room cooling, 990-91589</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/siemens/sentron-pac3200" data-row><span class="k">Power meter</span><h3>Siemens SENTRON PAC3200</h3><p>SENTRON PAC3200 (7KM2111/7KM2112), Ethernet port and optional PAC RS485 expansion module, per manual edition 02/2008.</p><div class="meta">179 registers &middot; 40 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: 7KM2112-0BA00-2AA0, 7KM2112-0BA00-3AA0, 7KM2111-1BA00-3AA0, 7KM PAC3200</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tdi340" data-row><span class="k">Energy meter (S0 pulse counter / digital input module)</span><h3>Teracom TDI340 4-channel S0 pulse counter with Modbus RTU</h3><p>TDI340 per the Teracom TDI340 user manual Revision R1.11, firmware V1.06 or later.</p><div class="meta">50 registers &middot; 32 writable &middot; RTU</div><span class="sr-only"> Also known as: TDI340</span></a></li><li><a class="card" href="/modbus-register-maps/abb/b23-b24" data-row><span class="k">Energy meter</span><h3>ABB EQ meter B23 / B24 (Modbus RTU)</h3><p>ABB EQ B23 (direct, 65 A) and B24 (CT-connected) three-phase DIN meters fitted with the RS485 interface set to Modbus.</p><div class="meta">149 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: B23, B24, EQ B23, EQ B24</span></a></li><li><a class="card" href="/modbus-register-maps/accuenergy/acuvim-l" data-row><span class="k">Power meter</span><h3>Accuenergy Acuvim-L Series</h3><p>Accuenergy Acuvim-L series multifunction power and energy meters, user manual V4 (V 4.1.12, revised March 2026).</p><div class="meta">112 registers &middot; 55 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Acuvim-CL, Acuvim-EL</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/dct1" data-row><span class="k">Energy meter (DC)</span><h3>Carlo Gavazzi DCT1 DC energy meter (Modbus RTU)</h3><p>DCT1 300 A and 600 A / 1000 V DC meters, with and without signed data (S1/S2/S3), protocol version 1.1.</p><div class="meta">37 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: DCT1A60V10LS1X, DCT1A60V10LS2EC, DCT1A60V10LS3EC, DCT1A30V10LS1X, DCT1A30V10LS2EC, DCT1A30V10LS3EC</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em271" data-row><span class="k">Energy meter</span><h3>Carlo Gavazzi EM271 dual three-phase energy meter with TCD current sensors</h3><p>EM271 (firmware r.d0+, PF values from r.d2) on RS485 Modbus RTU, per communication protocol version 1 revision 2 (2018-01-29).</p><div class="meta">56 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: EM271, EM27172DMV53X2SX, EM27172DMV63X2SX</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://download.se.com/files?p_Doc_Ref=DOCA0091EN" rel="nofollow noopener" target="_blank">ComPact NSX - Modbus Communication User Guide &middot; DOCA0091EN-09 &middot; rev. 2022-07</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
