{
 "manufacturer": "Schneider Electric",
 "manufacturer_slug": "schneider-electric",
 "model": "ComPact NSX MicroLogic trip unit, standard dataset (IFM / IFE interface)",
 "model_slug": "compact-nsx-micrologic-standard-dataset",
 "short_model": "ComPact NSX dataset",
 "aliases": [
  "ComPact NSX",
  "Compact NSX",
  "MicroLogic 5.2 E",
  "MicroLogic 6.2 E",
  "MicroLogic 7.2 E",
  "MicroLogic 5.3 A",
  "MicroLogic 6.3 E",
  "IFM LV434000",
  "IFE LV434001",
  "IFE LV434002",
  "ComPact NS",
  "MasterPact NT",
  "MasterPact NW",
  "MasterPact MTZ"
 ],
 "equipment_type": "Power meter (circuit breaker trip unit)",
 "applies_to": "Standard dataset registers 32000-32341 served by the IFM (Modbus RTU) or IFE (Modbus TCP) interface for ComPact NSX; the same table lists availability for ComPact NS / MasterPact NT/NW and MasterPact MTZ. Per DOCA0091EN-09 (07/2022).",
 "summary": "MicroLogic trip units in ComPact NSX breakers are read over Modbus through an IFM serial interface or an IFE Ethernet interface. Schneider publishes a 'standard dataset' at registers 32000-32341 that gathers breaker status, trip causes, currents, voltages, power, energy, demand and power factor in one block. Floats and 64-bit energies are big-endian; values are already in engineering units.",
 "transport": [
  "RTU",
  "TCP"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": null,
  "data_bits": 8,
  "stop_bits": null,
  "tcp_port": null
 },
 "addressing": {
  "convention": "1-based",
  "note": "The guide lists a hex address and a decimal register for every row, with register = address + 1 (register 32028 = 0x7D1B). Its readout example requests 0x7D1B for register 32028."
 },
 "default_word_order": "ABCD",
 "firmware": null,
 "source": {
  "title": "ComPact NSX - Modbus Communication User Guide",
  "doc_number": "DOCA0091EN-09",
  "revision_date": "2022-07",
  "url": "https://download.se.com/files?p_Doc_Ref=DOCA0091EN",
  "pages": "IFM settings pp. 23-30; IFE address p. 37; table format and data types pp. 69-73; standard dataset pp. 78-97 (readout examples pp. 82-83)"
 },
 "notes": [
  "The guide states INT32/INT64 values are big-endian (most significant register first) and decodes total active energy 32096-32099 that way. Its FLOAT32 readout example (registers 32028-32029 returning 0x440A 0xC000 = 555 A) shows floats are high word first too.",
  "Each description says which trip units fill the register: NSX A/E (ComPact NSX MicroLogic types A and E), NT/NW/NS A/E/P/H, and MTZ (the X column).",
  "Bit registers come in pairs: the even register holds a validity bit for each bit of the odd register that follows.",
  "Left out: IO module status words 32003/32005, pre-alarm and user-alarm words 32017-32023, and 32186 (maximum earth-leakage current), whose unit is printed as V.",
  "IFE: the server address is 255 (fixed). IFM: the address comes from the two rotary switches; baud and parity are auto-detected by default. With Auto-Speed off, 4800-38400 baud and even/odd/none parity can be set in EcoStruxure Power Commission. The guide gives no fixed default and no TCP port.",
  "One read is limited to 125 registers; the guide reads the dataset in three requests (32000-32123, 32124-32241, 32340-32435). Do not split a 64-bit energy across two reads."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 31999,
   "documented": "32000",
   "name": "Quality of breaker status bits",
   "description": "Per-bit validity for 32001 (1 = valid).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32000,
   "documented": "32001",
   "name": "Circuit breaker status",
   "description": "Check the validity bits in the preceding register.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "OF contact: 1 = closed, 0 = open",
    "1": "SD trip indication: 1 = tripped",
    "2": "SDE fault-trip indication: 1 = tripped on electrical fault",
    "3": "CH spring charged (MasterPact only)",
    "5": "PF ready to close (MasterPact only)",
    "15": "1 = data not available"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32006,
   "documented": "32007",
   "name": "Tripping cause, standard protections",
   "description": "Check the validity bits in the preceding register.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Long-time protection Ir",
    "1": "Short-time protection Isd",
    "2": "Instantaneous protection Ii",
    "3": "Ground-fault protection Ig",
    "4": "Earth-leakage protection IΔn",
    "5": "Integrated instantaneous protection",
    "6": "Internal failure (STOP) on NSX; other protections / internal temperature on NT/NW/NS",
    "7": "Internal failure (overvoltage)",
    "8": "Other protection (see 32009)",
    "10": "Motor unbalance (NSX)",
    "11": "Motor jam (NSX)",
    "12": "Motor underload (NSX)",
    "13": "Motor long start (NSX)",
    "14": "Reflex tripping (NSX)",
    "15": "1 = bits 0-14 not valid"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32008,
   "documented": "32009",
   "name": "Tripping cause, advanced protections",
   "description": "NT/NW/NS P and H trip units; validity bits in 32008.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Current unbalance",
    "1": "Overcurrent phase 1",
    "2": "Overcurrent phase 2",
    "3": "Overcurrent phase 3",
    "4": "Overcurrent neutral",
    "5": "Undervoltage",
    "6": "Overvoltage",
    "7": "Voltage unbalance",
    "8": "Overpower",
    "9": "Reverse power",
    "10": "Underfrequency",
    "11": "Overfrequency",
    "12": "Phase rotation",
    "13": "Load shedding on current",
    "14": "Load shedding on power",
    "15": "1 = bits 0-14 not valid"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32014,
   "documented": "32015",
   "name": "Standard protection setpoint overrun",
   "description": "Check the validity bits in the preceding register.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Long-time protection pick-up",
    "15": "1 = bit 0 not valid"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32027,
   "documented": "32028-32029",
   "name": "RMS current phase 1",
   "description": "Available on: NSX A/E, NT/NW/NS A/E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32029,
   "documented": "32030-32031",
   "name": "RMS current phase 2",
   "description": "Available on: NSX A/E, NT/NW/NS A/E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32031,
   "documented": "32032-32033",
   "name": "RMS current phase 3",
   "description": "Available on: NSX A/E, NT/NW/NS A/E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32033,
   "documented": "32034-32035",
   "name": "RMS current neutral",
   "description": "Only when the system type register reads 30 or 41. Available on: NSX A/E, NT/NW/NS A/E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32035,
   "documented": "32036-32037",
   "name": "Max RMS current of the most loaded phase",
   "description": "Available on: NSX A/E, NT/NW/NS A/E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32037,
   "documented": "32038-32039",
   "name": "Ground current ratio (Ig setting ratio)",
   "description": "Available on: NSX A/E, NT/NW/NS A/E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32039,
   "documented": "32040-32041",
   "name": "Earth-leakage current ratio (IΔn ratio)",
   "description": "Available on: NSX E, NT/NW/NS A/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32041,
   "documented": "32042-32043",
   "name": "Maximum RMS current phase 1",
   "description": "Available on: NSX A/E, NT/NW/NS A/E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32043,
   "documented": "32044-32045",
   "name": "Maximum RMS current phase 2",
   "description": "Available on: NSX A/E, NT/NW/NS A/E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32045,
   "documented": "32046-32047",
   "name": "Maximum RMS current phase 3",
   "description": "Available on: NSX A/E, NT/NW/NS A/E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32047,
   "documented": "32048-32049",
   "name": "Maximum RMS current neutral",
   "description": "Available on: NSX A/E, NT/NW/NS A/E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32049,
   "documented": "32050-32051",
   "name": "Highest maximum current (any phase)",
   "description": "Available on: NSX A/E, NT/NW/NS A/E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32055,
   "documented": "32056-32057",
   "name": "Voltage V12",
   "description": "Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32057,
   "documented": "32058-32059",
   "name": "Voltage V23",
   "description": "Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32059,
   "documented": "32060-32061",
   "name": "Voltage V31",
   "description": "Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32061,
   "documented": "32062-32063",
   "name": "Voltage V1N",
   "description": "Only when the system type register reads 40 or 41. Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32063,
   "documented": "32064-32065",
   "name": "Voltage V2N",
   "description": "Only when the system type register reads 40 or 41. Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32065,
   "documented": "32066-32067",
   "name": "Voltage V3N",
   "description": "Only when the system type register reads 40 or 41. Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32067,
   "documented": "32068-32069",
   "name": "Frequency",
   "description": "Available on: NSX E, NT/NW/NS P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32069,
   "documented": "32070-32071",
   "name": "Maximum frequency",
   "description": "Available on: NSX E, NT/NW/NS P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32071,
   "documented": "32072-32073",
   "name": "Active power phase 1",
   "description": "Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32073,
   "documented": "32074-32075",
   "name": "Active power phase 2",
   "description": "Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32075,
   "documented": "32076-32077",
   "name": "Active power phase 3",
   "description": "Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32077,
   "documented": "32078-32079",
   "name": "Total active power",
   "description": "Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32079,
   "documented": "32080-32081",
   "name": "Reactive power phase 1",
   "description": "Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VAR",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32081,
   "documented": "32082-32083",
   "name": "Reactive power phase 2",
   "description": "Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VAR",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32083,
   "documented": "32084-32085",
   "name": "Reactive power phase 3",
   "description": "Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VAR",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32085,
   "documented": "32086-32087",
   "name": "Total reactive power",
   "description": "Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VAR",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32087,
   "documented": "32088-32089",
   "name": "Apparent power phase 1",
   "description": "Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32089,
   "documented": "32090-32091",
   "name": "Apparent power phase 2",
   "description": "Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32091,
   "documented": "32092-32093",
   "name": "Apparent power phase 3",
   "description": "Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32093,
   "documented": "32094-32095",
   "name": "Total apparent power",
   "description": "Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32095,
   "documented": "32096-32099",
   "name": "Total active energy",
   "description": "Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "INT64",
   "length": 4,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32099,
   "documented": "32100-32103",
   "name": "Total reactive energy",
   "description": "Available on: NSX E, NT/NW/NS E/P/H(1), MTZ.",
   "data_type": "INT64",
   "length": 4,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VARh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32103,
   "documented": "32104-32107",
   "name": "Active energy delivered",
   "description": "Available on: NSX E, NT/NW/NS P/H, MTZ.",
   "data_type": "UINT64",
   "length": 4,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32107,
   "documented": "32108-32111",
   "name": "Active energy received",
   "description": "Available on: NSX E, NT/NW/NS P/H, MTZ.",
   "data_type": "UINT64",
   "length": 4,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32111,
   "documented": "32112-32115",
   "name": "Reactive energy delivered",
   "description": "Available on: NSX E, NT/NW/NS P/H, MTZ.",
   "data_type": "UINT64",
   "length": 4,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VARh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32115,
   "documented": "32116-32119",
   "name": "Reactive energy received",
   "description": "Available on: NSX E, NT/NW/NS P/H, MTZ.",
   "data_type": "UINT64",
   "length": 4,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VARh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32119,
   "documented": "32120-32123",
   "name": "Total apparent energy",
   "description": "Available on: NSX E, MTZ.",
   "data_type": "UINT64",
   "length": 4,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VAh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32123,
   "documented": "32124-32127",
   "name": "Cumulative active energy delivered (non-resettable)",
   "description": "Available on: NSX E, MTZ.",
   "data_type": "UINT64",
   "length": 4,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32127,
   "documented": "32128-32131",
   "name": "Cumulative active energy received (non-resettable)",
   "description": "Available on: NSX E, MTZ.",
   "data_type": "UINT64",
   "length": 4,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32131,
   "documented": "32132-32133",
   "name": "Average of 3 phase currents",
   "description": "Available on: MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32133,
   "documented": "32134-32135",
   "name": "Average phase-to-phase voltage",
   "description": "Available on: MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32135,
   "documented": "32136-32137",
   "name": "Average phase-to-neutral voltage",
   "description": "Available on: MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32137,
   "documented": "32138-32139",
   "name": "Maximum total active power",
   "description": "Available on: MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32139,
   "documented": "32140-32141",
   "name": "Maximum total reactive power",
   "description": "Available on: MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VAR",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32141,
   "documented": "32142-32143",
   "name": "Maximum total apparent power",
   "description": "Available on: MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32143,
   "documented": "32144-32145",
   "name": "Maximum average 3-phase current",
   "description": "Available on: MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32145,
   "documented": "32146-32147",
   "name": "Maximum average phase-to-phase voltage",
   "description": "Available on: MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32147,
   "documented": "32148-32149",
   "name": "Maximum average phase-to-neutral voltage",
   "description": "Available on: MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32149,
   "documented": "32150-32151",
   "name": "Ground-fault current",
   "description": "Available on: MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32151,
   "documented": "32152-32153",
   "name": "Earth-leakage current",
   "description": "Available on: MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32155,
   "documented": "32156-32157",
   "name": "Current demand phase 1",
   "description": "Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32157,
   "documented": "32158-32159",
   "name": "Current demand phase 2",
   "description": "Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32159,
   "documented": "32160-32161",
   "name": "Current demand phase 3",
   "description": "Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32161,
   "documented": "32162-32163",
   "name": "Current demand neutral",
   "description": "Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32163,
   "documented": "32164-32165",
   "name": "Total active power demand",
   "description": "Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32165,
   "documented": "32166-32167",
   "name": "Total reactive power demand",
   "description": "Available on: NSX E, NT/NW/NS P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VAR",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32167,
   "documented": "32168-32169",
   "name": "Total apparent power demand",
   "description": "Available on: NSX E, NT/NW/NS P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32169,
   "documented": "32170-32171",
   "name": "Peak current demand phase 1",
   "description": "Available on: MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32171,
   "documented": "32172-32173",
   "name": "Peak current demand phase 2",
   "description": "Available on: MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32173,
   "documented": "32174-32175",
   "name": "Peak current demand phase 3",
   "description": "Available on: MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32175,
   "documented": "32176-32177",
   "name": "Peak current demand neutral",
   "description": "Available on: MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32177,
   "documented": "32178-32179",
   "name": "Peak active power demand",
   "description": "Available on: MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32179,
   "documented": "32180-32181",
   "name": "Peak reactive power demand",
   "description": "Available on: MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VAR",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32181,
   "documented": "32182-32183",
   "name": "Peak apparent power demand",
   "description": "Available on: MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32183,
   "documented": "32184-32185",
   "name": "Maximum ground-fault current",
   "description": "Available on: MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32193,
   "documented": "32194-32195",
   "name": "Maximum voltage V12",
   "description": "Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32195,
   "documented": "32196-32197",
   "name": "Maximum voltage V23",
   "description": "Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32197,
   "documented": "32198-32199",
   "name": "Maximum voltage V31",
   "description": "Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32199,
   "documented": "32200-32201",
   "name": "Maximum voltage V1N",
   "description": "Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32201,
   "documented": "32202-32203",
   "name": "Maximum voltage V2N",
   "description": "Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32203,
   "documented": "32204-32205",
   "name": "Maximum voltage V3N",
   "description": "Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32205,
   "documented": "32206-32207",
   "name": "Power factor phase 1",
   "description": "Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32207,
   "documented": "32208-32209",
   "name": "Power factor phase 2",
   "description": "Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32209,
   "documented": "32210-32211",
   "name": "Power factor phase 3",
   "description": "Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32211,
   "documented": "32212-32213",
   "name": "Total power factor",
   "description": "Available on: NSX E, NT/NW/NS E/P/H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32213,
   "documented": "32214-32215",
   "name": "Fundamental power factor phase 1 (cos phi)",
   "description": "Available on: NSX E, NT/NW/NS H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32215,
   "documented": "32216-32217",
   "name": "Fundamental power factor phase 2 (cos phi)",
   "description": "Available on: NSX E, NT/NW/NS H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32217,
   "documented": "32218-32219",
   "name": "Fundamental power factor phase 3 (cos phi)",
   "description": "Available on: NSX E, NT/NW/NS H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32219,
   "documented": "32220-32221",
   "name": "Total fundamental power factor",
   "description": "Available on: NSX E, NT/NW/NS H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32221,
   "documented": "32222-32223",
   "name": "THD voltage V12",
   "description": "Ratio to the fundamental, 0-2. Available on: NSX E, NT/NW/NS H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32223,
   "documented": "32224-32225",
   "name": "THD voltage V23",
   "description": "Available on: NSX E, NT/NW/NS H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32225,
   "documented": "32226-32227",
   "name": "THD voltage V31",
   "description": "Available on: NSX E, NT/NW/NS H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32227,
   "documented": "32228-32229",
   "name": "THD voltage V1N",
   "description": "Available on: NSX E, NT/NW/NS H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32229,
   "documented": "32230-32231",
   "name": "THD voltage V2N",
   "description": "Available on: NSX E, NT/NW/NS H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32231,
   "documented": "32232-32233",
   "name": "THD voltage V3N",
   "description": "Available on: NSX E, NT/NW/NS H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32233,
   "documented": "32234-32235",
   "name": "THD current phase 1",
   "description": "Ratio to the fundamental, 0-2. Available on: NSX E, NT/NW/NS H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32235,
   "documented": "32236-32237",
   "name": "THD current phase 2",
   "description": "Available on: NSX E, NT/NW/NS H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32237,
   "documented": "32238-32239",
   "name": "THD current phase 3",
   "description": "Available on: NSX E, NT/NW/NS H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32239,
   "documented": "32240-32241",
   "name": "Average THD of 3 phase currents",
   "description": "Available on: NSX E, NT/NW/NS H, MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32241,
   "documented": "32242-32243",
   "name": "Maximum total power factor",
   "description": "Available on: MTZ.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32340,
   "documented": "32341",
   "name": "Inhibit close order status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Close inhibited by IO module",
    "1": "Close inhibited by communication"
   },
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Read the dataset with function 03 in three requests, as the guide does: 32000-32123, 32124-32241 and 32340 onward. Breaker status is at 32001, currents from 32028, voltages from 32056, power from 32072, energy from 32096, power factor at 32206-32213.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 32000,
    "why": "Open/closed/tripped status"
   },
   {
    "table": "holding_register",
    "address": 32006,
    "why": "Trip cause"
   },
   {
    "table": "holding_register",
    "address": 32027,
    "why": "Phase 1 current"
   },
   {
    "table": "holding_register",
    "address": 32055,
    "why": "Voltage V12"
   },
   {
    "table": "holding_register",
    "address": 32077,
    "why": "Total active power"
   },
   {
    "table": "holding_register",
    "address": 32095,
    "why": "Total active energy"
   },
   {
    "table": "holding_register",
    "address": 32211,
    "why": "Total power factor"
   }
  ],
  "enable": "Fit an IFM (RS-485 Modbus) or IFE (Ethernet) interface and connect it to the trip unit over the ULP cord. No enable step is needed to read the dataset; remote control needs the locking pad open and the command interface.",
  "watchdog": null,
  "quirks": [
   "IFE always answers on unit ID 255.",
   "In Auto-Speed mode the IFM uses one stop bit with even/odd parity and two stop bits with no parity.",
   "Voltage, power and energy registers need an E (or P/H) trip unit; type A units only fill currents."
  ],
  "setup": [
   "IFM: set the Modbus address on the two rotary switches; leave Auto-Speed on and send at least 25 frames so it can lock onto baud and parity.",
   "IFE: set its IP address; the Modbus unit ID is fixed at 255."
  ],
  "gotchas": [
   "Changing baud or parity after auto-detection needs an IFM power cycle.",
   "Check the validity register before trusting a status bit."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/schneider-electric/compact-nsx-micrologic-standard-dataset",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
