<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Schneider Electric Conext Core XC Modbus Register Map</title>
<meta name="description" content="Schneider Electric Conext Core XC Modbus register map: 125 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/schneider-electric/conext-core-xc">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Schneider Electric Conext Core XC Modbus Register Map">
<meta property="og:description" content="Schneider Electric Conext Core XC Modbus register map: 125 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/schneider-electric/conext-core-xc">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Schneider Electric Conext Core XC Modbus Register Map">
<meta name="twitter:description" content="Schneider Electric Conext Core XC Modbus register map: 125 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/schneider-electric/conext-core-xc",
   "url": "https://easymodbus.com/modbus-register-maps/schneider-electric/conext-core-xc",
   "name": "Schneider Electric Conext Core XC Modbus Register Map",
   "description": "Schneider Electric Conext Core XC Modbus register map: 125 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/schneider-electric/conext-core-xc#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/schneider-electric/conext-core-xc#dataset",
   "name": "Schneider Electric Conext Core XC Series grid-tie PV inverter (0G-XC-BB) Modbus register map",
   "description": "The Conext Core XC is a grid-tied three-phase PV inverter with an RS-485 Modbus RTU port. All values are 16-bit integers with a fixed multiplier, read with function 03 and written with function 16. This map covers the read-only monitoring block (0x1700-0x1828), ratings and grid-code settings, the main power-limit and remote enable/disable controls, Modbus port settings and the log-reading registers. Schneider Electric Conext Core XC Modbus register map: 125 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/schneider-electric/conext-core-xc",
   "keywords": [
    "Schneider Electric Conext Core XC Series grid-tie PV inverter (0G-XC-BB) Modbus register map",
    "Schneider Electric Conext Core XC Series grid-tie PV inverter (0G-XC-BB) Modbus registers",
    "Schneider Electric Modbus map",
    "0G-XC-BB Modbus register map",
    "XC-AIC15P Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Conext Core XC Series, 0G-XC-BB Grid-Tied Photovoltaic Inverter: Using Modbus Application Note",
    "url": "https://solar.se.com/eu/wp-content/uploads/sites/4/2021/12/TP20170101_Conext-Core-XC-Using-Modbus-App-NoteAP-XC-095.pdf",
    "author": {
     "@type": "Organization",
     "name": "Schneider Electric"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Schneider Electric Conext Core XC Series grid-tie PV inverter (0G-XC-BB)",
    "brand": {
     "@type": "Brand",
     "name": "Schneider Electric"
    },
    "category": "Solar inverter"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/schneider-electric/conext-core-xc.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/schneider-electric/conext-core-xc.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Schneider Electric Conext Core XC Series grid-tie PV inverter (0G-XC-BB) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 125 registers: 125 holding registers. 24 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Schneider Electric Conext Core XC Series grid-tie PV inverter (0G-XC-BB) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The application note says register addresses are zero based, printed in hex, and go straight into the request's address field. A master that wants register numbers must convert to decimal and add 1."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Schneider Electric Conext Core XC Series grid-tie PV inverter (0G-XC-BB)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 5888 Operational Mode State (Operating mode and state); HR 6142 Active Power (Active power, kW x10); HR 6145 PV Power (PV power); HR 6136 Grid Voltage V12 (Grid voltage V12); HR 6146 Grid Frequency (Grid frequency); HR 6184 Alarm Code (Active alarm code); HR 57568 Parameter Control Station (Hand settings control to Modbus); HR 64025 User Active Power Limit (User active power limit)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Schneider Electric Conext Core XC Series grid-tie PV inverter (0G-XC-BB)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "On the front panel go to 2 Language, Time, Interface > Comm. Interface > Parameter Control Station and select panel control to set the Modbus address and baud rate, then power-cycle with QF2. For writes, set register 0xE0E0 to 2 (Modbus)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Schneider Electric Conext Core XC Series grid-tie PV inverter (0G-XC-BB) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Conext Core XC Series, 0G-XC-BB Grid-Tied Photovoltaic Inverter: Using Modbus Application Note (AP-XC-095 Revision A), revision 2017-01, published free by Schneider Electric at https://solar.se.com/eu/wp-content/uploads/sites/4/2021/12/TP20170101_Conext-Core-XC-Using-Modbus-App-NoteAP-XC-095.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Schneider Electric",
     "item": "https://easymodbus.com/modbus-register-maps/schneider-electric/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Conext Core XC Series grid-tie PV inverter (0G-XC-BB)",
     "item": "https://easymodbus.com/modbus-register-maps/schneider-electric/conext-core-xc"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/schneider-electric/">Schneider Electric</a></li><li aria-current="page">Conext Core XC Series grid-tie PV inverter (0G-XC-BB)</li></ol>
<p class="eyebrow">Solar inverter &middot; Modbus register map</p><h1><span class="mfr">Schneider Electric</span> Conext Core XC Series grid-tie PV inverter (0G-XC-BB) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Conext Core XC is a grid-tied three-phase PV inverter with an RS-485 Modbus RTU port. All values are 16-bit integers with a fixed multiplier, read with function 03 and written with function 16. This map covers the read-only monitoring block (0x1700-0x1828), ratings and grid-code settings, the main power-limit and remote enable/disable controls, Modbus port settings and the log-reading registers.</p>
<p>This page lists <strong>125 Modbus registers</strong> for the Schneider Electric Conext Core XC Series grid-tie PV inverter (0G-XC-BB) &mdash; 24 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Schneider Electric&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/schneider-electric/">Schneider Electric</a></dd></div><div><dt>Model</dt><dd>Conext Core XC Series grid-tie PV inverter (0G-XC-BB)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/solar-inverters/">Solar inverter</a></dd></div><div><dt>Registers</dt><dd>125 (24 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>247</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>Firmware</dt><dd>v1.07 and later (individual registers list a minimum firmware, e.g. v3.01, v5.00)</dd></div><div><dt>Also known as</dt><dd>0G-XC-BB, XC-AIC15P</dd></div><div><dt>Source document</dt><dd><a href="https://solar.se.com/eu/wp-content/uploads/sites/4/2021/12/TP20170101_Conext-Core-XC-Using-Modbus-App-NoteAP-XC-095.pdf" rel="nofollow noopener" target="_blank">Conext Core XC Series, 0G-XC-BB Grid-Tied Photovoltaic Inverter: Using Modbus Application Note &middot; AP-XC-095 Revision A &middot; rev. 2017-01</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/schneider-electric/conext-core-xc.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/schneider-electric/conext-core-xc.json">JSON</a>
  <a class="btn" href="https://solar.se.com/eu/wp-content/uploads/sites/4/2021/12/TP20170101_Conext-Core-XC-Using-Modbus-App-NoteAP-XC-095.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Schneider Electric Conext Core XC Series grid-tie PV inverter (0G-XC-BB)</h2>
<div class="answer"><b>Integration in brief</b><p>Poll 0x1700-0x1828 with function 03 for state, grid voltages and currents, active/reactive power and PV values (all 16-bit, divide by the listed factor). To control power, set Parameter Control Station (0xE0E0) to 2 = Modbus, then write the active power limit at 0xFA19 with function 16.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-5888">HR 5888</a></td><td class="n">Operational Mode State</td><td class="f">UINT16</td><td>Operating mode and state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-6142">HR 6142</a></td><td class="n">Active Power</td><td class="f">INT16</td><td>Active power, kW x10</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-6145">HR 6145</a></td><td class="n">PV Power</td><td class="f">INT16</td><td>PV power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-6136">HR 6136</a></td><td class="n">Grid Voltage V12</td><td class="f">INT16</td><td>Grid voltage V12</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-6146">HR 6146</a></td><td class="n">Grid Frequency</td><td class="f">INT16</td><td>Grid frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-6184">HR 6184</a></td><td class="n">Alarm Code</td><td class="f">UINT16</td><td>Active alarm code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-57568">HR 57568</a></td><td class="n">Parameter Control Station</td><td class="f">UINT16</td><td>Hand settings control to Modbus</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-64025">HR 64025</a></td><td class="n">User Active Power Limit</td><td class="f">INT16</td><td>User active power limit</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>On the front panel go to 2 Language, Time, Interface &gt; Comm. Interface &gt; Parameter Control Station and select panel control to set the Modbus address and baud rate, then power-cycle with QF2. For writes, set register 0xE0E0 to 2 (Modbus).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Addresses are hex and zero based; a master that counts from 1 must add one.</li><li>Only function codes 03, 16, 08 (sub-function 00) and 43 are supported; there is no FC06 single-register write.</li><li>Changing the Modbus unit ID (0xE0E1 commit, 0x8003) needs a system reset before it takes effect.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Default RS-485 settings: 19200 baud, 8 data bits, even parity, 1 stop bit; all inverters on one bus must use the same settings.</li><li>Do not use 57600 baud if the Vigilohm IM400 is installed (it only supports 38400).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Reading an unmapped address returns 0xFFFF with no exception, so a wrong address can look like a valid value.</li><li>Leaving Logger Mode (0x4705) in any read mode stops data logging; set it back to 0.</li></ul>
</section>
<h2 id="registers">Schneider Electric Conext Core XC Series grid-tie PV inverter (0G-XC-BB) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>125</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">125 of 125 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Schneider Electric Conext Core XC Series grid-tie PV inverter (0G-XC-BB) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-5888"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5888<small>doc 0x1700</small></td><td class="n">Operational Mode State</td><td class="d">High byte = enable mode, low byte = state.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = PV mode offline; 1 = PV mode reconnecting; 2 = PV mode online; 256 = CP mode offline; 257 = CP mode reconnecting; 258 = CP mode online; 512 = PVCQ mode offline; 513 = PVCQ mode reconnecting; 514 = PVCQ mode online</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5889"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5889<small>doc 0x1701</small></td><td class="n">Temperature Power Board</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5890"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5890<small>doc 0x1702</small></td><td class="n">Temperature Heatsink1</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5891"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5891<small>doc 0x1703</small></td><td class="n">Temperature Heatsink2</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5892"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5892<small>doc 0x1704</small></td><td class="n">Temperature Heatsink3</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5893"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5893<small>doc 0x1705</small></td><td class="n">Grid Current</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Arms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6129"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6129<small>doc 0x17F1</small></td><td class="n">Apparent Power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6132"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6132<small>doc 0x17F4</small></td><td class="n">Reactive Power</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kVAr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6136"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6136<small>doc 0x17F8</small></td><td class="n">Grid Voltage V12</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Vrms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6137"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6137<small>doc 0x17F9</small></td><td class="n">Grid Voltage V23</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Vrms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6138"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6138<small>doc 0x17FA</small></td><td class="n">Grid Voltage V31</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Vrms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6139"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6139<small>doc 0x17FB</small></td><td class="n">Grid Current Line1</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Arms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6140"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6140<small>doc 0x17FC</small></td><td class="n">Grid Current Line2</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Arms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6141"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6141<small>doc 0x17FD</small></td><td class="n">Grid Current Line3</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Arms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6142"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6142<small>doc 0x17FE</small></td><td class="n">Active Power</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6143"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6143<small>doc 0x17FF</small></td><td class="n">PV Voltage</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6144"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6144<small>doc 0x1800</small></td><td class="n">PV Current</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>ADC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6145"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6145<small>doc 0x1801</small></td><td class="n">PV Power</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6146"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6146<small>doc 0x1802</small></td><td class="n">Grid Frequency</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6147"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6147<small>doc 0x1803</small></td><td class="n">Grid Frequency (Hi Res)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6157"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6157<small>doc 0x180D</small></td><td class="n">DC Voltage</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6158"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6158<small>doc 0x180E</small></td><td class="n">Thermal Loading</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6168"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6168<small>doc 0x1818</small></td><td class="n">Phase A Frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6169"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6169<small>doc 0x1819</small></td><td class="n">Phase B Frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6170"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6170<small>doc 0x181A</small></td><td class="n">Phase C Frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6171"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6171<small>doc 0x181B</small></td><td class="n">Phase A Real Power</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6172"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6172<small>doc 0x181C</small></td><td class="n">Phase B Real Power</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6173"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6173<small>doc 0x181D</small></td><td class="n">Phase C Real Power</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6174"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6174<small>doc 0x181E</small></td><td class="n">Phase A Reactive Power</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kVAr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6175"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6175<small>doc 0x181F</small></td><td class="n">Phase B Reactive Power</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kVAr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6176"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6176<small>doc 0x1820</small></td><td class="n">Phase C Reactive Power</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kVAr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6177"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6177<small>doc 0x1821</small></td><td class="n">Phase A Apparent Power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6178"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6178<small>doc 0x1822</small></td><td class="n">Phase B Apparent Power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6179"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6179<small>doc 0x1823</small></td><td class="n">Phase C Apparent Power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6182"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6182<small>doc 0x1826</small></td><td class="n">Event Code</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6183"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6183<small>doc 0x1827</small></td><td class="n">System State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Initializing; 1 = Disable; 2 = Enable; 3 = Service</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6184"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6184<small>doc 0x1828</small></td><td class="n">Alarm Code</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16393"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16393<small>doc 0x4009</small></td><td class="n">Day Log Rate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16394"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16394<small>doc 0x400A</small></td><td class="n">First Daytime Hour</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16395"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16395<small>doc 0x400B</small></td><td class="n">Night Log Rate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16396"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16396<small>doc 0x400C</small></td><td class="n">First Nighttime Hour</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16476"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16476<small>doc 0x405C</small></td><td class="n">Grid Voltage12 Gain Calibration</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16477"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16477<small>doc 0x405D</small></td><td class="n">Grid Voltage23 Gain Calibration</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16478"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16478<small>doc 0x405E</small></td><td class="n">Grid Voltage31 Gain Calibration</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16479"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16479<small>doc 0x405F</small></td><td class="n">Grid Voltage12 Offset Calibration</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16480"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16480<small>doc 0x4060</small></td><td class="n">Grid Voltage23 Offset Calibration</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16481"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16481<small>doc 0x4061</small></td><td class="n">Grid Voltage31 Offset Calibration</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16482"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16482<small>doc 0x4062</small></td><td class="n">Gain kVAr Inductive</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>(V2/kVAr*Hz)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16483"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16483<small>doc 0x4063</small></td><td class="n">Gain kVAr Capacitive</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>(V2/kVAr*Hz)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16526"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16526<small>doc 0x408E</small></td><td class="n">Disconnect Profile</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16527"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16527<small>doc 0x408F</small></td><td class="n">P-analog Filter Time</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16528"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16528<small>doc 0x4090</small></td><td class="n">Q-analog Filter Time</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16529"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16529<small>doc 0x4091</small></td><td class="n">I1 Gain Cal</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16530"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16530<small>doc 0x4092</small></td><td class="n">I2 Gain Cal</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16531"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16531<small>doc 0x4093</small></td><td class="n">I3 Gain Cal</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16532"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16532<small>doc 0x4094</small></td><td class="n">I1 Offset Cal</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16533"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16533<small>doc 0x4095</small></td><td class="n">I2 Offset Cal</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16534"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16534<small>doc 0x4096</small></td><td class="n">I3 Offset Cal</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16535"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16535<small>doc 0x4097</small></td><td class="n">Analog Error Suppressed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Suppress P error; 2 = Suppress Q error; 3 = Suppress P and Q error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-16536"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16536<small>doc 0x4098</small></td><td class="n">Modbus User P Readout</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16537"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16537<small>doc 0x4099</small></td><td class="n">Modbus User Q Readout</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kVAr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16538"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16538<small>doc 0x409A</small></td><td class="n">Analog P Signal Readout</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16539"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16539<small>doc 0x409B</small></td><td class="n">Analog Q Signal Readout</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16563"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16563<small>doc 0x40B3</small></td><td class="n">AI Disconn LF Threshold</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16564"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16564<small>doc 0x40B4</small></td><td class="n">AI Disconn LF Delay</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16565"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16565<small>doc 0x40B5</small></td><td class="n">AI LF Disconn Function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18176"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18176<small>doc 0x4700</small></td><td class="n">Number of Data Log Records</td><td class="d">Up to 1861 records.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18177"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18177<small>doc 0x4701</small></td><td class="n">Number of Event Log Records</td><td class="d">Up to 8192 records.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18178"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18178<small>doc 0x4702</small></td><td class="n">Number of Fault Log Records</td><td class="d">Up to 910 records.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18179"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18179<small>doc 0x4703</small></td><td class="n">Log Request Index</td><td class="d">Record to fetch; 1 = most recent.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18180"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18180<small>doc 0x4704</small></td><td class="n">Log Response Index</td><td class="d">Equals the request index when the buffer is ready.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18181"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18181<small>doc 0x4705</small></td><td class="n">Logger Mode</td><td class="d">0 log, 1 data, 2 event, 3 service, 4 oscillography, 5 config.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Log mode; 1 = Read data log; 2 = Read event log; 3 = Read service log; 4 = Read oscillography; 5 = Config mode</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18182"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18182<small>doc 0x4706</small></td><td class="n">Logger State</td><td class="d">Logger status flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Board not ready; bit 1 = Log mode active; bit 2 = Read mode active; bit 3 = Config mode active; bit 8 = RTC battery low; bit 9 = NVRAM record CRC error; bit 10 = Other RTC error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-32771"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32771<small>doc 0x8003</small></td><td class="n">Modbus Unit ID</td><td class="d">Modbus unit ID; takes effect after a system reset.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32784"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32784<small>doc 0x8010</small></td><td class="n">Baud Rate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">24 = 4800 baud; 28 = 9600 baud; 32 = 19200 baud; 36 = 38400 baud; 40 = 57600 baud</td></tr>
<tr data-row data-type="holding_register" id="r-hr-57568"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57568<small>doc 0xE0E0</small></td><td class="n">Parameter Control Station</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = PANELCONTROL; 2 = MODBUS</td></tr>
<tr data-row data-type="holding_register" id="r-hr-57569"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57569<small>doc 0xE0E1</small></td><td class="n">Commit Modbus Settings</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = COMMIT</td></tr>
<tr data-row data-type="holding_register" id="r-hr-61438"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61438<small>doc 0xEFFE</small></td><td class="n">Remote Disable/Enable</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = Remote start; 1 = Remote shutdown</td></tr>
<tr data-row data-type="holding_register" id="r-hr-63489"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63489<small>doc 0xF801</small></td><td class="n">Rated Input (PV) Current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63490"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63490<small>doc 0xF802</small></td><td class="n">Maximum Input (PV) Voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63491"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63491<small>doc 0xF803</small></td><td class="n">Max Tracking Volt</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63492"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63492<small>doc 0xF804</small></td><td class="n">Min Tracking Volt</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63493"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63493<small>doc 0xF805</small></td><td class="n">Max PV OC Voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63494"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63494<small>doc 0xF806</small></td><td class="n">Max STC PV-SC Current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ADC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63495"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63495<small>doc 0xF807</small></td><td class="n">Rated Apparent Power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63496"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63496<small>doc 0xF808</small></td><td class="n">Rated Powerat Unity PF</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63497"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63497<small>doc 0xF809</small></td><td class="n">Min Input (PV) Voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63498"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63498<small>doc 0xF80A</small></td><td class="n">Nominal L-to-L Voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Vrms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63499"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63499<small>doc 0xF80B</small></td><td class="n">Nominal Line Current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Arms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63500"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63500<small>doc 0xF80C</small></td><td class="n">Rated Reactive Power</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kVAr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63990"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63990<small>doc 0xF9F6</small></td><td class="n">P(f) Control Function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = P(f) type 1; 2 = P(f) type 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64009<small>doc 0xFA09</small></td><td class="n">Grid Reconnection Delay</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64011"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64011<small>doc 0xFA0B</small></td><td class="n">Disconn HV Threshold</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64012"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64012<small>doc 0xFA0C</small></td><td class="n">Disconn LV Threshold</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64015"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64015<small>doc 0xFA0F</small></td><td class="n">Disconn HF Threshold</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64016<small>doc 0xFA10</small></td><td class="n">Disconn LF Threshold</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64025"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64025<small>doc 0xFA19</small></td><td class="n">User Active Power Limit</td><td class="d">Can be written while the inverter is enabled.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64026"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64026<small>doc 0xFA1A</small></td><td class="n">Active Anti-Islanding Function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64027"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64027<small>doc 0xFA1B</small></td><td class="n">User Reactive Power Reference</td><td class="d">Can be written while the inverter is enabled.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kVAr</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64029"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64029<small>doc 0xFA1D</small></td><td class="n">User Apparent Power Limit</td><td class="d">Can be written while the inverter is enabled.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kVA</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64030"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64030<small>doc 0xFA1E</small></td><td class="n">User Phase Current Limit</td><td class="d">Can be written while the inverter is enabled.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64031"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64031<small>doc 0xFA1F</small></td><td class="n">Utility Region</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64032"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64032<small>doc 0xFA20</small></td><td class="n">Language</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = English; 1 = German; 2 = Spanish; 3 = French; 4 = Italian; 6 = Custom 1; 7 = Custom 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64036"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64036<small>doc 0xFA24</small></td><td class="n">Voltage Support Function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64053"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64053<small>doc 0xFA35</small></td><td class="n">Power Ref. Ramp Time</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64054"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64054<small>doc 0xFA36</small></td><td class="n">System L-to-L Voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Vrms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64055"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64055<small>doc 0xFA37</small></td><td class="n">Disconnvery HV Threshold</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64058"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64058<small>doc 0xFA3A</small></td><td class="n">Disconnvery LV Threshold</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64061"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64061<small>doc 0xFA3D</small></td><td class="n">Disconnvery LF Threshold</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64064"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64064<small>doc 0xFA40</small></td><td class="n">Disconnvery HF Threshold</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64070"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64070<small>doc 0xFA46</small></td><td class="n">Reconn Power Ramp Time</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64072"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64072<small>doc 0xFA48</small></td><td class="n">Power Reference Selection</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = MODBUS; 1 = ANALOGINPUT</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64264"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64264<small>doc 0xFB08</small></td><td class="n">DC Cap Surge Accum</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64272"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64272<small>doc 0xFB10</small></td><td class="n">Voltage Envelope Threshold</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64273"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64273<small>doc 0xFB11</small></td><td class="n">Voltage Envelope Delay</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Samples</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64305"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64305<small>doc 0xFB31</small></td><td class="n">DC Switch Open Count</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64306"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64306<small>doc 0xFB32</small></td><td class="n">AC Switch Open Count</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64344"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64344<small>doc 0xFB58</small></td><td class="n">Vac-Regulation</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Q(V); 2 = Phi(P)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64354"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64354<small>doc 0xFB62</small></td><td class="n">Power Ramp Rate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%/min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64355"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64355<small>doc 0xFB63</small></td><td class="n">Min. Power Ramp Step</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64413"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64413<small>doc 0xFB9D</small></td><td class="n">CQ Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64415"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64415<small>doc 0xFB9F</small></td><td class="n">Device Active Status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = AC breaker closed; bit 1 = DC switch closed; bit 2 = Fan in test mode</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64419"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64419<small>doc 0xFBA3</small></td><td class="n">Countdown</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64466"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64466<small>doc 0xFBD2</small></td><td class="n">Max Daily Online Cycling</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64474"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64474<small>doc 0xFBDA</small></td><td class="n">Fan Speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Scale: the document gives units as &#x27;unit/xN&#x27;, meaning divide the raw value by N; this is converted to scale = 1/N.</li><li>Left out: the 32-bit items (kWh Energy Produced 0x0802-0x0803, Energy Today 0x0804-0x0805, Operating Hours 0x081E-0x081F and Time 0xFA21-0xFA22) because the note does not state their word order; the text product designation, assembly and serial number blocks (0x1-0x1D, typed uchar8); and the log buffer registers.</li><li>Only a selection of the writable registers in Table 18 is included (enable/disable, power and phase-current limits, power reference source, MPPT voltage window, port settings and a few grid-support switches). The many grid-code thresholds and delays are left out.</li><li>Registers flagged ** in the note can be written while the inverter is enabled; the rest need the inverter disabled.</li><li>Unmapped addresses inside a block read 0xFFFF without an error; writing one returns an illegal address exception.</li><li>The note&#x27;s Table 20/21 for the optional Vigilohm IM400 insulation monitor is a separate device and is not part of this map.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Schneider Electric Conext Core XC Series grid-tie PV inverter (0G-XC-BB)</h2><div class="faq"><details open><summary>What Modbus registers does the Schneider Electric Conext Core XC Series grid-tie PV inverter (0G-XC-BB) have?</summary><p>This map lists 125 registers: 125 holding registers. 24 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Schneider Electric Conext Core XC Series grid-tie PV inverter (0G-XC-BB) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The application note says register addresses are zero based, printed in hex, and go straight into the request&#x27;s address field. A master that wants register numbers must convert to decimal and add 1.</p></details><details><summary>What are the minimum Modbus registers to integrate the Schneider Electric Conext Core XC Series grid-tie PV inverter (0G-XC-BB)?</summary><p>Start with HR 5888 Operational Mode State (Operating mode and state); HR 6142 Active Power (Active power, kW x10); HR 6145 PV Power (PV power); HR 6136 Grid Voltage V12 (Grid voltage V12); HR 6146 Grid Frequency (Grid frequency); HR 6184 Alarm Code (Active alarm code); HR 57568 Parameter Control Station (Hand settings control to Modbus); HR 64025 User Active Power Limit (User active power limit).</p></details><details><summary>How do I enable Modbus control of the Schneider Electric Conext Core XC Series grid-tie PV inverter (0G-XC-BB)?</summary><p>On the front panel go to 2 Language, Time, Interface &gt; Comm. Interface &gt; Parameter Control Station and select panel control to set the Modbus address and baud rate, then power-cycle with QF2. For writes, set register 0xE0E0 to 2 (Modbus).</p></details><details><summary>Where is the official Schneider Electric Conext Core XC Series grid-tie PV inverter (0G-XC-BB) Modbus documentation?</summary><p>The source is Conext Core XC Series, 0G-XC-BB Grid-Tied Photovoltaic Inverter: Using Modbus Application Note (AP-XC-095 Revision A), revision 2017-01, published free by Schneider Electric at https://solar.se.com/eu/wp-content/uploads/sites/4/2021/12/TP20170101_Conext-Core-XC-Using-Modbus-App-NoteAP-XC-095.pdf.</p></details></div>
<h2>More Schneider Electric Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/schneider-electric/atv212" data-row><span class="k">Variable frequency drive (HVAC fans and pumps)</span><h3>Schneider Electric Altivar 212 (embedded Modbus RTU)</h3><p>ATV212H (IP21) and ATV212W (IP55) drives on the built-in Modbus RTU ports (RJ45 and open-style terminal), per Modbus manual S1A53844.</p><div class="meta">55 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: ATV212, Altivar 212, ATV212H, ATV212W, ATV212HU15N4, ATV212WD11N4</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv320" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Machine ATV320 (embedded Modbus RTU)</h3><p>ATV320 Book (ATV320...B) and Compact (ATV320...C) drives on the built-in RJ45 Modbus serial port; register map per Communication Parameters file NVE41316 V3.5.</p><div class="meta">68 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: ATV320, Altivar 320, ATV320U, ATV320D, ATV320 Book, ATV320 Compact</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv340" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP)</h3><p>ATV340 drives on the built-in Modbus serial port; Ethernet versions (ATV340...N4E) expose the same addresses on embedded Modbus TCP. Per Communication Parameters file NVE61728 V4.6.</p><div class="meta">73 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ATV340, Altivar 340, Altivar Machine ATV340, ATV340U, ATV340D, ATV340...N4E</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv630" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Process ATV630 / ATV600 family (Modbus serial and Modbus TCP)</h3><p>Altivar Process ATV600 drives (ATV630, ATV650 and other ATV6x0 models) on the embedded RJ45 Modbus serial port or the embedded Ethernet Modbus TCP server; register map per Communication Parameters file EAV64332 V4.6.</p><div class="meta">73 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ATV600, ATV630, ATV650, ATV660, ATV680, Altivar Process 600, ATV630U, ATV630D</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv900" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Process ATV900 (ATV930/ATV950, embedded Modbus serial / Modbus TCP)</h3><p>Altivar Process ATV900 drives (ATV930, ATV950) on the built-in Modbus serial port and the embedded Ethernet port (Modbus TCP). Per Communication Parameters file NHA80944 V4.6.</p><div class="meta">73 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ATV900, ATV930, ATV950, Altivar Process 900, Altivar 930, Altivar 950, ATV930U, ATV930D, ATV950U</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/conext-cl" data-row><span class="k">Solar inverter</span><h3>Schneider Electric Conext CL three-phase PV inverter 18/20/25 kVA</h3><p>Conext CL (IEC, PVSCL20E/25E) and Conext CL-NA (PVSCL18NA/25NA) three-phase string inverters, map revision 1.5.</p><div class="meta">51 registers &middot; 6 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Conext CL-NA, Conext CL-E, PVSCL18NA, PVSCL20E, PVSCL25E, PVSCL25NA</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv610" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Easy Altivar ATV610 (embedded Modbus serial)</h3><p>Easy Altivar ATV610 drives on the built-in Modbus serial port, per Communication Parameters file EAV64394 V1.6.</p><div class="meta">70 registers &middot; 38 writable &middot; RTU</div><span class="sr-only"> Also known as: ATV610, Altivar 610, Easy Altivar 610, Altivar Easy 610, ATV610U, ATV610D</span></a></li></ul><h2>Other solar &amp; battery inverters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/studer-innotec/variotrack" data-row><span class="k">Solar inverter (MPPT solar charge controller)</span><h3>Studer Innotec VarioTrack MPPT solar charge controller (via Xcom-485i)</h3><p>Studer VarioTrack VT-40/65/80/HV MPPT chargers read through an Xcom-485i Modbus RTU gateway, system release R706.</p><div class="meta">318 registers &middot; 263 writable &middot; RTU</div><span class="sr-only"> Also known as: VT-40, VT-65, VT-80, VT-HV, VarioTrack VT-65, Xcom-485i</span></a></li><li><a class="card" href="/modbus-register-maps/fronius/datamanager-sunspec-int-sf" data-row><span class="k">Solar inverter</span><h3>Fronius Symo / Primo / Galvo / Symo Hybrid via Datamanager (SunSpec int+SF)</h3><p>Fronius inverters read through a Fronius Datamanager (1.0/2.0 card or Hybridmanager) with SunSpec Model Type set to int+SF; model 124 present on Symo Hybrid.</p><div class="meta">152 registers &middot; 31 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: Fronius Symo, Fronius Primo, Fronius Galvo, Fronius Symo Hybrid, Fronius IG Plus, Datamanager 2.0</span></a></li><li><a class="card" href="/modbus-register-maps/krohne/ifc-070" data-row><span class="k">Sensor (battery-powered electromagnetic water flowmeter)</span><h3>KROHNE IFC 070 signal converter (Modbus)</h3><p>IFC 070 electronic revision 5.1.0, Modbus version 1.1.1 (battery) and 1.1.0 (FlexPower), per AD IFC 070 Modbus R02.</p><div class="meta">78 registers &middot; 23 writable &middot; RTU</div><span class="sr-only"> Also known as: WATERFLUX 3070, IFC070, IFC 070 FlexPower</span></a></li><li><a class="card" href="/modbus-register-maps/sma/sunny-tripower-storage-x-sunny-island-x" data-row><span class="k">Battery inverter</span><h3>SMA Sunny Tripower Storage X / Sunny Island X (SMA Modbus, ennexOS)</h3><p>Sunny Tripower Storage X 30/50 (incl. US variants) and Sunny Island X 30/50 (incl. US variants), queried through the System Manager over Modbus TCP.</p><div class="meta">30 registers &middot; 21 writable &middot; TCP</div><span class="sr-only"> Also known as: STPS30-20, STPS50-20, STPS27-US-20, STPS60-US-20, SI30-20, SI50-20, SI27-US208-20, SI40-US480-20, SI60-US480-20, Sunny Tripower Storage X 50, Sunny Island X 50</span></a></li><li><a class="card" href="/modbus-register-maps/studer-innotec/xcom-can-bms" data-row><span class="k">Battery inverter system (lithium battery BMS interface)</span><h3>Studer Innotec Xcom-CAN in BMS mode (lithium battery link, via Xcom-485i)</h3><p>Studer Xcom-CAN set to BMS mode (CAN link to a lithium battery BMS), read through an Xcom-485i Modbus RTU gateway, system release R706.</p><div class="meta">74 registers &middot; 41 writable &middot; RTU</div><span class="sr-only"> Also known as: Xcom-CAN, Xcom-CAN BMS, Xcom-485i</span></a></li><li><a class="card" href="/modbus-register-maps/fronius/tauro-sunspec-int-sf" data-row><span class="k">Solar inverter</span><h3>Fronius Tauro 50-3 (SunSpec int+SF)</h3><p>Fronius Tauro 50-3-P / 50-3-D commercial inverters (rest-of-world map, 3 MPPT), SunSpec Model Type int+SF.</p><div class="meta">133 registers &middot; 18 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: Fronius Tauro, Tauro 50-3-P, Tauro 50-3-D</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/solar-inverters/">All solar &amp; battery inverters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://solar.se.com/eu/wp-content/uploads/sites/4/2021/12/TP20170101_Conext-Core-XC-Using-Modbus-App-NoteAP-XC-095.pdf" rel="nofollow noopener" target="_blank">Conext Core XC Series, 0G-XC-BB Grid-Tied Photovoltaic Inverter: Using Modbus Application Note &middot; AP-XC-095 Revision A &middot; rev. 2017-01</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
