<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Schneider Electric EVlink Pro AC Modbus Register Map</title>
<meta name="description" content="Schneider Electric EVlink Pro AC Modbus register map: 32 HR registers with data types, scaling, units and integration notes.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/schneider-electric/evlink-pro-ac">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Schneider Electric EVlink Pro AC Modbus Register Map">
<meta property="og:description" content="Schneider Electric EVlink Pro AC Modbus register map: 32 HR registers with data types, scaling, units and integration notes.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/schneider-electric/evlink-pro-ac">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Schneider Electric EVlink Pro AC Modbus Register Map">
<meta name="twitter:description" content="Schneider Electric EVlink Pro AC Modbus register map: 32 HR registers with data types, scaling, units and integration notes.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/schneider-electric/evlink-pro-ac",
   "url": "https://easymodbus.com/modbus-register-maps/schneider-electric/evlink-pro-ac",
   "name": "Schneider Electric EVlink Pro AC Modbus Register Map",
   "description": "Schneider Electric EVlink Pro AC Modbus register map: 32 HR registers with data types, scaling, units and integration notes.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/schneider-electric/evlink-pro-ac#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/schneider-electric/evlink-pro-ac#dataset",
   "name": "Schneider Electric EVlink Pro AC charging station (Modbus TCP) Modbus register map",
   "description": "The EVlink Pro AC runs a Modbus TCP server so a building or energy management system can limit its charging current and monitor it. This map covers the pilot and OCPP states, firmware version, the lifebit heartbeat, remote commands, the current setpoint and fallback setpoints, session data, error bitfields, the last four events and the model strings. Schneider Electric EVlink Pro AC Modbus register map: 32 HR registers with data types, scaling, units and integration notes.",
   "url": "https://easymodbus.com/modbus-register-maps/schneider-electric/evlink-pro-ac",
   "keywords": [
    "Schneider Electric EVlink Pro AC charging station (Modbus TCP) Modbus register map",
    "Schneider Electric EVlink Pro AC charging station (Modbus TCP) Modbus registers",
    "Schneider Electric Modbus map",
    "EVlink Pro AC Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "EVlink Pro AC Modbus Connectivity Guide",
    "url": "https://download.schneider-electric.com/files?p_Doc_Ref=GEX1969300",
    "author": {
     "@type": "Organization",
     "name": "Schneider Electric"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Schneider Electric EVlink Pro AC charging station (Modbus TCP)",
    "description": "EV charger"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/schneider-electric/evlink-pro-ac.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/schneider-electric/evlink-pro-ac.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Schneider Electric EVlink Pro AC charging station (Modbus TCP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 32 registers: 32 holding registers. 3 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Schneider Electric EVlink Pro AC charging station (Modbus TCP) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide says the register table is on base 0, so the printed address goes on the wire unchanged: the current setpoint at 4004 is requested at address 4004."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Schneider Electric EVlink Pro AC charging station (Modbus TCP) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Schneider Electric EVlink Pro AC charging station (Modbus TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 4004 Set Point (Charging current setpoint); HR 4000 Lifebit (Lifebit heartbeat); HR 1 EV state (Pilot (EV) state); HR 150 OCPP status (OCPP status); HR 4012 Session energy (Session energy); HR 4001 Set command (Remote commands (stop, suspend, restart))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Schneider Electric EVlink Pro AC charging station (Modbus TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The degraded (fallback) setpoints are configured with the eSetup tool. The guide does not say how Modbus is switched on or where the communication timeout is set."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Schneider Electric EVlink Pro AC charging station (Modbus TCP) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "With the lifebit active (charger writes 1, master resets it to 0), Modbus counts as lost if the master does not refresh it within the configured communication timeout; the charger then limits to the fallback current in 4005 (single-phase) or 4006 (three-phase). Writing 2 to 4000 deactivates the lifebit."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Schneider Electric EVlink Pro AC charging station (Modbus TCP) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is EVlink Pro AC Modbus Connectivity Guide (GEX1969300-06), revision 2026-03 (cover date; the revision history lists January 2026), published free by Schneider Electric at https://download.schneider-electric.com/files?p_Doc_Ref=GEX1969300."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Schneider Electric",
     "item": "https://easymodbus.com/modbus-register-maps/schneider-electric/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "EVlink Pro AC charging station (Modbus TCP)",
     "item": "https://easymodbus.com/modbus-register-maps/schneider-electric/evlink-pro-ac"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/schneider-electric/">Schneider Electric</a></li><li aria-current="page">EVlink Pro AC charging station (Modbus TCP)</li></ol>
<p class="eyebrow">EV charger &middot; Modbus register map</p><h1><span class="mfr">Schneider Electric</span> EVlink Pro AC charging station (Modbus TCP) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The EVlink Pro AC runs a Modbus TCP server so a building or energy management system can limit its charging current and monitor it. This map covers the pilot and OCPP states, firmware version, the lifebit heartbeat, remote commands, the current setpoint and fallback setpoints, session data, error bitfields, the last four events and the model strings.</p>
<p>This page lists <strong>32 Modbus registers</strong> for the Schneider Electric EVlink Pro AC charging station (Modbus TCP) &mdash; 3 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Schneider Electric&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/schneider-electric/">Schneider Electric</a></dd></div><div><dt>Model</dt><dd>EVlink Pro AC charging station (Modbus TCP)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/ev-chargers/">EV charger</a></dd></div><div><dt>Registers</dt><dd>32 (3 writable)</dd></div><div><dt>Transport</dt><dd>Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>255</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Firmware</dt><dd>Software 1.1.6 to 1.4.0 (per the revision history)</dd></div><div><dt>Also known as</dt><dd>EVlink Pro AC</dd></div><div><dt>Source document</dt><dd><a href="https://download.schneider-electric.com/files?p_Doc_Ref=GEX1969300" rel="nofollow noopener" target="_blank">EVlink Pro AC Modbus Connectivity Guide &middot; GEX1969300-06 &middot; rev. 2026-03 (cover date; the revision history lists January 2026)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/schneider-electric/evlink-pro-ac.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/schneider-electric/evlink-pro-ac.json">JSON</a>
  <a class="btn" href="https://download.schneider-electric.com/files?p_Doc_Ref=GEX1969300" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Schneider Electric EVlink Pro AC charging station (Modbus TCP)</h2>
<div class="answer"><b>Integration in brief</b><p>Connect over Modbus TCP to unit ID 255. Write the current limit in amps to 4004 and keep the lifebit at 4000 cycling so the charger knows the master is alive; read 1 and 150 for state and 4012 for session energy.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-4004">HR 4004</a></td><td class="n">Set Point</td><td class="f">UINT16</td><td>Charging current setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-4000">HR 4000</a></td><td class="n">Lifebit</td><td class="f">UINT16</td><td>Lifebit heartbeat</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">EV state</td><td class="f">UINT16</td><td>Pilot (EV) state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-150">HR 150</a></td><td class="n">OCPP status</td><td class="f">UINT16</td><td>OCPP status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4012">HR 4012</a></td><td class="n">Session energy</td><td class="f">UINT32 ABCD</td><td>Session energy</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4001">HR 4001</a></td><td class="n">Set command</td><td class="f">UINT16</td><td>Remote commands (stop, suspend, restart)</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>The degraded (fallback) setpoints are configured with the eSetup tool. The guide does not say how Modbus is switched on or where the communication timeout is set.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>With the lifebit active (charger writes 1, master resets it to 0), Modbus counts as lost if the master does not refresh it within the configured communication timeout; the charger then limits to the fallback current in 4005 (single-phase) or 4006 (three-phase). Writing 2 to 4000 deactivates the lifebit.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>4004 reads 99 until a Modbus master has written a setpoint since start-up.</li><li>A setpoint change can take up to 15 s to take effect.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Use unit (server) ID 255.</li><li>Addresses are 0-based (the table is on base 0).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Firmware older than software 1.2.1 (guide revision 02) has addresses 1211-1213 and 4003-4011 one lower.</li><li>The lifetime energy counters (3203/3219) are int64 with an unstated word layout, so they are not in this map.</li></ul>
</section>
<h2 id="registers">Schneider Electric EVlink Pro AC charging station (Modbus TCP) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>32</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">32 of 32 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Schneider Electric EVlink Pro AC charging station (Modbus TCP) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1</td><td class="n">EV state</td><td class="d">Control pilot state of the vehicle plus any detected pilot fault.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = State E: 0 V; 1 = State F: not available (-12 V); 2 = State A1: available, not ready (12 V); 3 = State B1: EV connected, not ready (9 V); 4 = State C1: charging, stop requested by EVSE (6 V); 5 = State D1: charging with ventilation, stop requested by EVSE (3 V); 6 = State A2: available, ready (12 V PWM); 7 = State B2: EV connected, ready (9 V PWM); 8 = State C2: charging (6 V PWM); 9 = State D2: charging with ventilation (3 V PWM); 10 = Control pilot invalid; 11 = Control pilot symmetric: control circuit fault</td></tr>
<tr data-row data-type="holding_register" id="r-hr-150"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">150</td><td class="n">OCPP status</td><td class="d">Charging station state as reported over OCPP.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Init; 1 = Available; 2 = Preparing; 3 = Charging; 4 = SuspendedEV; 5 = SuspendedEVSE; 6 = Finishing; 7 = Reserved; 8 = Unavailable; 9 = Faulted</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1150"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1150</td><td class="n">EV presence</td><td class="d">Only refreshed while no charge is running.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = EV not present; 1 = EV present</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1212</td><td class="n">Major version digit</td><td class="d">First digit of the overall release version.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1213"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1213</td><td class="n">Minor version digit</td><td class="d">Second digit of the overall release version.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1214"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1214</td><td class="n">Build version digit</td><td class="d">Third digit of the overall release version.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4000</td><td class="n">Lifebit</td><td class="d">Heartbeat: charger sets 1, master resets to 0; write 2 to switch it off.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Reset by master; 1 = Set by charger; 2 = Deactivate lifebit</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4001</td><td class="n">Set command</td><td class="d">Remote command number to execute.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">3 = STOP_CHARGE; 7 = SUSPEND_CHARGE; 8 = RESTART_CHARGE; 9 = REBOOT; 40 = SET_AVAILABLE; 41 = SET_UNAVAILABLE</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4002</td><td class="n">Command status</td><td class="d">Result of the previous remote command.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4004</td><td class="n">Set Point</td><td class="d">Current limit from the energy manager, 0-32 A; 99 = never set since start-up.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4005</td><td class="n">Degraded Set Point Mono</td><td class="d">Single-phase fallback current used when Modbus is lost.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4006</td><td class="n">Degraded Set Point Tri</td><td class="d">Three-phase fallback current used when Modbus is lost.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4007</td><td class="n">Contactor charging time</td><td class="d">Time since the contactor closed.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4009</td><td class="n">Session charging time</td><td class="d">Time since the transaction started.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4011"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4011</td><td class="n">Last stop cause</td><td class="d">Why the last session ended or was refused.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = None; 1 = EmergencyStop; 2 = EVDisconnected; 3 = HardReset; 4 = Local; 5 = Other; 6 = PowerLoss; 7 = Reboot; 8 = Remote; 9 = SoftReset; 10 = UnlockCommand; 11 = DeAuthorized</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4012"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4012</td><td class="n">Session energy</td><td class="d">Energy delivered in the current session.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4020"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4020</td><td class="n">Error group bitfield</td><td class="d">One bit per active error group.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4022"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4022</td><td class="n">Error code bitfield</td><td class="d">One bit per active error code.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4024"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4024</td><td class="n">Last event n°0 - event code</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4025"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4025</td><td class="n">Last event n°0 - event start time</td><td class="d">The guide gives the range as seconds.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4026"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4026</td><td class="n">Last event n°0 - event end time</td><td class="d">The guide gives the range as seconds.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4027"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4027</td><td class="n">Last event n°1 - event code</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4028"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4028</td><td class="n">Last event n°1 - event start time</td><td class="d">The guide gives the range as seconds.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4029"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4029</td><td class="n">Last event n°1 - event end time</td><td class="d">The guide gives the range as seconds.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4030"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4030</td><td class="n">Last event n°2 - event code</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4031"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4031</td><td class="n">Last event n°2 - event start time</td><td class="d">The guide gives the range as seconds.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4032"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4032</td><td class="n">Last event n°2 - event end time</td><td class="d">The guide gives the range as seconds.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4033"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4033</td><td class="n">Last event n°3 - event code</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4034"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4034</td><td class="n">Last event n°3 - event start time</td><td class="d">The guide gives the range as seconds.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4035"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4035</td><td class="n">Last event n°3 - event end time</td><td class="d">The guide gives the range as seconds.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4040"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4040<small>doc 4040 ... 4049</small></td><td class="n">EVSE Model</td><td class="d">Model name, two ASCII characters per register.</td><td class="f">STRING[20]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4060"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4060<small>doc 4060 ... 4069</small></td><td class="n">EVSE Commercial Reference</td><td class="d">Commercial reference, two ASCII characters per register.</td><td class="f">STRING[20]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Word order: the guide&#x27;s data-format table defines UINT32 as U32-4321 (high word in the first register), so the uint32 registers are mapped high word first (ABCD).</li><li>Left out: the per-phase float32 measurements at 2999-3109 (currents, voltages, active/reactive/apparent power, power factor, frequency). The format table defines both IEEEFloat (F32-4321, high word first) and SwappedFloat (F32-2143) but never says which one the register table&#x27;s float32 means, so the word order is not stated.</li><li>Left out: Energy Active TOT (3203, Wh) and Energy Reactive TOT (3219, kVARh). They are typed int64, and the format table defines two 64-bit layouts (S64-87-21 and S64-21-87) without saying which one int64 means.</li><li>The guide&#x27;s text says the fallback currents are set by writing 4005 and 4006, but the register table marks both read-only and says they are configured in eSetup. They are kept read-only here.</li><li>Revision 02 of the guide (March 2023, software 1.2.1) moved addresses 1211-1213 and 4003-4011 up by one; older firmware may still use the old numbers.</li><li>The register page says reading an address not in the table returns Illegal data address, while the revision history (revision 04) says reads inside the reserved ranges 2999-3222 and 4000-4079 return 0xFFFF.</li><li>Error codes 1.1 to 19.0 and their OCPP equivalents are listed on printed pp. 15-16; the bitfields at 4020/4022 flag the active ones (bit assignment not given).</li><li>All values are refreshed once per second.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Schneider Electric EVlink Pro AC charging station (Modbus TCP)</h2><div class="faq"><details open><summary>What Modbus registers does the Schneider Electric EVlink Pro AC charging station (Modbus TCP) have?</summary><p>This map lists 32 registers: 32 holding registers. 3 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Schneider Electric EVlink Pro AC charging station (Modbus TCP) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide says the register table is on base 0, so the printed address goes on the wire unchanged: the current setpoint at 4004 is requested at address 4004.</p></details><details><summary>What byte order does the Schneider Electric EVlink Pro AC charging station (Modbus TCP) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Schneider Electric EVlink Pro AC charging station (Modbus TCP)?</summary><p>Start with HR 4004 Set Point (Charging current setpoint); HR 4000 Lifebit (Lifebit heartbeat); HR 1 EV state (Pilot (EV) state); HR 150 OCPP status (OCPP status); HR 4012 Session energy (Session energy); HR 4001 Set command (Remote commands (stop, suspend, restart)).</p></details><details><summary>How do I enable Modbus control of the Schneider Electric EVlink Pro AC charging station (Modbus TCP)?</summary><p>The degraded (fallback) setpoints are configured with the eSetup tool. The guide does not say how Modbus is switched on or where the communication timeout is set.</p></details><details><summary>What happens when the Schneider Electric EVlink Pro AC charging station (Modbus TCP) loses Modbus communication?</summary><p>With the lifebit active (charger writes 1, master resets it to 0), Modbus counts as lost if the master does not refresh it within the configured communication timeout; the charger then limits to the fallback current in 4005 (single-phase) or 4006 (three-phase). Writing 2 to 4000 deactivates the lifebit.</p></details><details><summary>Where is the official Schneider Electric EVlink Pro AC charging station (Modbus TCP) Modbus documentation?</summary><p>The source is EVlink Pro AC Modbus Connectivity Guide (GEX1969300-06), revision 2026-03 (cover date; the revision history lists January 2026), published free by Schneider Electric at https://download.schneider-electric.com/files?p_Doc_Ref=GEX1969300.</p></details></div>
<h2>More Schneider Electric Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/schneider-electric/acti9-smartlink-modbus" data-row><span class="k">Energy meter (pulse and status concentrator)</span><h3>Schneider Electric Acti 9 Smartlink Modbus (A9XMSB11) 11-channel I/O and pulse concentrator</h3><p>Acti 9 Smartlink Modbus RS-485 module A9XMSB11, per user manual DOCA0004EN-06 (04/2016).</p><div class="meta">80 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: Acti 9 Smartlink, Smartlink Modbus, A9XMSB11, Acti9 Smartlink</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv212" data-row><span class="k">Variable frequency drive (HVAC fans and pumps)</span><h3>Schneider Electric Altivar 212 (embedded Modbus RTU)</h3><p>ATV212H (IP21) and ATV212W (IP55) drives on the built-in Modbus RTU ports (RJ45 and open-style terminal), per Modbus manual S1A53844.</p><div class="meta">55 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: ATV212, Altivar 212, ATV212H, ATV212W, ATV212HU15N4, ATV212WD11N4</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv320" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Machine ATV320 (embedded Modbus RTU)</h3><p>ATV320 Book (ATV320...B) and Compact (ATV320...C) drives on the built-in RJ45 Modbus serial port; register map per Communication Parameters file NVE41316 V3.5.</p><div class="meta">68 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: ATV320, Altivar 320, ATV320U, ATV320D, ATV320 Book, ATV320 Compact</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv340" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP)</h3><p>ATV340 drives on the built-in Modbus serial port; Ethernet versions (ATV340...N4E) expose the same addresses on embedded Modbus TCP. Per Communication Parameters file NVE61728 V4.6.</p><div class="meta">73 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ATV340, Altivar 340, Altivar Machine ATV340, ATV340U, ATV340D, ATV340...N4E</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv630" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Process ATV630 / ATV600 family (Modbus serial and Modbus TCP)</h3><p>Altivar Process ATV600 drives (ATV630, ATV650 and other ATV6x0 models) on the embedded RJ45 Modbus serial port or the embedded Ethernet Modbus TCP server; register map per Communication Parameters file EAV64332 V4.6.</p><div class="meta">73 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ATV600, ATV630, ATV650, ATV660, ATV680, Altivar Process 600, ATV630U, ATV630D</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv900" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Process ATV900 (ATV930/ATV950, embedded Modbus serial / Modbus TCP)</h3><p>Altivar Process ATV900 drives (ATV930, ATV950) on the built-in Modbus serial port and the embedded Ethernet port (Modbus TCP). Per Communication Parameters file NHA80944 V4.6.</p><div class="meta">73 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ATV900, ATV930, ATV950, Altivar Process 900, Altivar 930, Altivar 950, ATV930U, ATV930D, ATV950U</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/compact-nsx-micrologic-standard-dataset" data-row><span class="k">Power meter (circuit breaker trip unit)</span><h3>Schneider Electric ComPact NSX MicroLogic trip unit, standard dataset (IFM / IFE interface)</h3><p>Standard dataset registers 32000-32341 served by the IFM (Modbus RTU) or IFE (Modbus TCP) interface for ComPact NSX; the same table lists availability for ComPact NS / MasterPact NT/NW and MasterPact MTZ. Per DOCA0091EN-09 (07/2022).</p><div class="meta">98 registers &middot; 0 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ComPact NSX, Compact NSX, MicroLogic 5.2 E, MicroLogic 6.2 E, MicroLogic 7.2 E, MicroLogic 5.3 A, MicroLogic 6.3 E, IFM LV434000, IFE LV434001, IFE LV434002, ComPact NS, MasterPact NT, MasterPact NW, MasterPact MTZ</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/conext-cl" data-row><span class="k">Solar inverter</span><h3>Schneider Electric Conext CL three-phase PV inverter 18/20/25 kVA</h3><p>Conext CL (IEC, PVSCL20E/25E) and Conext CL-NA (PVSCL18NA/25NA) three-phase string inverters, map revision 1.5.</p><div class="meta">51 registers &middot; 6 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Conext CL-NA, Conext CL-E, PVSCL18NA, PVSCL20E, PVSCL25E, PVSCL25NA</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/conext-core-xc" data-row><span class="k">Solar inverter</span><h3>Schneider Electric Conext Core XC Series grid-tie PV inverter (0G-XC-BB)</h3><p>Conext Core XC Series grid-tied PV inverters (540/630/680 kW ratings, 0G-XC-BB) with firmware v1.07 and later; some registers need newer firmware as noted.</p><div class="meta">125 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: 0G-XC-BB, XC-AIC15P</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv610" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Easy Altivar ATV610 (embedded Modbus serial)</h3><p>Easy Altivar ATV610 drives on the built-in Modbus serial port, per Communication Parameters file EAV64394 V1.6.</p><div class="meta">70 registers &middot; 38 writable &middot; RTU</div><span class="sr-only"> Also known as: ATV610, Altivar 610, Easy Altivar 610, Altivar Easy 610, ATV610U, ATV610D</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/powertag-energy-powertag-link" data-row><span class="k">Energy meter (wireless sensors through an Ethernet gateway)</span><h3>Schneider Electric PowerTag Energy wireless sensors via PowerTag Link gateway (Modbus TCP)</h3><p>PowerTag Energy 63, M250/M630, F160 and Rope sensors read through a PowerTag Link or PowerTag Link HD gateway, per DOCA0157EN-09 (10/2025).</p><div class="meta">83 registers &middot; 20 writable &middot; TCP</div><span class="sr-only"> Also known as: PowerTag Link, PowerTag Link HD, A9XMWD20, A9XMWD100, PowerTag Energy 63, A9MEM1520, A9MEM1540, A9MEM1560, A9MEM1570, PowerTag M250, PowerTag M630, LV434020, PowerTag F160, A9MEM1580, PowerTag Rope, A9MEM1590</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/tesys-t-ltmr-modbus" data-row><span class="k">Motor management and protection relay</span><h3>Schneider Electric TeSys T LTMR motor management controller (Modbus RTU)</h3><p>TeSys T LTMR Modbus controllers (LTMR..M..), with or without the LTMEV40 expansion module, per DOCA0130EN-03 (02/2024).</p><div class="meta">50 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: TeSys T, LTMR, LTMR08MBD, LTMR27MBD, LTMR100MBD, LTMR08MFM, LTMR27MFM, LTMR100MFM, LTMR..M, LTMEV40</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/uniflair-acrmd4k-rack-mounted-cooling" data-row><span class="k">Air handler (rack-mounted room cooling unit, split DX)</span><h3>Schneider Electric Uniflair Rack Mounted Room Cooling ACRMD4K</h3><p>Schneider Electric Uniflair Rack Mounted Room Cooling units ACRMD4Kxxx (indoor rack unit with matching outdoor unit), register map part number 990-91589.</p><div class="meta">86 registers &middot; 14 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ACRMD4K, ACRMD4Kxxx, Uniflair rack mounted room cooling, 990-91589</span></a></li></ul>
<p class="updated">Source: <a href="https://download.schneider-electric.com/files?p_Doc_Ref=GEX1969300" rel="nofollow noopener" target="_blank">EVlink Pro AC Modbus Connectivity Guide &middot; GEX1969300-06 &middot; rev. 2026-03 (cover date; the revision history lists January 2026)</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
