<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Schneider Electric TeSys T LTMR Modbus Register Map</title>
<meta name="description" content="Schneider Electric TeSys T LTMR Modbus register map: 50 HR registers with data types, scaling, units and integration notes.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/schneider-electric/tesys-t-ltmr-modbus">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Schneider Electric TeSys T LTMR Modbus Register Map">
<meta property="og:description" content="Schneider Electric TeSys T LTMR Modbus register map: 50 HR registers with data types, scaling, units and integration notes.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/schneider-electric/tesys-t-ltmr-modbus">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Schneider Electric TeSys T LTMR Modbus Register Map">
<meta name="twitter:description" content="Schneider Electric TeSys T LTMR Modbus register map: 50 HR registers with data types, scaling, units and integration notes.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/schneider-electric/tesys-t-ltmr-modbus",
   "url": "https://easymodbus.com/modbus-register-maps/schneider-electric/tesys-t-ltmr-modbus",
   "name": "Schneider Electric TeSys T LTMR Modbus Register Map",
   "description": "Schneider Electric TeSys T LTMR Modbus register map: 50 HR registers with data types, scaling, units and integration notes.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/schneider-electric/tesys-t-ltmr-modbus#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/schneider-electric/tesys-t-ltmr-modbus#dataset",
   "name": "Schneider Electric TeSys T LTMR motor management controller (Modbus RTU) Modbus register map",
   "description": "The TeSys T LTMR protects and controls a motor and talks Modbus RTU on its network port. Registers are grouped by number: monitoring at 450-539 (trips, status, alarms, currents, voltage and power), configuration at 540-699 and commands at 704-705. Most values are 16-bit; phase currents are 32-bit with a selectable word order. Schneider Electric TeSys T LTMR Modbus register map: 50 HR registers with data types, scaling, units and integration notes.",
   "url": "https://easymodbus.com/modbus-register-maps/schneider-electric/tesys-t-ltmr-modbus",
   "keywords": [
    "Schneider Electric TeSys T LTMR motor management controller (Modbus RTU) Modbus register map",
    "Schneider Electric TeSys T LTMR motor management controller (Modbus RTU) Modbus registers",
    "Schneider Electric Modbus map",
    "TeSys T Modbus register map",
    "LTMR Modbus register map",
    "LTMR08MBD Modbus register map",
    "LTMR27MBD Modbus register map",
    "LTMR100MBD Modbus register map",
    "LTMR08MFM Modbus register map",
    "LTMR27MFM Modbus register map",
    "LTMR100MFM Modbus register map",
    "LTMR..M Modbus register map",
    "LTMEV40 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "TeSys T LTMR Motor Management Controller Modbus Communication Guide",
    "url": "https://download.se.com/files?p_Doc_Ref=DOCA0130EN",
    "author": {
     "@type": "Organization",
     "name": "Schneider Electric"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Schneider Electric TeSys T LTMR motor management controller (Modbus RTU)",
    "description": "Motor management and protection relay"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/schneider-electric/tesys-t-ltmr-modbus.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/schneider-electric/tesys-t-ltmr-modbus.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Schneider Electric TeSys T LTMR motor management controller (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 50 registers: 50 holding registers. 8 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Schneider Electric TeSys T LTMR motor management controller (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide numbers registers from 0 (identification block 0-99), calls each number an 'address', and its PLC examples read 'address 455' and write 'address 704' directly, so the printed number is the wire address."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Schneider Electric TeSys T LTMR motor management controller (Modbus RTU) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Schneider Electric TeSys T LTMR motor management controller (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 455 System status register 1 (Ready / on / trip / remote status); HR 451 Trip code (Trip code); HR 465 Thermal capacity level (Thermal capacity used); HR 500 Average current (Average current); HR 704 Control register 1 (Run / reverse / reset commands); HR 460 Alarm code (Alarm code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Schneider Electric TeSys T LTMR motor management controller (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set the network port address (696), baud (695) and parity (694) via the HMI or SoMove with the TeSys T DTM before communicating. Write run, reverse and reset bits in 704; 455 bit 14 shows whether the controller is in remote control. The guide warns that switching to network control can restart the motor from the last PLC command."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Schneider Electric TeSys T LTMR motor management controller (Modbus RTU) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Network port comm loss timeout (693, 0.01 s units) with the fallback action set in 682 (hold, run, outputs off/on)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Schneider Electric TeSys T LTMR motor management controller (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is TeSys T LTMR Motor Management Controller Modbus Communication Guide (DOCA0130EN-03), revision 2024-02, published free by Schneider Electric at https://download.se.com/files?p_Doc_Ref=DOCA0130EN."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Schneider Electric",
     "item": "https://easymodbus.com/modbus-register-maps/schneider-electric/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "TeSys T LTMR motor management controller (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/schneider-electric/tesys-t-ltmr-modbus"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/schneider-electric/">Schneider Electric</a></li><li aria-current="page">TeSys T LTMR motor management controller (Modbus RTU)</li></ol>
<p class="eyebrow">Motor management and protection relay &middot; Modbus register map</p><h1><span class="mfr">Schneider Electric</span> TeSys T LTMR motor management controller (Modbus RTU) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The TeSys T LTMR protects and controls a motor and talks Modbus RTU on its network port. Registers are grouped by number: monitoring at 450-539 (trips, status, alarms, currents, voltage and power), configuration at 540-699 and commands at 704-705. Most values are 16-bit; phase currents are 32-bit with a selectable word order.</p>
<p>This page lists <strong>50 Modbus registers</strong> for the Schneider Electric TeSys T LTMR motor management controller (Modbus RTU) &mdash; 8 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Schneider Electric&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/schneider-electric/">Schneider Electric</a></dd></div><div><dt>Model</dt><dd>TeSys T LTMR motor management controller (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/motor-protection/">Motor management and protection relay</a></dd></div><div><dt>Registers</dt><dd>50 (8 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>TeSys T, LTMR, LTMR08MBD, LTMR27MBD, LTMR100MBD, LTMR08MFM, LTMR27MFM, LTMR100MFM, LTMR..M, LTMEV40</dd></div><div><dt>Source document</dt><dd><a href="https://download.se.com/files?p_Doc_Ref=DOCA0130EN" rel="nofollow noopener" target="_blank">TeSys T LTMR Motor Management Controller Modbus Communication Guide &middot; DOCA0130EN-03 &middot; rev. 2024-02</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/schneider-electric/tesys-t-ltmr-modbus.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/schneider-electric/tesys-t-ltmr-modbus.json">JSON</a>
  <a class="btn" href="https://download.se.com/files?p_Doc_Ref=DOCA0130EN" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Schneider Electric TeSys T LTMR motor management controller (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Read 450-515 for trips, status, alarms and measurements, and write bits in 704 to run, reverse or reset. Register 455 bit 14 shows whether the controller is in remote (network) control.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-455">HR 455</a></td><td class="n">System status register 1</td><td class="f">BITMAP16</td><td>Ready / on / trip / remote status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-451">HR 451</a></td><td class="n">Trip code</td><td class="f">UINT16</td><td>Trip code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-465">HR 465</a></td><td class="n">Thermal capacity level</td><td class="f">UINT16</td><td>Thermal capacity used</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-500">HR 500</a></td><td class="n">Average current</td><td class="f">UINT32 ABCD</td><td>Average current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-704">HR 704</a></td><td class="n">Control register 1</td><td class="f">BITMAP16</td><td>Run / reverse / reset commands</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-460">HR 460</a></td><td class="n">Alarm code</td><td class="f">UINT16</td><td>Alarm code</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set the network port address (696), baud (695) and parity (694) via the HMI or SoMove with the TeSys T DTM before communicating. Write run, reverse and reset bits in 704; 455 bit 14 shows whether the controller is in remote control. The guide warns that switching to network control can restart the motor from the last PLC command.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>Network port comm loss timeout (693, 0.01 s units) with the fallback action set in 682 (hold, run, outputs off/on).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Printed register numbers are wire addresses (numbering starts at 0).</li><li>Word order of 32-bit currents depends on register 602 bit 10.</li><li>Some bit writes are silently ignored outside configuration mode.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Address 1-247 (1 = undefined at the factory).</li><li>Autodetection tries 19200 baud, even parity first.</li><li>Check the PLC Comm (yellow) and Fallback (red) LEDs.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Broadcast writes can change configuration; avoid broadcast.</li><li>A reserved register written with a non-zero value returns exception 03.</li></ul>
</section>
<h2 id="registers">Schneider Electric TeSys T LTMR motor management controller (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>50</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">50 of 50 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Schneider Electric TeSys T LTMR motor management controller (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-450"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">450</td><td class="n">Minimum wait time</td><td class="d">Wait before a reset is allowed.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-451"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">451</td><td class="n">Trip code</td><td class="d">Last trip, or the trip with priority.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 3 = Ground current; 4 = Thermal overload; 5 = Long start; 6 = Jam; 7 = Current phase imbalance; 8 = Undercurrent; 10 = Test; 11 = HMI port error; 12 = HMI port comm loss; 13 = HMI network port internal error; 16 = External trip; 18 = On-Off diagnostic; 19 = Wiring diagnostic; 20 = Overcurrent; 21 = Current phase loss; 22 = Current phase reversal; 23 = Motor temp sensor; 24 = Voltage phase imbalance; 25 = Voltage phase loss; 26 = Voltage phase reversal; 27 = Undervoltage; 28 = Overvoltage; 29 = Underpower; 30 = Overpower; 31 = Under power factor; 32 = Over power factor; 33 = LTME configuration; 34 = Temperature sensor short-circuit; 35 = Temperature sensor open-circuit; 36 = CT reversal; 37 = Out of boundary CT ratio; 46 = Start check; 47 = Run checkback; 48 = Stop check; 49 = Stop checkback; 51 = Controller internal temperature; 55 = Internal error (stack overflow); 56 = Internal error (RAM); 57 = Internal error (RAM checksum); 58 = Internal error (hardware watchdog); 60 = L2 current in single-phase mode; 64 = Non-volatile memory error; 65 = Expansion module comm error; 66 = Stuck reset button; 67 = Logic function error; 100 = Network port internal error; 101 = Network port internal error; 102 = Network port internal error; 103 = Network port internal error; 104 = Network port internal error; 109 = Network port comm error; 111 = Fast device replacement trip; 555 = Network port configuration error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-452"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">452</td><td class="n">Trip register 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 2 = Ground current trip; bit 3 = Thermal overload trip; bit 4 = Long start trip; bit 5 = Jam trip; bit 6 = Current phase imbalance trip; bit 7 = Undercurrent trip; bit 9 = Test trip; bit 10 = HMI port trip; bit 11 = Controller internal trip; bit 12 = Internal port trip; bit 14 = Network port config trip; bit 15 = Network port trip</td></tr>
<tr data-row data-type="holding_register" id="r-hr-453"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">453</td><td class="n">Trip register 2</td><td class="d">Bits 6-15 need the LTMEV40 module.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = External system trip; bit 1 = Diagnostic trip; bit 2 = Wiring trip; bit 3 = Overcurrent trip; bit 4 = Current phase loss trip; bit 5 = Current phase reversal trip; bit 6 = Motor temperature sensor trip; bit 7 = Voltage phase imbalance trip; bit 8 = Voltage phase loss trip; bit 9 = Voltage phase reversal trip; bit 10 = Undervoltage trip; bit 11 = Overvoltage trip; bit 12 = Underpower trip; bit 13 = Overpower trip; bit 14 = Under power factor trip; bit 15 = Over power factor trip</td></tr>
<tr data-row data-type="holding_register" id="r-hr-455"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">455</td><td class="n">System status register 1</td><td class="d">Bits 8-13 hold the average current ratio (32 = 100 % FLC, 63 = 200 % FLC).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = System ready; bit 1 = System on; bit 2 = System trip; bit 3 = System alarm; bit 4 = System tripped; bit 5 = Trip reset authorized; bit 6 = Controller power; bit 7 = Motor running (current above 10 % FLC); bit 14 = In remote; bit 15 = Motor starting; bit 8-13 = Motor average current ratio</td></tr>
<tr data-row data-type="holding_register" id="r-hr-456"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">456</td><td class="n">System status register 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Auto-reset active; bit 2 = Trip power cycle requested; bit 3 = Motor restart time undefined; bit 4 = Rapid cycle lockout; bit 5 = Load shedding; bit 6 = Motor speed: 0 = FLC1, 1 = FLC2; bit 7 = HMI port comm loss; bit 8 = Network port comm loss; bit 9 = Motor transition lockout</td></tr>
<tr data-row data-type="holding_register" id="r-hr-457"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">457</td><td class="n">Logic inputs status</td><td class="d">Bit n-1 = logic input n; inputs 7-16 need the LTMEV40.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Logic input 1; bit 1 = Logic input 2; bit 2 = Logic input 3; bit 3 = Logic input 4; bit 4 = Logic input 5; bit 5 = Logic input 6; bit 6 = Logic input 7; bit 7 = Logic input 8; bit 8 = Logic input 9; bit 9 = Logic input 10; bit 10 = Logic input 11; bit 11 = Logic input 12; bit 12 = Logic input 13; bit 13 = Logic input 14; bit 14 = Logic input 15; bit 15 = Logic input 16</td></tr>
<tr data-row data-type="holding_register" id="r-hr-458"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">458</td><td class="n">Logic outputs status</td><td class="d">Bit n-1 = logic output n; outputs 5-8 need the LTMEV40.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Logic output 1; bit 1 = Logic output 2; bit 2 = Logic output 3; bit 3 = Logic output 4; bit 4 = Logic output 5; bit 5 = Logic output 6; bit 6 = Logic output 7; bit 7 = Logic output 8</td></tr>
<tr data-row data-type="holding_register" id="r-hr-460"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">460</td><td class="n">Alarm code</td><td class="d">Code of the active alarm; 0 = none.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-461"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">461</td><td class="n">Alarm register 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 2 = Ground current alarm; bit 3 = Thermal overload alarm; bit 5 = Jam alarm; bit 6 = Current phase imbalance alarm; bit 7 = Undercurrent alarm; bit 10 = HMI port alarm; bit 11 = Controller internal temperature alarm; bit 15 = Network port alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-462"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">462</td><td class="n">Alarm register 2</td><td class="d">Bits 7-15 need the LTMEV40 module.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = Diagnostic alarm; bit 3 = Overcurrent alarm; bit 4 = Current phase loss alarm; bit 5 = Current phase reversal alarm; bit 6 = Motor temperature sensor alarm; bit 7 = Voltage phase imbalance alarm; bit 8 = Voltage phase loss alarm; bit 10 = Undervoltage alarm; bit 11 = Overvoltage alarm; bit 12 = Underpower alarm; bit 13 = Overpower alarm; bit 14 = Under power factor alarm; bit 15 = Over power factor alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-464"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">464</td><td class="n">Motor temperature sensor degree</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-465"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">465</td><td class="n">Thermal capacity level</td><td class="d">Percent of the trip level.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-466"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">466</td><td class="n">Average current ratio</td><td class="d">Percent of FLC.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-467"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">467</td><td class="n">L1 current ratio</td><td class="d">Percent of FLC.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-468"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">468</td><td class="n">L2 current ratio</td><td class="d">Percent of FLC.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-469"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">469</td><td class="n">L3 current ratio</td><td class="d">Percent of FLC.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-470"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">470</td><td class="n">Ground current ratio</td><td class="d">Units of 0.1 % of FLC min.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-471"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">471</td><td class="n">Current phase imbalance</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-472"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">472</td><td class="n">Controller internal temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-474"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">474</td><td class="n">Frequency</td><td class="d">Always present; 0 without the LTMEV40.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-475"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">475</td><td class="n">Motor temperature sensor resistance</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Ω</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-476"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">476</td><td class="n">Average voltage</td><td class="d">Needs the LTMEV40 voltage expansion module.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-477"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">477</td><td class="n">L3-L1 voltage</td><td class="d">Needs the LTMEV40 voltage expansion module.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-478"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">478</td><td class="n">L1-L2 voltage</td><td class="d">Needs the LTMEV40 voltage expansion module.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-479"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">479</td><td class="n">L2-L3 voltage</td><td class="d">Needs the LTMEV40 voltage expansion module.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-480"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">480</td><td class="n">Voltage phase imbalance</td><td class="d">Needs the LTMEV40 voltage expansion module.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-481"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">481</td><td class="n">Power factor</td><td class="d">Needs the LTMEV40 voltage expansion module.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-482"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">482</td><td class="n">Active power</td><td class="d">Needs the LTMEV40 voltage expansion module.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-483"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">483</td><td class="n">Reactive power</td><td class="d">Needs the LTMEV40 voltage expansion module.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kVAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-490"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">490</td><td class="n">Network port monitoring</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Network port monitoring; bit 1 = Network port connected; bit 2 = Network port self-testing; bit 3 = Network port self-detecting; bit 4 = Network port bad config</td></tr>
<tr data-row data-type="holding_register" id="r-hr-491"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">491</td><td class="n">Network port baud rate</td><td class="d">Actual baud rate in use.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1200 = 1200; 2400 = 2400; 4800 = 4800; 9600 = 9600; 19200 = 19200; 65535 = Autodetection</td></tr>
<tr data-row data-type="holding_register" id="r-hr-493"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">493</td><td class="n">Network port parity</td><td class="d">Actual parity in use.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = None; 1 = Even; 2 = Odd</td></tr>
<tr data-row data-type="holding_register" id="r-hr-500"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">500<small>doc 500-501</small></td><td class="n">Average current</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-502"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">502<small>doc 502-503</small></td><td class="n">L1 current</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-504"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">504<small>doc 504-505</small></td><td class="n">L2 current</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-506"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">506<small>doc 506-507</small></td><td class="n">L3 current</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-508"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">508<small>doc 508-509</small></td><td class="n">Ground current</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-511"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">511</td><td class="n">Time to trip</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-512"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">512</td><td class="n">Motor last start current ratio</td><td class="d">Percent of FLC.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-513"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">513</td><td class="n">Motor last start duration</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-514"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">514</td><td class="n">Motor starts per hour count</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-540"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">540</td><td class="n">Motor operating mode</td><td class="d">Writable only in configuration mode; 256-511 = custom logic program 0-255.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">2 = 2-wire overload; 3 = 3-wire overload; 4 = 2-wire independent; 5 = 3-wire independent; 6 = 2-wire reverser; 7 = 3-wire reverser; 8 = 2-wire 2-step; 9 = 3-wire 2-step; 10 = 2-wire 2-speed; 11 = 3-wire 2-speed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-682"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">682</td><td class="n">Network port fallback setting</td><td class="d">Output state on loss of communication.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Hold LO1 LO2; 1 = Run (2-step mode only); 2 = LO1, LO2 off; 3 = LO1, LO2 on; 4 = LO1 on; 5 = LO2 on</td></tr>
<tr data-row data-type="holding_register" id="r-hr-693"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">693</td><td class="n">Network port comm loss timeout</td><td class="d">Modbus only.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-694"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">694</td><td class="n">Network port parity setting</td><td class="d">Modbus only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Even; 2 = Odd</td></tr>
<tr data-row data-type="holding_register" id="r-hr-695"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">695</td><td class="n">Network port baud rate setting</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1200 = 1200; 2400 = 2400; 4800 = 4800; 9600 = 9600; 19200 = 19200; 65535 = Autodetection (factory setting)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-696"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">696</td><td class="n">Network port address setting</td><td class="d">1-247.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-704"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">704</td><td class="n">Control register 1</td><td class="d">Run commands from the network.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Motor run forward command; bit 1 = Motor run reverse command; bit 3 = Trip reset command; bit 5 = Self test command; bit 6 = Motor low speed command</td></tr>
<tr data-row data-type="holding_register" id="r-hr-705"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">705</td><td class="n">Control register 2</td><td class="d">Clear commands.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Clear all; bit 1 = Clear statistics; bit 2 = Clear thermal capacity level; bit 3 = Clear controller settings; bit 4 = Clear network port settings</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>32-bit values (UDInt) follow the &#x27;Network port endian setting&#x27; (bit 10 of register 602): 1 = most significant word first (factory setting), 0 = least significant word first. The map assumes the factory setting.</li><li>Registers marked note 1 (voltage, power, power factor, voltage trip/alarm bits, extra I/O) exist only with the LTMEV40 expansion module. Frequency (474) is always present but reads 0 without it.</li><li>Factory network settings: address 1 (treated as undefined), baud and parity on autodetection (19200 and even tried first). Parity none uses 2 stop bits, even/odd use 1.</li><li>Left out: identification and statistics blocks (0-449), trip history, the full configuration area, user map 800-999 and custom logic registers.</li><li>At most 100 registers per request; functions 03, 06, 16 and 43 are supported.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Schneider Electric TeSys T LTMR motor management controller (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Schneider Electric TeSys T LTMR motor management controller (Modbus RTU) have?</summary><p>This map lists 50 registers: 50 holding registers. 8 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Schneider Electric TeSys T LTMR motor management controller (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide numbers registers from 0 (identification block 0-99), calls each number an &#x27;address&#x27;, and its PLC examples read &#x27;address 455&#x27; and write &#x27;address 704&#x27; directly, so the printed number is the wire address.</p></details><details><summary>What byte order does the Schneider Electric TeSys T LTMR motor management controller (Modbus RTU) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Schneider Electric TeSys T LTMR motor management controller (Modbus RTU)?</summary><p>Start with HR 455 System status register 1 (Ready / on / trip / remote status); HR 451 Trip code (Trip code); HR 465 Thermal capacity level (Thermal capacity used); HR 500 Average current (Average current); HR 704 Control register 1 (Run / reverse / reset commands); HR 460 Alarm code (Alarm code).</p></details><details><summary>How do I enable Modbus control of the Schneider Electric TeSys T LTMR motor management controller (Modbus RTU)?</summary><p>Set the network port address (696), baud (695) and parity (694) via the HMI or SoMove with the TeSys T DTM before communicating. Write run, reverse and reset bits in 704; 455 bit 14 shows whether the controller is in remote control. The guide warns that switching to network control can restart the motor from the last PLC command.</p></details><details><summary>What happens when the Schneider Electric TeSys T LTMR motor management controller (Modbus RTU) loses Modbus communication?</summary><p>Network port comm loss timeout (693, 0.01 s units) with the fallback action set in 682 (hold, run, outputs off/on).</p></details><details><summary>Where is the official Schneider Electric TeSys T LTMR motor management controller (Modbus RTU) Modbus documentation?</summary><p>The source is TeSys T LTMR Motor Management Controller Modbus Communication Guide (DOCA0130EN-03), revision 2024-02, published free by Schneider Electric at https://download.se.com/files?p_Doc_Ref=DOCA0130EN.</p></details></div>
<h2>More Schneider Electric Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/schneider-electric/acti9-smartlink-modbus" data-row><span class="k">Energy meter (pulse and status concentrator)</span><h3>Schneider Electric Acti 9 Smartlink Modbus (A9XMSB11) 11-channel I/O and pulse concentrator</h3><p>Acti 9 Smartlink Modbus RS-485 module A9XMSB11, per user manual DOCA0004EN-06 (04/2016).</p><div class="meta">80 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: Acti 9 Smartlink, Smartlink Modbus, A9XMSB11, Acti9 Smartlink</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv212" data-row><span class="k">Variable frequency drive (HVAC fans and pumps)</span><h3>Schneider Electric Altivar 212 (embedded Modbus RTU)</h3><p>ATV212H (IP21) and ATV212W (IP55) drives on the built-in Modbus RTU ports (RJ45 and open-style terminal), per Modbus manual S1A53844.</p><div class="meta">55 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: ATV212, Altivar 212, ATV212H, ATV212W, ATV212HU15N4, ATV212WD11N4</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv320" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Machine ATV320 (embedded Modbus RTU)</h3><p>ATV320 Book (ATV320...B) and Compact (ATV320...C) drives on the built-in RJ45 Modbus serial port; register map per Communication Parameters file NVE41316 V3.5.</p><div class="meta">68 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: ATV320, Altivar 320, ATV320U, ATV320D, ATV320 Book, ATV320 Compact</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv340" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP)</h3><p>ATV340 drives on the built-in Modbus serial port; Ethernet versions (ATV340...N4E) expose the same addresses on embedded Modbus TCP. Per Communication Parameters file NVE61728 V4.6.</p><div class="meta">73 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ATV340, Altivar 340, Altivar Machine ATV340, ATV340U, ATV340D, ATV340...N4E</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv630" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Process ATV630 / ATV600 family (Modbus serial and Modbus TCP)</h3><p>Altivar Process ATV600 drives (ATV630, ATV650 and other ATV6x0 models) on the embedded RJ45 Modbus serial port or the embedded Ethernet Modbus TCP server; register map per Communication Parameters file EAV64332 V4.6.</p><div class="meta">73 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ATV600, ATV630, ATV650, ATV660, ATV680, Altivar Process 600, ATV630U, ATV630D</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv900" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Process ATV900 (ATV930/ATV950, embedded Modbus serial / Modbus TCP)</h3><p>Altivar Process ATV900 drives (ATV930, ATV950) on the built-in Modbus serial port and the embedded Ethernet port (Modbus TCP). Per Communication Parameters file NHA80944 V4.6.</p><div class="meta">73 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ATV900, ATV930, ATV950, Altivar Process 900, Altivar 930, Altivar 950, ATV930U, ATV930D, ATV950U</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/compact-nsx-micrologic-standard-dataset" data-row><span class="k">Power meter (circuit breaker trip unit)</span><h3>Schneider Electric ComPact NSX MicroLogic trip unit, standard dataset (IFM / IFE interface)</h3><p>Standard dataset registers 32000-32341 served by the IFM (Modbus RTU) or IFE (Modbus TCP) interface for ComPact NSX; the same table lists availability for ComPact NS / MasterPact NT/NW and MasterPact MTZ. Per DOCA0091EN-09 (07/2022).</p><div class="meta">98 registers &middot; 0 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ComPact NSX, Compact NSX, MicroLogic 5.2 E, MicroLogic 6.2 E, MicroLogic 7.2 E, MicroLogic 5.3 A, MicroLogic 6.3 E, IFM LV434000, IFE LV434001, IFE LV434002, ComPact NS, MasterPact NT, MasterPact NW, MasterPact MTZ</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/conext-cl" data-row><span class="k">Solar inverter</span><h3>Schneider Electric Conext CL three-phase PV inverter 18/20/25 kVA</h3><p>Conext CL (IEC, PVSCL20E/25E) and Conext CL-NA (PVSCL18NA/25NA) three-phase string inverters, map revision 1.5.</p><div class="meta">51 registers &middot; 6 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Conext CL-NA, Conext CL-E, PVSCL18NA, PVSCL20E, PVSCL25E, PVSCL25NA</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/conext-core-xc" data-row><span class="k">Solar inverter</span><h3>Schneider Electric Conext Core XC Series grid-tie PV inverter (0G-XC-BB)</h3><p>Conext Core XC Series grid-tied PV inverters (540/630/680 kW ratings, 0G-XC-BB) with firmware v1.07 and later; some registers need newer firmware as noted.</p><div class="meta">125 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: 0G-XC-BB, XC-AIC15P</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv610" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Easy Altivar ATV610 (embedded Modbus serial)</h3><p>Easy Altivar ATV610 drives on the built-in Modbus serial port, per Communication Parameters file EAV64394 V1.6.</p><div class="meta">70 registers &middot; 38 writable &middot; RTU</div><span class="sr-only"> Also known as: ATV610, Altivar 610, Easy Altivar 610, Altivar Easy 610, ATV610U, ATV610D</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/evlink-pro-ac" data-row><span class="k">EV charger</span><h3>Schneider Electric EVlink Pro AC charging station (Modbus TCP)</h3><p>EVlink Pro AC charging stations (T2S socket, attached cable, and T2S plus domestic socket versions), software 1.1.6 to 1.4.0.</p><div class="meta">32 registers &middot; 3 writable &middot; TCP</div><span class="sr-only"> Also known as: EVlink Pro AC</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/powertag-energy-powertag-link" data-row><span class="k">Energy meter (wireless sensors through an Ethernet gateway)</span><h3>Schneider Electric PowerTag Energy wireless sensors via PowerTag Link gateway (Modbus TCP)</h3><p>PowerTag Energy 63, M250/M630, F160 and Rope sensors read through a PowerTag Link or PowerTag Link HD gateway, per DOCA0157EN-09 (10/2025).</p><div class="meta">83 registers &middot; 20 writable &middot; TCP</div><span class="sr-only"> Also known as: PowerTag Link, PowerTag Link HD, A9XMWD20, A9XMWD100, PowerTag Energy 63, A9MEM1520, A9MEM1540, A9MEM1560, A9MEM1570, PowerTag M250, PowerTag M630, LV434020, PowerTag F160, A9MEM1580, PowerTag Rope, A9MEM1590</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/uniflair-acrmd4k-rack-mounted-cooling" data-row><span class="k">Air handler (rack-mounted room cooling unit, split DX)</span><h3>Schneider Electric Uniflair Rack Mounted Room Cooling ACRMD4K</h3><p>Schneider Electric Uniflair Rack Mounted Room Cooling units ACRMD4Kxxx (indoor rack unit with matching outdoor unit), register map part number 990-91589.</p><div class="meta">86 registers &middot; 14 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ACRMD4K, ACRMD4Kxxx, Uniflair rack mounted room cooling, 990-91589</span></a></li></ul><h2>Other soft starters &amp; protection relays register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/eaton/c441-motor-insight" data-row><span class="k">Motor protection relay</span><h3>Eaton C441 Motor Insight motor protection relay (via C441 Ethernet module)</h3><p>Eaton C441 Motor Insight relays read through a C441R or C441T plug-in Ethernet module, per Table 96 of MN04200002E.</p><div class="meta">89 registers &middot; 57 writable &middot; TCP/RTU/ASCII</div><span class="sr-only"> Also known as: Motor Insight, C441BA, C441BB, C441CA, C441CB, C441DA, C441DB, C441R, C441T</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/reyrolle-7sr11-7sr12" data-row><span class="k">Protection relay</span><h3>Siemens Reyrolle 7SR11 / 7SR12 Argus overcurrent relays (Modbus RTU)</h3><p>Reyrolle 7SR11 (non-directional) and 7SR12 (directional) Argus overcurrent relays, default Modbus RTU point list in the 7SR11 &amp; 7SR12 Complete Technical Manual (Chapter 4, Data Communications, 2015).</p><div class="meta">370 registers &middot; 41 writable &middot; RTU</div><span class="sr-only"> Also known as: 7SR11 Argus, 7SR12 Argus, Reyrolle 7SR11, Reyrolle 7SR12, 7SR120</span></a></li><li><a class="card" href="/modbus-register-maps/eaton/s811-plus-soft-starter" data-row><span class="k">Soft starter</span><h3>Eaton S811+ soft starter (via C441 Ethernet module)</h3><p>Eaton S811+ soft starters read through a C441 Ethernet module, per Table 99 of MN04200002E.</p><div class="meta">88 registers &middot; 61 writable &middot; TCP</div><span class="sr-only"> Also known as: S811+, S811 Plus, S811+ soft starter, C441U, C441V</span></a></li><li><a class="card" href="/modbus-register-maps/abb/pse-softstarter" data-row><span class="k">Soft starter (motor control)</span><h3>ABB PSE softstarter (internal Modbus RTU)</h3><p>ABB PSE18...PSE370 softstarters using the internal Modbus RTU interface (Modbus RTU adaptor on the front fieldbus connector), document 1SFC132367M0201 Rev B.</p><div class="meta">67 registers &middot; 29 writable &middot; RTU</div><span class="sr-only"> Also known as: PSE18, PSE25, PSE30, PSE37, PSE45, PSE60, PSE72, PSE85, PSE105, PSE142, PSE170, PSE210, PSE250, PSE300, PSE370</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/adxnp-soft-starter" data-row><span class="k">Soft starter</span><h3>Lovato Electric ADXNP soft starters with CX04 RS-485 module (Modbus RTU)</h3><p>ADXNP (advanced version) soft starters fitted with the CX04 RS-485 module, per instruction manual I651 GB 02 24.</p><div class="meta">19 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: ADXNP, CX04</span></a></li><li><a class="card" href="/modbus-register-maps/eaton/c440-overload-relay" data-row><span class="k">Motor protection relay (overload relay)</span><h3>Eaton C440 electronic overload relay (via C441 Ethernet module)</h3><p>Eaton C440 electronic overload relays read through a C441 Ethernet module, per Table 97 of MN04200002E.</p><div class="meta">37 registers &middot; 11 writable &middot; TCP</div><span class="sr-only"> Also known as: C440, C440 overload relay, C441U, C441V</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/motor-protection/">All soft starters &amp; protection relays Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://download.se.com/files?p_Doc_Ref=DOCA0130EN" rel="nofollow noopener" target="_blank">TeSys T LTMR Motor Management Controller Modbus Communication Guide &middot; DOCA0130EN-03 &middot; rev. 2024-02</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
