<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Seifert Systems AC Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Seifert Systems AC Modbus register map: 29 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/seifert/enclosure-ac-standard-modbus">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Seifert Systems AC Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Seifert Systems AC Modbus register map: 29 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/seifert/enclosure-ac-standard-modbus">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Seifert Systems AC Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Seifert Systems AC Modbus register map: 29 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/seifert/enclosure-ac-standard-modbus",
   "url": "https://easymodbus.com/modbus-register-maps/seifert/enclosure-ac-standard-modbus",
   "name": "Seifert Systems AC Modbus Register List & Map | Easy Modbus",
   "description": "Seifert Systems AC Modbus register map: 29 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/seifert/enclosure-ac-standard-modbus#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/seifert/enclosure-ac-standard-modbus#dataset",
   "name": "Seifert Systems Enclosure air conditioners (standard Modbus table) Modbus register map",
   "description": "Seifert enclosure air conditioners share one Modbus RTU holding-register table across their controller families. Setpoints and temperatures are signed 16-bit values in tenths of a degree, speeds are plain integers, and state, alarm, output and door-contact information are bit fields. Writing the enable-flags register switches the unit from its potentiometer setpoints to network setpoints. Seifert Systems AC Modbus register map: 29 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/seifert/enclosure-ac-standard-modbus",
   "keywords": [
    "Seifert Systems Enclosure air conditioners (standard Modbus table) Modbus register map",
    "Seifert Systems Enclosure air conditioners (standard Modbus table) Modbus registers",
    "Seifert Systems Modbus map",
    "RDTG2001 Modbus register map",
    "Seifert enclosure cooling unit Modbus Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "R&D Technical Guide: Standard Modbus Table",
    "url": "https://cdn.automationdirect.com/static/manuals/seifertac/modbustable.pdf",
    "author": {
     "@type": "Organization",
     "name": "Seifert Systems"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Seifert Systems Enclosure air conditioners (standard Modbus table)",
    "description": "Air handler (enclosure air conditioner)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/seifert/enclosure-ac-standard-modbus.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/seifert/enclosure-ac-standard-modbus.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Seifert Systems Enclosure air conditioners (standard Modbus table) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 29 registers: 29 holding registers. 6 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Seifert Systems Enclosure air conditioners (standard Modbus table) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The table numbers registers from 0 (cooling setpoint) to 27, plus 40 for the address register. A register numbered 0 can only be a protocol address, so the printed numbers are used as wire addresses."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Seifert Systems Enclosure air conditioners (standard Modbus table)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 12 READ_CONTROL_SENSOR (Internal (control) temperature); HR 13 READ_STATE (Operating state); HR 14 READ_ALARM_STATUS (Alarm bits); HR 15 READ_OUTPUT_STATUS (Output status); HR 16 READ_CONTACT_STATUS (Door contacts); HR 0 SET_NETWORK_COOLING_SETPOINT (Network cooling setpoint); HR 4 SET_ENABLE_FLAGS (Enable flags (network setpoints))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Seifert Systems Enclosure air conditioners (standard Modbus table)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Write register 4 (SET_ENABLE_FLAGS) with bit 0 set using function 06 so the controller uses Modbus setpoints instead of its potentiometers (not available on Carel-controller units)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Seifert Systems Enclosure air conditioners (standard Modbus table) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is R&D Technical Guide: Standard Modbus Table (RDTG2001 Rev 0.2), revision 2021-02-09. Seifert Systems doesn't publish it on its own website, so this map was re-typed from a free copy at https://cdn.automationdirect.com/static/manuals/seifertac/modbustable.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Seifert Systems",
     "item": "https://easymodbus.com/modbus-register-maps/seifert/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Enclosure air conditioners (standard Modbus table)",
     "item": "https://easymodbus.com/modbus-register-maps/seifert/enclosure-ac-standard-modbus"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/seifert/">Seifert Systems</a></li><li aria-current="page">Enclosure air conditioners (standard Modbus table)</li></ol>
<p class="eyebrow">Air handler (enclosure air conditioner) &middot; Modbus register map</p><h1><span class="mfr">Seifert Systems</span> Enclosure air conditioners (standard Modbus table) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>Seifert enclosure air conditioners share one Modbus RTU holding-register table across their controller families. Setpoints and temperatures are signed 16-bit values in tenths of a degree, speeds are plain integers, and state, alarm, output and door-contact information are bit fields. Writing the enable-flags register switches the unit from its potentiometer setpoints to network setpoints.</p>
<p>This page lists <strong>29 Modbus registers</strong> for the Seifert Systems Enclosure air conditioners (standard Modbus table) &mdash; 6 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Seifert Systems&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/seifert/">Seifert Systems</a></dd></div><div><dt>Model</dt><dd>Enclosure air conditioners (standard Modbus table)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac/">Air handler (enclosure air conditioner)</a></dd></div><div><dt>Registers</dt><dd>29 (6 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Also known as</dt><dd>RDTG2001, Seifert enclosure cooling unit Modbus</dd></div><div><dt>Source document</dt><dd><a href="https://cdn.automationdirect.com/static/manuals/seifertac/modbustable.pdf" rel="nofollow noopener" target="_blank">R&amp;D Technical Guide: Standard Modbus Table &middot; RDTG2001 Rev 0.2 &middot; rev. 2021-02-09 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/seifert/enclosure-ac-standard-modbus.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/seifert/enclosure-ac-standard-modbus.json">JSON</a>
  <a class="btn" href="https://cdn.automationdirect.com/static/manuals/seifertac/modbustable.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Seifert Systems Enclosure air conditioners (standard Modbus table)</h2>
<div class="answer"><b>Integration in brief</b><p>Poll holding registers 0-27 with function 03. Set bit 0 of register 4 to use network setpoints, then write the setpoints (tenths of a degree) to registers 0-3.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-12">HR 12</a></td><td class="n">READ_CONTROL_SENSOR</td><td class="f">INT16</td><td>Internal (control) temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-13">HR 13</a></td><td class="n">READ_STATE</td><td class="f">UINT16</td><td>Operating state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-14">HR 14</a></td><td class="n">READ_ALARM_STATUS</td><td class="f">BITMAP16</td><td>Alarm bits</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-15">HR 15</a></td><td class="n">READ_OUTPUT_STATUS</td><td class="f">BITMAP16</td><td>Output status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-16">HR 16</a></td><td class="n">READ_CONTACT_STATUS</td><td class="f">BITMAP16</td><td>Door contacts</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">SET_NETWORK_COOLING_SETPOINT</td><td class="f">INT16</td><td>Network cooling setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-4">HR 4</a></td><td class="n">SET_ENABLE_FLAGS</td><td class="f">BITMAP16</td><td>Enable flags (network setpoints)</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Write register 4 (SET_ENABLE_FLAGS) with bit 0 set using function 06 so the controller uses Modbus setpoints instead of its potentiometers (not available on Carel-controller units).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Register 4 cannot be written with function 16 (write multiple); use function 06.</li><li>Setting any undocumented bit in register 4 returns exception 03.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Defaults: unit address 1, 19200 baud, 8 data bits, even parity, 1 stop bit.</li><li>To change the address write 0x0ADD to register 40, then the new address within 10 seconds.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Switching the temperature unit changes every temperature register; set it before writing setpoints.</li></ul>
</section>
<h2 id="registers">Seifert Systems Enclosure air conditioners (standard Modbus table) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>29</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">29 of 29 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Seifert Systems Enclosure air conditioners (standard Modbus table) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0</td><td class="n">SET_NETWORK_COOLING_SETPOINT</td><td class="d">Cooling setpoint written by the network.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1</td><td class="n">SET_NETWORK_HIGH_TEMP_ALARM_SETPOINT</td><td class="d">High-temperature alarm setpoint from the network.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2</td><td class="n">SET_NETWORK_LOW_TEMP_ALARM_SETPOINT</td><td class="d">Low-temperature alarm setpoint from the network.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3</td><td class="n">SET_NETWORK_HEATER_SETPOINT</td><td class="d">Heater setpoint from the network.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4</td><td class="n">SET_ENABLE_FLAGS</td><td class="d">Write with function 06 only; undefined bits return exception 03.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = EN_NETWORK_SETPOINTS: 1 = use Modbus setpoints, 0 = onboard potentiometers (not on Carel units); bit 8 = EN_INPUT1_INVERT: 1 = unit off when door contact closed, 0 = off when open; bit 10 = EN_LOCK_KEYPAD: 1 = keypad disabled (units with display); bit 11 = EN_TEMP_UNIT: 1 = Fahrenheit, 0 = Celsius</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5</td><td class="n">READ_CONTROL_SETPOINT</td><td class="d">Control setpoint in use (network or onboard potentiometer).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6</td><td class="n">READ_HIGH_TEMP_SETPOINT</td><td class="d">High alarm setpoint in use.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7</td><td class="n">READ_LOW_TEMP_SETPOINT</td><td class="d">Low alarm setpoint in use (network only).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8</td><td class="n">READ_HEATER_SETPOINT</td><td class="d">Heater setpoint in use.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9</td><td class="n">READ_TEMP_POT</td><td class="d">Control setpoint potentiometer reading.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10</td><td class="n">READ_ALARM_POT</td><td class="d">High alarm setpoint potentiometer reading.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11</td><td class="n">READ_HEATER_POT</td><td class="d">Heater setpoint potentiometer reading.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12</td><td class="n">READ_CONTROL_SENSOR</td><td class="d">Sensor value used as the internal temperature.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13</td><td class="n">READ_STATE</td><td class="d">Unit operating mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off (all outputs off); 1 = Idle (internal blower on); 2 = Cooling (blowers and compressor on); 3 = Heating (internal blower and heater on); 4 = Testing</td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14</td><td class="n">READ_ALARM_STATUS</td><td class="d">1 = alarm active. Some bits apply only to certain controller types.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = High internal temperature; bit 1 = Low internal temperature; bit 2 = Compressor failure (pressure pipe algorithm); bit 3 = Faulty ambient sensor; bit 4 = Faulty auxiliary sensor; bit 5 = Faulty icing sensor (S1); bit 6 = Faulty internal temperature sensor; bit 7 = Carel/inverter communication failure; bit 8 = Phase failure (3-phase units); bit 9 = Alarm compressor; bit 10 = Alarm ambient blower; bit 11 = Alarm internal blower; bit 12 = Warning compressor; bit 13 = Warning ambient blower; bit 14 = Warning internal blower; bit 15 = Alarm delta outlet-inlet temperature</td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15</td><td class="n">READ_OUTPUT_STATUS</td><td class="d">1 = output on.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Heater; bit 1 = Internal blower; bit 2 = Ambient blower; bit 3 = Compressor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16</td><td class="n">READ_CONTACT_STATUS</td><td class="d">1 = door contact open, 0 = closed.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Door contact 1; bit 1 = Door contact 2; bit 2 = Door contact 3</td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17</td><td class="n">READ_INTERNAL_AIR_OUTLET_TEMP</td><td class="d">Internal outlet sensor reading.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18</td><td class="n">READ_AMBIENT_TEMP</td><td class="d">Ambient sensor reading.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19</td><td class="n">READ_ACTUAL_SPEED_INT_BLOWER</td><td class="d">Actual internal blower speed.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20</td><td class="n">READ_ACTUAL_SPEED_AMB_BLOWER</td><td class="d">Actual ambient blower speed.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21</td><td class="n">READ_ACTUAL_SPEED_COMPRESSOR</td><td class="d">Actual compressor speed (revolutions per second).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22</td><td class="n">READ_SET_SPEED_INT_BLOWER</td><td class="d">Commanded internal blower speed.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23</td><td class="n">READ_SET_SPEED_AMB_BLOWER</td><td class="d">Commanded ambient blower speed.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24</td><td class="n">READ_SET_SPEED_COMPRESSOR</td><td class="d">Commanded compressor speed, percent of maximum.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25</td><td class="n">READ_ALARM_INT_BLOWER</td><td class="d">Inverter alarm code, internal blower.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26</td><td class="n">READ_ALARM_AMB_BLOWER</td><td class="d">Inverter alarm code, ambient blower.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27</td><td class="n">READ_ALARM_COMPRESSOR</td><td class="d">Inverter alarm code, compressor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40</td><td class="n">SET_UNIT_ADDRESS</td><td class="d">Write 0x0ADD, then the new address within 10 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Source host: Seifert does not publish this table on its own site; the copy used is the Seifert document hosted by distributor AutomationDirect.</li><li>Every register is 16-bit. S = signed, U = unsigned; a factor of 10 means the raw value is tenths (send 315 for 31.5).</li><li>Temperatures are in Celsius unless EN_TEMP_UNIT (bit 11 of register 4) selects Fahrenheit, which changes both the Modbus values and the display.</li><li>The document has a per-register availability chart for Unit A (Carel controller), Unit B (Variable Speed controller) and Unit C (Seifert Standard controller); check it, as not every register exists on every unit.</li><li>Address 0xFF is a broadcast address the unit always answers; 0x00 and 0xFF cannot be set as the unit address.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Seifert Systems Enclosure air conditioners (standard Modbus table)</h2><div class="faq"><details open><summary>What Modbus registers does the Seifert Systems Enclosure air conditioners (standard Modbus table) have?</summary><p>This map lists 29 registers: 29 holding registers. 6 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Seifert Systems Enclosure air conditioners (standard Modbus table) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The table numbers registers from 0 (cooling setpoint) to 27, plus 40 for the address register. A register numbered 0 can only be a protocol address, so the printed numbers are used as wire addresses.</p></details><details><summary>What are the minimum Modbus registers to integrate the Seifert Systems Enclosure air conditioners (standard Modbus table)?</summary><p>Start with HR 12 READ_CONTROL_SENSOR (Internal (control) temperature); HR 13 READ_STATE (Operating state); HR 14 READ_ALARM_STATUS (Alarm bits); HR 15 READ_OUTPUT_STATUS (Output status); HR 16 READ_CONTACT_STATUS (Door contacts); HR 0 SET_NETWORK_COOLING_SETPOINT (Network cooling setpoint); HR 4 SET_ENABLE_FLAGS (Enable flags (network setpoints)).</p></details><details><summary>How do I enable Modbus control of the Seifert Systems Enclosure air conditioners (standard Modbus table)?</summary><p>Write register 4 (SET_ENABLE_FLAGS) with bit 0 set using function 06 so the controller uses Modbus setpoints instead of its potentiometers (not available on Carel-controller units).</p></details><details><summary>Where is the official Seifert Systems Enclosure air conditioners (standard Modbus table) Modbus documentation?</summary><p>The source is R&amp;D Technical Guide: Standard Modbus Table (RDTG2001 Rev 0.2), revision 2021-02-09. Seifert Systems doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://cdn.automationdirect.com/static/manuals/seifertac/modbustable.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>Other hvac equipment register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/swegon/tac6-modbus" data-row><span class="k">Air handler (heat recovery unit controller)</span><h3>Swegon TAC6 controller (Global units)</h3><p>Swegon (Global) units with the TAC6 regulation board and a Modbus satellite; TAC6 + MODBUS TABLE Cid 050360 (2021-05-20).</p><div class="meta">93 registers &middot; 19 writable &middot; TCP</div><span class="sr-only"> Also known as: Global TAC6, SAT WIFI-ETHERNET (TAC6)</span></a></li><li><a class="card" href="/modbus-register-maps/airflow-developments/entro-v" data-row><span class="k">Air handler (heat recovery ventilation unit)</span><h3>Airflow Developments Entro-V heat recovery unit controller (Basic / Digital controller, Modbus RTU)</h3><p>Airflow Entro-V MVHR units with the Entro-V control board (Basic controller 90001308 / Digital controller 90001299), per controls manual 80001022 Issue 1 (08/20).</p><div class="meta">34 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: Entro-V Basic Controller, Entro-V Digital Controller, 90001308, 90001299, DuplexVent Entro-V</span></a></li><li><a class="card" href="/modbus-register-maps/condair/me-ii" data-row><span class="k">Air handler humidifier (evaporative)</span><h3>Condair ME II evaporative humidifier / cooler (Integrated Controller, Modbus RTU/TCP)</h3><p>Condair ME with the Integrated Controller, per addendum 2603326-G.</p><div class="meta">60 registers &middot; 11 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Condair ME, Condair ME II, ME</span></a></li><li><a class="card" href="/modbus-register-maps/duco/ducobox-modbus-rtu" data-row><span class="k">Air handler (demand-controlled ventilation unit)</span><h3>Duco DucoBox ventilation units / IQ unit (Modbus RTU, master node)</h3><p>DucoBox Silent Connect, Focus, Energy (all variants) and ECO with the Communication Print option, and the Duco IQ unit (Modbus standard), per information sheet L8000009-B.</p><div class="meta">11 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: DucoBox Silent Connect, DucoBox Focus, DucoBox Energy, DucoBox Energy Premium, DucoBox ECO, Duco IQ unit, L8000009</span></a></li><li><a class="card" href="/modbus-register-maps/johnson-controls/tc3222" data-row><span class="k">Thermostat</span><h3>Johnson Controls PENN TC3222 refrigeration temperature controller (Modbus RTU)</h3><p>PENN TC3222 electronic refrigeration controller with built-in Modbus RTU, per the TC3 Modbus Protocol Reference Guide LIT-12013523 (2020-04-28).</p><div class="meta">108 registers &middot; 100 writable &middot; RTU</div><span class="sr-only"> Also known as: TC3222, TC3, PENN TC3, LIT-12013523</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/melcobems-mini-lossnay" data-row><span class="k">Air handler (heat recovery ventilation unit)</span><h3>Mitsubishi Electric MelcoBEMS MINI (A1M+ / A1M) gateway for Lossnay heat recovery ventilators (LGH and VL series)</h3><p>Procon MelcoBEMS MINI A1M+ (manual v1.0.3, firmware 4.1.1) on Lossnay LGH-15..200RVX-E1, LGH-150..250RVXT-E1 and VL-250..500CZPVU-R/L-E; the older A1M (manual v1.1.11) prints the identical Lossnay table.</p><div class="meta">50 registers &middot; 7 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: A1M+ Lossnay, MelcoBEMS MINI Lossnay, Procon A1M+, Procon A1M, A1M, Lossnay LGH-RVX Modbus, LGH-15RVX-E1, LGH-200RVX-E1, LGH-150RVXT-E1, LGH-250RVXT-E1, VL-250CZPVU-R-E, VL-500CZPVU-L-E, Lossnay VL Vertical</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac/">All hvac equipment Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://cdn.automationdirect.com/static/manuals/seifertac/modbustable.pdf" rel="nofollow noopener" target="_blank">R&amp;D Technical Guide: Standard Modbus Table &middot; RDTG2001 Rev 0.2 &middot; rev. 2021-02-09 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
