<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Seneca R-4AO-8DIDO Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Seneca R-4AO-8DIDO Modbus register map: 54 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/seneca/r-4ao-8dido">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Seneca R-4AO-8DIDO Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Seneca R-4AO-8DIDO Modbus register map: 54 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/seneca/r-4ao-8dido">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Seneca R-4AO-8DIDO Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Seneca R-4AO-8DIDO Modbus register map: 54 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/seneca/r-4ao-8dido",
   "url": "https://easymodbus.com/modbus-register-maps/seneca/r-4ao-8dido",
   "name": "Seneca R-4AO-8DIDO Modbus Register List & Map | Easy Modbus",
   "description": "Seneca R-4AO-8DIDO Modbus register map: 54 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/seneca/r-4ao-8dido#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/seneca/r-4ao-8dido#dataset",
   "name": "Seneca R-4AO-8DIDO Ethernet I/O (4 analog outputs, 8 digital I/O) Modbus register map",
   "description": "The R-4AO-8DIDO is a Seneca R-series remote I/O with four voltage/current analog outputs and eight digital channels that can each be an input or an output, plus eight 32-bit counters. It serves Modbus TCP on a two-port Ethernet switch and Modbus RTU on RS-485. This map covers integer output setpoints, status, digital I/O, counters, period/frequency and the command register. Seneca R-4AO-8DIDO Modbus register map: 54 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/seneca/r-4ao-8dido",
   "keywords": [
    "Seneca R-4AO-8DIDO Ethernet I/O (4 analog outputs, 8 digital I/O) Modbus register map",
    "Seneca R-4AO-8DIDO Ethernet I/O (4 analog outputs, 8 digital I/O) Modbus registers",
    "Seneca Modbus map",
    "R4AO8DIDO Modbus register map",
    "R-4AO-8DIDO Modbus register map",
    "Seneca R series 4AO Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Series R I/O with protocol - User Manual",
    "url": "https://www.seneca.it/media/6848135/mi00604-29-en.pdf",
    "author": {
     "@type": "Organization",
     "name": "Seneca"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Seneca R-4AO-8DIDO Ethernet I/O (4 analog outputs, 8 digital I/O)",
    "description": "Sensor (remote I/O module, analog outputs)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/seneca/r-4ao-8dido.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/seneca/r-4ao-8dido.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Seneca R-4AO-8DIDO Ethernet I/O (4 analog outputs, 8 digital I/O) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 54 registers: 8 coils, 8 discrete inputs, 38 holding registers. 22 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Seneca R-4AO-8DIDO Ethernet I/O (4 analog outputs, 8 digital I/O) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Holding-register tables print the 4x number (40001) and the 0-based offset (0); coils print 1 / offset 0 and discrete inputs 10001 / offset 0. The offset is the wire address."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Seneca R-4AO-8DIDO Ethernet I/O (4 analog outputs, 8 digital I/O) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Seneca R-4AO-8DIDO Ethernet I/O (4 analog outputs, 8 digital I/O)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 79 AO1 engineering value (integer) (AO1 setpoint (integer)); HR 80 AO2 engineering value (integer) (AO2 setpoint (integer)); HR 81 AO3 engineering value (integer) (AO3 setpoint (integer)); HR 82 AO4 engineering value (integer) (AO4 setpoint (integer)); HR 20 Analog output status (Output status flags); HR 21 Digital I/O value (Digital I/O word); HR 23 Counter 1 (Counter 1)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Seneca R-4AO-8DIDO Ethernet I/O (4 analog outputs, 8 digital I/O)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus TCP server and RTU slave are on by default. Network and serial settings are changed in the web server or Seneca Discovery Device; DIP switches 1-2 select normal, factory reset or web-server-off."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Seneca R-4AO-8DIDO Ethernet I/O (4 analog outputs, 8 digital I/O) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Per the web-server chapter, each analog output and each digital output has an optional watchdog (default disabled) with a timeout in seconds and a fail value or state."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Seneca R-4AO-8DIDO Ethernet I/O (4 analog outputs, 8 digital I/O) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Series R I/O with protocol - User Manual (MI-00604-29-EN), revision 2026-09-03, published free by Seneca at https://www.seneca.it/media/6848135/mi00604-29-en.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Seneca",
     "item": "https://easymodbus.com/modbus-register-maps/seneca/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "R-4AO-8DIDO Ethernet I/O (4 analog outputs, 8 digital I/O)",
     "item": "https://easymodbus.com/modbus-register-maps/seneca/r-4ao-8dido"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/seneca/">Seneca</a></li><li aria-current="page">R-4AO-8DIDO Ethernet I/O (4 analog outputs, 8 digital I/O)</li></ol>
<p class="eyebrow">Sensor (remote I/O module, analog outputs) &middot; Modbus register map</p><h1><span class="mfr">Seneca</span> R-4AO-8DIDO Ethernet I/O (4 analog outputs, 8 digital I/O) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The R-4AO-8DIDO is a Seneca R-series remote I/O with four voltage/current analog outputs and eight digital channels that can each be an input or an output, plus eight 32-bit counters. It serves Modbus TCP on a two-port Ethernet switch and Modbus RTU on RS-485. This map covers integer output setpoints, status, digital I/O, counters, period/frequency and the command register.</p>
<p>This page lists <strong>54 Modbus registers</strong> for the Seneca R-4AO-8DIDO Ethernet I/O (4 analog outputs, 8 digital I/O) &mdash; 22 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Seneca&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/seneca/">Seneca</a></dd></div><div><dt>Model</dt><dd>R-4AO-8DIDO Ethernet I/O (4 analog outputs, 8 digital I/O)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/remote-io/">Sensor (remote I/O module, analog outputs)</a></dd></div><div><dt>Registers</dt><dd>54 (22 writable)</dd></div><div><dt>Transport</dt><dd>Modbus TCP, Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>38400 baud, 8N1</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>R4AO8DIDO, R-4AO-8DIDO, Seneca R series 4AO</dd></div><div><dt>Source document</dt><dd><a href="https://www.seneca.it/media/6848135/mi00604-29-en.pdf" rel="nofollow noopener" target="_blank">Series R I/O with protocol - User Manual &middot; MI-00604-29-EN &middot; rev. 2026-09-03</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/seneca/r-4ao-8dido.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/seneca/r-4ao-8dido.json">JSON</a>
  <a class="btn" href="https://www.seneca.it/media/6848135/mi00604-29-en.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Seneca R-4AO-8DIDO Ethernet I/O (4 analog outputs, 8 digital I/O)</h2>
<div class="answer"><b>Integration in brief</b><p>Write the signed 16-bit engineering setpoint for each output to 79-82 (scaled by the output&#x27;s engineering start/stop settings). Read 20 for under/over-scale and watchdog flags and 21 for the digital channels.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-79">HR 79</a></td><td class="n">AO1 engineering value (integer)</td><td class="f">INT16</td><td>AO1 setpoint (integer)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-80">HR 80</a></td><td class="n">AO2 engineering value (integer)</td><td class="f">INT16</td><td>AO2 setpoint (integer)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-81">HR 81</a></td><td class="n">AO3 engineering value (integer)</td><td class="f">INT16</td><td>AO3 setpoint (integer)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-82">HR 82</a></td><td class="n">AO4 engineering value (integer)</td><td class="f">INT16</td><td>AO4 setpoint (integer)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-20">HR 20</a></td><td class="n">Analog output status</td><td class="f">BITMAP16</td><td>Output status flags</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-21">HR 21</a></td><td class="n">Digital I/O value</td><td class="f">BITMAP16</td><td>Digital I/O word</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-23">HR 23</a></td><td class="n">Counter 1</td><td class="f">UINT32 ABCD</td><td>Counter 1</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus TCP server and RTU slave are on by default. Network and serial settings are changed in the web server or Seneca Discovery Device; DIP switches 1-2 select normal, factory reset or web-server-off.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>Per the web-server chapter, each analog output and each digital output has an optional watchdog (default disabled) with a timeout in seconds and a fail value or state.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Offset is the wire address.</li><li>Counters, period and frequency are MSW first; the float setpoints have no stated word order.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Factory IP is 192.168.90.101; never put two factory-fresh units on the same network.</li><li>Disable the web server with the DIP switches once commissioning is done.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Channel direction (input or output) is set per channel in the configuration.</li></ul>
</section>
<h2 id="registers">Seneca R-4AO-8DIDO Ethernet I/O (4 analog outputs, 8 digital I/O) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>8</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>8</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>38</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">54 of 54 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Seneca R-4AO-8DIDO Ethernet I/O (4 analog outputs, 8 digital I/O) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-0"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">0<small>doc 1</small></td><td class="n">Digital I/O 1</td><td class="d">Same channel as the digital I/O word.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-1"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1<small>doc 2</small></td><td class="n">Digital I/O 2</td><td class="d">Same channel as the digital I/O word.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-2"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2<small>doc 3</small></td><td class="n">Digital I/O 3</td><td class="d">Same channel as the digital I/O word.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-3"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">3<small>doc 4</small></td><td class="n">Digital I/O 4</td><td class="d">Same channel as the digital I/O word.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-4"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">4<small>doc 5</small></td><td class="n">Digital I/O 5</td><td class="d">Same channel as the digital I/O word.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-5"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">5<small>doc 6</small></td><td class="n">Digital I/O 6</td><td class="d">Same channel as the digital I/O word.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-6"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">6<small>doc 7</small></td><td class="n">Digital I/O 7</td><td class="d">Same channel as the digital I/O word.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-7"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">7<small>doc 8</small></td><td class="n">Digital I/O 8</td><td class="d">Same channel as the digital I/O word.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-0"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">0<small>doc 10001</small></td><td class="n">Digital input 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1<small>doc 10002</small></td><td class="n">Digital input 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-2"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">2<small>doc 10003</small></td><td class="n">Digital input 3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-3"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">3<small>doc 10004</small></td><td class="n">Digital input 4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-4"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">4<small>doc 10005</small></td><td class="n">Digital input 5</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-5"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">5<small>doc 10006</small></td><td class="n">Digital input 6</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-6"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">6<small>doc 10007</small></td><td class="n">Digital input 7</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7<small>doc 10008</small></td><td class="n">Digital input 8</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40001</small></td><td class="n">Machine ID</td><td class="d">Device identification code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40002</small></td><td class="n">Firmware revision (major/minor)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40003</small></td><td class="n">Firmware revision (fix/build)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 40004</small></td><td class="n">Firmware code</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 40005</small></td><td class="n">Board ID</td><td class="d">Hardware revision.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 40006</small></td><td class="n">Modbus ID</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 40017</small></td><td class="n">Command register</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">256 = Set factory default (0x0100); 257 = Clear all counters (0x0101); 49568 = Reset device (0xC1A0)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 40018</small></td><td class="n">Device status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 40021</small></td><td class="n">Analog output status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = AO1 under-scale; bit 1 = AO2 under-scale; bit 2 = AO3 under-scale; bit 3 = AO4 under-scale; bit 4 = AO1 over-scale; bit 5 = AO2 over-scale; bit 6 = AO3 over-scale; bit 7 = AO4 over-scale; bit 8 = AO1 watchdog fail; bit 9 = AO2 watchdog fail; bit 10 = AO3 watchdog fail; bit 11 = AO4 watchdog fail</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc 40022</small></td><td class="n">Digital I/O value</td><td class="d">Bit 0 = channel 1 ... bit 7 = channel 8.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Channel 1; bit 1 = Channel 2; bit 2 = Channel 3; bit 3 = Channel 4; bit 4 = Channel 5; bit 5 = Channel 6; bit 6 = Channel 7; bit 7 = Channel 8</td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 40024</small></td><td class="n">Counter 1</td><td class="d">Digital input counter.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25<small>doc 40026</small></td><td class="n">Counter 2</td><td class="d">Digital input counter.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27<small>doc 40028</small></td><td class="n">Counter 3</td><td class="d">Digital input counter.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29<small>doc 40030</small></td><td class="n">Counter 4</td><td class="d">Digital input counter.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31<small>doc 40032</small></td><td class="n">Counter 5</td><td class="d">Digital input counter.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33<small>doc 40034</small></td><td class="n">Counter 6</td><td class="d">Digital input counter.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35<small>doc 40036</small></td><td class="n">Counter 7</td><td class="d">Digital input counter.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-37"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">37<small>doc 40038</small></td><td class="n">Counter 8</td><td class="d">Digital input counter.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-39"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">39<small>doc 40040</small></td><td class="n">Period channel 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41<small>doc 40042</small></td><td class="n">Period channel 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-43"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">43<small>doc 40044</small></td><td class="n">Period channel 3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-45"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">45<small>doc 40046</small></td><td class="n">Period channel 4</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-47"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">47<small>doc 40048</small></td><td class="n">Period channel 5</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-49"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">49<small>doc 40050</small></td><td class="n">Period channel 6</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51<small>doc 40052</small></td><td class="n">Period channel 7</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-53"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53<small>doc 40054</small></td><td class="n">Period channel 8</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-55"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">55<small>doc 40056</small></td><td class="n">Frequency channel 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57<small>doc 40058</small></td><td class="n">Frequency channel 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-59"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">59<small>doc 40060</small></td><td class="n">Frequency channel 3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61<small>doc 40062</small></td><td class="n">Frequency channel 4</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63<small>doc 40064</small></td><td class="n">Frequency channel 5</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65<small>doc 40066</small></td><td class="n">Frequency channel 6</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-67"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">67<small>doc 40068</small></td><td class="n">Frequency channel 7</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-69"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">69<small>doc 40070</small></td><td class="n">Frequency channel 8</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-79"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">79<small>doc 40080</small></td><td class="n">AO1 engineering value (integer)</td><td class="d">Scaled output setpoint; default units mV or uA.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-80"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">80<small>doc 40081</small></td><td class="n">AO2 engineering value (integer)</td><td class="d">Scaled output setpoint; default units mV or uA.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-81"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">81<small>doc 40082</small></td><td class="n">AO3 engineering value (integer)</td><td class="d">Scaled output setpoint; default units mV or uA.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-82"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">82<small>doc 40083</small></td><td class="n">AO4 engineering value (integer)</td><td class="d">Scaled output setpoint; default units mV or uA.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>The protocol page lists function codes 01, 03, 05, 06, 15 and 16; the tables also give the digital inputs as 1x input status read with function 02. Modbus RTU runs on RS-485 and Modbus TCP serves up to 8 clients.</li><li>Counters, period and frequency rows are printed MSW at the lower address (ABCD). The float analog output setpoints (40072-40079) carry no MSW/LSW marks and the manual has no general word-order rule (a sibling model in the same manual is LSW first), so they are left out; use the signed 16-bit setpoints at 40080-40083 instead.</li><li>Factory settings from the manual: static IP 192.168.90.101/24, gateway 192.168.90.1, Modbus TCP port 502, station address 1; RS-485 38400 baud, 8 data bits, no parity, 1 stop bit, address 1.</li><li>RW* registers are stored in flash and survive about 10,000 writes.</li><li>Analog output values are in engineering units set by the configured scale (default mV or uA); the manual does not give a fixed scale.</li><li>Left out: the auxiliary command registers 40013-40016, whose codes are not described, and reserved registers.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Seneca R-4AO-8DIDO Ethernet I/O (4 analog outputs, 8 digital I/O)</h2><div class="faq"><details open><summary>What Modbus registers does the Seneca R-4AO-8DIDO Ethernet I/O (4 analog outputs, 8 digital I/O) have?</summary><p>This map lists 54 registers: 8 coils, 8 discrete inputs, 38 holding registers. 22 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Seneca R-4AO-8DIDO Ethernet I/O (4 analog outputs, 8 digital I/O) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Holding-register tables print the 4x number (40001) and the 0-based offset (0); coils print 1 / offset 0 and discrete inputs 10001 / offset 0. The offset is the wire address.</p></details><details><summary>What byte order does the Seneca R-4AO-8DIDO Ethernet I/O (4 analog outputs, 8 digital I/O) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Seneca R-4AO-8DIDO Ethernet I/O (4 analog outputs, 8 digital I/O)?</summary><p>Start with HR 79 AO1 engineering value (integer) (AO1 setpoint (integer)); HR 80 AO2 engineering value (integer) (AO2 setpoint (integer)); HR 81 AO3 engineering value (integer) (AO3 setpoint (integer)); HR 82 AO4 engineering value (integer) (AO4 setpoint (integer)); HR 20 Analog output status (Output status flags); HR 21 Digital I/O value (Digital I/O word); HR 23 Counter 1 (Counter 1).</p></details><details><summary>How do I enable Modbus control of the Seneca R-4AO-8DIDO Ethernet I/O (4 analog outputs, 8 digital I/O)?</summary><p>Modbus TCP server and RTU slave are on by default. Network and serial settings are changed in the web server or Seneca Discovery Device; DIP switches 1-2 select normal, factory reset or web-server-off.</p></details><details><summary>What happens when the Seneca R-4AO-8DIDO Ethernet I/O (4 analog outputs, 8 digital I/O) loses Modbus communication?</summary><p>Per the web-server chapter, each analog output and each digital output has an optional watchdog (default disabled) with a timeout in seconds and a fail value or state.</p></details><details><summary>Where is the official Seneca R-4AO-8DIDO Ethernet I/O (4 analog outputs, 8 digital I/O) Modbus documentation?</summary><p>The source is Series R I/O with protocol - User Manual (MI-00604-29-EN), revision 2026-09-03, published free by Seneca at https://www.seneca.it/media/6848135/mi00604-29-en.pdf.</p></details></div>
<h2>More Seneca Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/seneca/r-16di-8do" data-row><span class="k">Sensor (remote I/O module, digital inputs/outputs)</span><h3>Seneca R-16DI-8DO Ethernet I/O (16 digital inputs, 8 digital outputs)</h3><p>R-16DI-8DO in the Series R I/O manual MI-00604-29-EN.</p><div class="meta">125 registers &middot; 42 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: R16DI8DO, R-16DI-8DO, Seneca R series 16DI 8DO</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/r-32dido" data-row><span class="k">Sensor (remote I/O module, digital inputs/outputs)</span><h3>Seneca R-32DIDO Ethernet I/O (32 digital inputs/outputs)</h3><p>R-32DIDO (R-32DIDO-1 / R-32DIDO-2) in the Series R I/O manual MI-00604-29-EN.</p><div class="meta">103 registers &middot; 66 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: R32DIDO, R-32DIDO-1, R-32DIDO-2, Seneca R series 32DIDO</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/r-4rtd-8dido" data-row><span class="k">Sensor (remote I/O module, RTD inputs)</span><h3>Seneca R-4RTD-8DIDO Ethernet I/O (4 RTD inputs, 8 digital I/O)</h3><p>R-4RTD-8DIDO in the Series R I/O manual MI-00604-29-EN.</p><div class="meta">50 registers &middot; 18 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: R4RTD8DIDO, R-4RTD-8DIDO, Seneca R series 4RTD</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/r-sg3" data-row><span class="k">Sensor (load cell / strain gauge converter)</span><h3>Seneca R-SG3 Ethernet load cell converter</h3><p>R-SG3 in the Series R I/O manual MI-00604-29-EN.</p><div class="meta">34 registers &middot; 25 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: RSG3, R-SG3, Seneca R series strain gauge</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/r203" data-row><span class="k">Power meter (three-phase network analyzer)</span><h3>Seneca R203 three-phase power analyzer (Ethernet + RS-485)</h3><p>R203-1 and R203-2 as covered by user manual MI-00591-4-EN.</p><div class="meta">88 registers &middot; 33 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: R203-1, R203-2, Seneca R203</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/t203pm" data-row><span class="k">Power meter</span><h3>Seneca T203PM single-phase AC/DC power meter (Modbus RTU)</h3><p>T203PM100-MU / T203PM300-MU / T203PM600-MU per user manual MI00571-3-EN.</p><div class="meta">61 registers &middot; 23 writable &middot; RTU</div><span class="sr-only"> Also known as: T203PM100-MU, T203PM300-MU, T203PM600-MU, T203PM-MU, T-203PM</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/z-10-d-in" data-row><span class="k">Sensor (I/O module, 10 digital inputs and counters)</span><h3>Seneca Z-10-D-IN 10-channel digital input / counter module (HW2)</h3><p>Seneca Z-10-D-IN hardware 2 with the 32-bit counter firmware, per user manual MI00253-10-EN.</p><div class="meta">55 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: Z-10-D-IN, Z-10-D-IN HW2</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/z-3ao" data-row><span class="k">Actuator / valve driver (I/O module, 3 analog outputs)</span><h3>Seneca Z-3AO 3-channel analog output module</h3><p>Seneca Z-3AO DIN-rail module with three voltage/current outputs and RS-485 Modbus RTU, per user manual MI00260-2-EN.</p><div class="meta">26 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: Z-3AO</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/z-4ai" data-row><span class="k">Sensor (I/O module, 4 analog inputs)</span><h3>Seneca Z-4AI 4-channel analog input module</h3><p>Seneca Z-4AI DIN-rail module with 4 voltage/current inputs and RS-485 Modbus RTU, per user manual MI002572-E.</p><div class="meta">34 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: Z-4AI</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/z-4rtd2-si" data-row><span class="k">Sensor (RTD temperature input module)</span><h3>Seneca Z-4RTD2-SI 4-channel RTD input module (Modbus RTU)</h3><p>Z-4RTD2-SI per user manual MI00584-4-EN.</p><div class="meta">27 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: Z-4RTD2, Z4RTD2-SI, Seneca Z-4RTD2-SI</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/z-4tc" data-row><span class="k">Sensor (I/O module, 4 thermocouple inputs)</span><h3>Seneca Z-4TC 4-channel thermocouple input module</h3><p>Seneca Z-4TC DIN-rail module with four thermocouple/mV inputs and RS-485 Modbus RTU, per user manual MI00258-3-EN.</p><div class="meta">18 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: Z-4TC</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/z-8ai" data-row><span class="k">Sensor (I/O module, 8 analog inputs)</span><h3>Seneca Z-8AI 8-channel analog input module</h3><p>Seneca Z-8AI DIN-rail module with 8 voltage/current inputs and RS-485 Modbus RTU, per user manual MI00259-3-EN.</p><div class="meta">54 registers &middot; 43 writable &middot; RTU</div><span class="sr-only"> Also known as: Z-8AI</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/z-d-in" data-row><span class="k">Sensor (digital input / counter I/O module)</span><h3>Seneca Z-D-IN 5-channel digital input / counter module (Modbus RTU)</h3><p>Z-D-IN DIN-rail module, user manual MI00252-3-EN (revision 3, 13/01/2022).</p><div class="meta">16 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: ZDIN, Z D IN, Seneca Z-D-IN</span></a></li></ul><h2>Other remote i/o modules register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/unipi-technology/extension-xs53" data-row><span class="k">Sensor (remote I/O module)</span><h3>Unipi Technology Unipi Extension xS53 analog input module</h3><p>Unipi Extension xS53 RS-485 module per the Unipi Extension xS53 Modbus map v2.0.</p><div class="meta">58 registers &middot; 38 writable &middot; RTU</div><span class="sr-only"> Also known as: Unipi Extension xS53, xS53</span></a></li><li><a class="card" href="/modbus-register-maps/icp-das/m-7005" data-row><span class="k">Sensor (thermistor input module)</span><h3>ICP DAS M-7005 8-channel thermistor input module (Modbus RTU)</h3><p>M-7005 in Modbus RTU mode, per I-7005/M-7005 User Manual Rev B2.4 (7MH-018-B24). The I-7005 uses the DCON protocol and is not covered.</p><div class="meta">22 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: M-7005, M7005, I-7005/M-7005</span></a></li><li><a class="card" href="/modbus-register-maps/moxa/iologik-r1240" data-row><span class="k">Sensor (remote I/O module)</span><h3>Moxa ioLogik R1240 RS-485 remote I/O</h3><p>ioLogik R1240 per the ioLogik R1200 Series User&#x27;s Manual, Edition 3.4 (April 2021).</p><div class="meta">72 registers &middot; 35 writable &middot; RTU</div><span class="sr-only"> Also known as: ioLogik R1240, R1240, R1240-T</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tst320" data-row><span class="k">Sensor (thermocouple input module)</span><h3>Teracom TST320 2-channel thermocouple module with Modbus RTU</h3><p>TST320 per the Teracom TST320 user manual Revision R1.6.</p><div class="meta">50 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: TST320</span></a></li><li><a class="card" href="/modbus-register-maps/acromag/xt1211-xt1221" data-row><span class="k">Sensor (Ethernet analog input module)</span><h3>Acromag BusWorks XT1211-000 / XT1221-000 8-channel differential analog input (Modbus TCP)</h3><p>BusWorks XT1211-000 (current) and XT1221-000 (voltage) per user&#x27;s manual 8500951K.</p><div class="meta">9 registers &middot; 0 writable &middot; TCP</div><span class="sr-only"> Also known as: XT1211-000, XT1221-000, XT1211, XT1221, BusWorks XT1211, BusWorks XT1221</span></a></li><li><a class="card" href="/modbus-register-maps/icp-das/tm-dio-p4c4-c8-p8" data-row><span class="k">Sensor / remote digital I/O module</span><h3>ICP DAS tM series digital I/O modules tM-P4C4, tM-C8, tM-P8 (Modbus RTU)</h3><p>tM-P4C4 (4 DI + 4 DO), tM-C8 (8 DO) and tM-P8 (8 DI) with the Modbus RTU protocol selected, per the tM Series DIO User Manual Rev A1.4.</p><div class="meta">94 registers &middot; 40 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: tM-P4C4, tM-C8, tM-P8</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/remote-io/">All remote i/o modules Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.seneca.it/media/6848135/mi00604-29-en.pdf" rel="nofollow noopener" target="_blank">Series R I/O with protocol - User Manual &middot; MI-00604-29-EN &middot; rev. 2026-09-03</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
