<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Seneca Z-3AO Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Seneca Z-3AO Modbus register map: 26 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/seneca/z-3ao">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Seneca Z-3AO Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Seneca Z-3AO Modbus register map: 26 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/seneca/z-3ao">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Seneca Z-3AO Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Seneca Z-3AO Modbus register map: 26 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/seneca/z-3ao",
   "url": "https://easymodbus.com/modbus-register-maps/seneca/z-3ao",
   "name": "Seneca Z-3AO Modbus Register List & Map | Easy Modbus",
   "description": "Seneca Z-3AO Modbus register map: 26 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/seneca/z-3ao#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/seneca/z-3ao#dataset",
   "name": "Seneca Z-3AO 3-channel analog output module Modbus register map",
   "description": "The Z-3AO drives three analog outputs (voltage or current, chosen per channel by DIP switch) from normalized values written over RS-485 Modbus RTU. All registers are single 16-bit holding registers; a bus-timeout fault mode can force preset output values. Seneca Z-3AO Modbus register map: 26 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/seneca/z-3ao",
   "keywords": [
    "Seneca Z-3AO 3-channel analog output module Modbus register map",
    "Seneca Z-3AO 3-channel analog output module Modbus registers",
    "Seneca Modbus map",
    "Z-3AO Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Z-3AO User Manual",
    "url": "https://www.seneca.it/media/1340/mi00260-2-en.pdf",
    "author": {
     "@type": "Organization",
     "name": "Seneca"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Seneca Z-3AO 3-channel analog output module",
    "description": "Actuator / valve driver (I/O module, 3 analog outputs)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/seneca/z-3ao.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/seneca/z-3ao.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Seneca Z-3AO 3-channel analog output module have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 26 registers: 26 holding registers. 22 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Seneca Z-3AO 3-channel analog output module Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The register table prints 4xxxx numbers (40001 = first holding register), so 40005 is wire address 4."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Seneca Z-3AO 3-channel analog output module?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 4 OUT1 normalized value (OUT1 setpoint); HR 5 OUT2 normalized value (OUT2 setpoint); HR 6 OUT3 normalized value (OUT3 setpoint); HR 7 Errors (Error bits); HR 2 Communication timeout (Bus timeout)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Seneca Z-3AO 3-channel analog output module?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set the baud rate with DIP switches 1-2 and the address with switches 3-8, or set switches 3-8 OFF to use the EEPROM values in 40002/40004."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Seneca Z-3AO 3-channel analog output module loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "With 40004 bit 7 set, if no bus traffic arrives for the time in 40003 (0.1 s units, default 20 s) the module sets 40008 bit 2 and copies 40069-40071 to the outputs."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Seneca Z-3AO 3-channel analog output module Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Z-3AO User Manual (MI00260-2-EN), published free by Seneca at https://www.seneca.it/media/1340/mi00260-2-en.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Seneca",
     "item": "https://easymodbus.com/modbus-register-maps/seneca/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Z-3AO 3-channel analog output module",
     "item": "https://easymodbus.com/modbus-register-maps/seneca/z-3ao"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/seneca/">Seneca</a></li><li aria-current="page">Z-3AO 3-channel analog output module</li></ol>
<p class="eyebrow">Actuator / valve driver (I/O module, 3 analog outputs) &middot; Modbus register map</p><h1><span class="mfr">Seneca</span> Z-3AO 3-channel analog output module Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Z-3AO drives three analog outputs (voltage or current, chosen per channel by DIP switch) from normalized values written over RS-485 Modbus RTU. All registers are single 16-bit holding registers; a bus-timeout fault mode can force preset output values.</p>
<p>This page lists <strong>26 Modbus registers</strong> for the Seneca Z-3AO 3-channel analog output module &mdash; 22 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Seneca&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/seneca/">Seneca</a></dd></div><div><dt>Model</dt><dd>Z-3AO 3-channel analog output module</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Actuator / valve driver (I/O module, 3 analog outputs)</a></dd></div><div><dt>Registers</dt><dd>26 (22 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>38400 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Also known as</dt><dd>Z-3AO</dd></div><div><dt>Source document</dt><dd><a href="https://www.seneca.it/media/1340/mi00260-2-en.pdf" rel="nofollow noopener" target="_blank">Z-3AO User Manual &middot; MI00260-2-EN</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/seneca/z-3ao.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/seneca/z-3ao.json">JSON</a>
  <a class="btn" href="https://www.seneca.it/media/1340/mi00260-2-en.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Seneca Z-3AO 3-channel analog output module</h2>
<div class="answer"><b>Integration in brief</b><p>Write normalized values to 40005-40007 (wire 4-6): 0-10000 maps to the electrical start/end scale of each output.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-4">HR 4</a></td><td class="n">OUT1 normalized value</td><td class="f">INT16</td><td>OUT1 setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-5">HR 5</a></td><td class="n">OUT2 normalized value</td><td class="f">INT16</td><td>OUT2 setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-6">HR 6</a></td><td class="n">OUT3 normalized value</td><td class="f">INT16</td><td>OUT3 setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-7">HR 7</a></td><td class="n">Errors</td><td class="f">BITMAP16</td><td>Error bits</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2">HR 2</a></td><td class="n">Communication timeout</td><td class="f">UINT16</td><td>Bus timeout</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set the baud rate with DIP switches 1-2 and the address with switches 3-8, or set switches 3-8 OFF to use the EEPROM values in 40002/40004.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>With 40004 bit 7 set, if no bus traffic arrives for the time in 40003 (0.1 s units, default 20 s) the module sets 40008 bit 2 and copies 40069-40071 to the outputs.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>40002 packs baud code and address into one register.</li><li>Output type follows the per-channel DIP switch.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Write 0xBAB0 to 40009 to store settings in EEPROM.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Bit 12 of 40004 selects old or new Z-3AO behaviour.</li></ul>
</section>
<h2 id="registers">Seneca Z-3AO 3-channel analog output module Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>26</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">26 of 26 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Seneca Z-3AO 3-channel analog output module Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40001</small></td><td class="n">Machine ID</td><td class="d">High byte = module ID code (0x0F), low byte = module version.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40002</small></td><td class="n">Baud rate and address</td><td class="d">High byte = baud code (0=4800,1=9600,2=19200,3=38400,4=57600,5=115200,6=1200,7=2400), low byte = address; EEPROM mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40003</small></td><td class="n">Communication timeout</td><td class="d">0-250 (0-25 s), default 200; applies when 40004 bit 7 is set.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 40004</small></td><td class="n">EEPROM flags</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 2 = RS-485 reply delay on; bit 3 = RS-485 parity on; bit 4 = Parity odd (0 = even); bit 7 = On bus timeout, copy fault values 40069-40071 to the outputs; bit 12 = New Z-3AO mode (0 = old mode)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 40005</small></td><td class="n">OUT1 normalized value</td><td class="d">-10000..10000 (voltage) or 0..10000 (current).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 40006</small></td><td class="n">OUT2 normalized value</td><td class="d">-10000..10000 (voltage) or 0..10000 (current).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 40007</small></td><td class="n">OUT3 normalized value</td><td class="d">-10000..10000 (voltage) or 0..10000 (current).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 40008</small></td><td class="n">Errors</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 2 = Bus communication fault (timeout); bit 4 = EEPROM data lost</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 40009</small></td><td class="n">Command</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">47792 = 0xBAB0 save configuration to EEPROM; 49568 = 0xC1A0 reset module; 51904 = 0xCAC0 copy DIP switch state to 40010</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 40010</small></td><td class="n">DIP switch state</td><td class="d">Filled after writing 0xCAC0 to 40009.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 8 = OUT1 DIP set to voltage (0 = current); bit 9 = OUT2 DIP set to voltage; bit 10 = OUT3 DIP set to voltage</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 40011</small></td><td class="n">Firmware code</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 40012</small></td><td class="n">OUT1 mV at normalized 0</td><td class="d">-11000..11000 mV, default 0 mV (voltage outputs).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>mV</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 40013</small></td><td class="n">OUT1 mV at normalized 10000</td><td class="d">Electrical end scale, default 10000 mV.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>mV</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 40014</small></td><td class="n">OUT2 mV at normalized 0</td><td class="d">-11000..11000 mV, default 0 mV (voltage outputs).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>mV</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 40015</small></td><td class="n">OUT2 mV at normalized 10000</td><td class="d">Electrical end scale, default 10000 mV.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>mV</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 40016</small></td><td class="n">OUT3 mV at normalized 0</td><td class="d">-11000..11000 mV, default 0 mV (voltage outputs).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>mV</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 40017</small></td><td class="n">OUT3 mV at normalized 10000</td><td class="d">Electrical end scale, default 10000 mV.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>mV</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 40018</small></td><td class="n">OUT1 µA at normalized 0</td><td class="d">0..22000 µA, default 4000 µA (current outputs).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>µA</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 40019</small></td><td class="n">OUT1 µA at normalized 10000</td><td class="d">Electrical end scale, default 20000 µA.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>µA</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc 40020</small></td><td class="n">OUT2 µA at normalized 0</td><td class="d">0..22000 µA, default 4000 µA (current outputs).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>µA</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 40021</small></td><td class="n">OUT2 µA at normalized 10000</td><td class="d">Electrical end scale, default 20000 µA.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>µA</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc 40022</small></td><td class="n">OUT3 µA at normalized 0</td><td class="d">0..22000 µA, default 4000 µA (current outputs).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>µA</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 40023</small></td><td class="n">OUT3 µA at normalized 10000</td><td class="d">Electrical end scale, default 20000 µA.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>µA</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-68"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">68<small>doc 40069</small></td><td class="n">OUT1 fault value</td><td class="d">Normalized value applied on bus timeout when fault mode is on.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-69"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">69<small>doc 40070</small></td><td class="n">OUT2 fault value</td><td class="d">Normalized value applied on bus timeout when fault mode is on.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-70"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">70<small>doc 40071</small></td><td class="n">OUT3 fault value</td><td class="d">Normalized value applied on bus timeout when fault mode is on.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>All registers are single 16-bit words; there are no 32-bit values.</li><li>Address 1 and 38400 baud are the EEPROM defaults, used when the address DIP switches select memory mode.</li><li>Command values for 40009 are listed in decimal in &#x27;values&#x27; with the hex code in the text.</li><li>The output scaling registers are signed for mV (-11000..11000) and unsigned for µA (0..22000), following the ranges in the table.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Seneca Z-3AO 3-channel analog output module</h2><div class="faq"><details open><summary>What Modbus registers does the Seneca Z-3AO 3-channel analog output module have?</summary><p>This map lists 26 registers: 26 holding registers. 22 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Seneca Z-3AO 3-channel analog output module Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The register table prints 4xxxx numbers (40001 = first holding register), so 40005 is wire address 4.</p></details><details><summary>What are the minimum Modbus registers to integrate the Seneca Z-3AO 3-channel analog output module?</summary><p>Start with HR 4 OUT1 normalized value (OUT1 setpoint); HR 5 OUT2 normalized value (OUT2 setpoint); HR 6 OUT3 normalized value (OUT3 setpoint); HR 7 Errors (Error bits); HR 2 Communication timeout (Bus timeout).</p></details><details><summary>How do I enable Modbus control of the Seneca Z-3AO 3-channel analog output module?</summary><p>Set the baud rate with DIP switches 1-2 and the address with switches 3-8, or set switches 3-8 OFF to use the EEPROM values in 40002/40004.</p></details><details><summary>What happens when the Seneca Z-3AO 3-channel analog output module loses Modbus communication?</summary><p>With 40004 bit 7 set, if no bus traffic arrives for the time in 40003 (0.1 s units, default 20 s) the module sets 40008 bit 2 and copies 40069-40071 to the outputs.</p></details><details><summary>Where is the official Seneca Z-3AO 3-channel analog output module Modbus documentation?</summary><p>The source is Z-3AO User Manual (MI00260-2-EN), published free by Seneca at https://www.seneca.it/media/1340/mi00260-2-en.pdf.</p></details></div>
<h2>More Seneca Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/seneca/r-16di-8do" data-row><span class="k">Sensor (remote I/O module, digital inputs/outputs)</span><h3>Seneca R-16DI-8DO Ethernet I/O (16 digital inputs, 8 digital outputs)</h3><p>R-16DI-8DO in the Series R I/O manual MI-00604-29-EN.</p><div class="meta">125 registers &middot; 42 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: R16DI8DO, R-16DI-8DO, Seneca R series 16DI 8DO</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/r-32dido" data-row><span class="k">Sensor (remote I/O module, digital inputs/outputs)</span><h3>Seneca R-32DIDO Ethernet I/O (32 digital inputs/outputs)</h3><p>R-32DIDO (R-32DIDO-1 / R-32DIDO-2) in the Series R I/O manual MI-00604-29-EN.</p><div class="meta">103 registers &middot; 66 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: R32DIDO, R-32DIDO-1, R-32DIDO-2, Seneca R series 32DIDO</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/r-4ao-8dido" data-row><span class="k">Sensor (remote I/O module, analog outputs)</span><h3>Seneca R-4AO-8DIDO Ethernet I/O (4 analog outputs, 8 digital I/O)</h3><p>R-4AO-8DIDO in the Series R I/O manual MI-00604-29-EN.</p><div class="meta">54 registers &middot; 22 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: R4AO8DIDO, R-4AO-8DIDO, Seneca R series 4AO</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/r-4rtd-8dido" data-row><span class="k">Sensor (remote I/O module, RTD inputs)</span><h3>Seneca R-4RTD-8DIDO Ethernet I/O (4 RTD inputs, 8 digital I/O)</h3><p>R-4RTD-8DIDO in the Series R I/O manual MI-00604-29-EN.</p><div class="meta">50 registers &middot; 18 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: R4RTD8DIDO, R-4RTD-8DIDO, Seneca R series 4RTD</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/r-sg3" data-row><span class="k">Sensor (load cell / strain gauge converter)</span><h3>Seneca R-SG3 Ethernet load cell converter</h3><p>R-SG3 in the Series R I/O manual MI-00604-29-EN.</p><div class="meta">34 registers &middot; 25 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: RSG3, R-SG3, Seneca R series strain gauge</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/r203" data-row><span class="k">Power meter (three-phase network analyzer)</span><h3>Seneca R203 three-phase power analyzer (Ethernet + RS-485)</h3><p>R203-1 and R203-2 as covered by user manual MI-00591-4-EN.</p><div class="meta">88 registers &middot; 33 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: R203-1, R203-2, Seneca R203</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/t203pm" data-row><span class="k">Power meter</span><h3>Seneca T203PM single-phase AC/DC power meter (Modbus RTU)</h3><p>T203PM100-MU / T203PM300-MU / T203PM600-MU per user manual MI00571-3-EN.</p><div class="meta">61 registers &middot; 23 writable &middot; RTU</div><span class="sr-only"> Also known as: T203PM100-MU, T203PM300-MU, T203PM600-MU, T203PM-MU, T-203PM</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/z-10-d-in" data-row><span class="k">Sensor (I/O module, 10 digital inputs and counters)</span><h3>Seneca Z-10-D-IN 10-channel digital input / counter module (HW2)</h3><p>Seneca Z-10-D-IN hardware 2 with the 32-bit counter firmware, per user manual MI00253-10-EN.</p><div class="meta">55 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: Z-10-D-IN, Z-10-D-IN HW2</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/z-4ai" data-row><span class="k">Sensor (I/O module, 4 analog inputs)</span><h3>Seneca Z-4AI 4-channel analog input module</h3><p>Seneca Z-4AI DIN-rail module with 4 voltage/current inputs and RS-485 Modbus RTU, per user manual MI002572-E.</p><div class="meta">34 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: Z-4AI</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/z-4rtd2-si" data-row><span class="k">Sensor (RTD temperature input module)</span><h3>Seneca Z-4RTD2-SI 4-channel RTD input module (Modbus RTU)</h3><p>Z-4RTD2-SI per user manual MI00584-4-EN.</p><div class="meta">27 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: Z-4RTD2, Z4RTD2-SI, Seneca Z-4RTD2-SI</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/z-4tc" data-row><span class="k">Sensor (I/O module, 4 thermocouple inputs)</span><h3>Seneca Z-4TC 4-channel thermocouple input module</h3><p>Seneca Z-4TC DIN-rail module with four thermocouple/mV inputs and RS-485 Modbus RTU, per user manual MI00258-3-EN.</p><div class="meta">18 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: Z-4TC</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/z-8ai" data-row><span class="k">Sensor (I/O module, 8 analog inputs)</span><h3>Seneca Z-8AI 8-channel analog input module</h3><p>Seneca Z-8AI DIN-rail module with 8 voltage/current inputs and RS-485 Modbus RTU, per user manual MI00259-3-EN.</p><div class="meta">54 registers &middot; 43 writable &middot; RTU</div><span class="sr-only"> Also known as: Z-8AI</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/z-d-in" data-row><span class="k">Sensor (digital input / counter I/O module)</span><h3>Seneca Z-D-IN 5-channel digital input / counter module (Modbus RTU)</h3><p>Z-D-IN DIN-rail module, user manual MI00252-3-EN (revision 3, 13/01/2022).</p><div class="meta">16 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: ZDIN, Z D IN, Seneca Z-D-IN</span></a></li></ul><h2>Other variable frequency drives register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/teco-westinghouse/e510-compact" data-row><span class="k">Variable frequency drive</span><h3>TECO-Westinghouse E510 Compact (E510N1) inverter (Modbus RTU/ASCII)</h3><p>TECO-Westinghouse E510 Compact (E510N1) inverters with the built-in RS-485 port (CON2), per communication addendum DOCUMENT-TECO-E510N1-AC002 Ver01 (2017-08).</p><div class="meta">15 registers &middot; 4 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: E510N1, E510s, TECO E510 Compact</span></a></li><li><a class="card" href="/modbus-register-maps/vacon/vacon-10" data-row><span class="k">Variable frequency drive</span><h3>Vacon VACON 10 AC drive (built-in Modbus RTU)</h3><p>VACON 10 micro drives on the built-in RS-485 Modbus RTU port, per complete user manual DPD00717F1 (software FW0135V010).</p><div class="meta">17 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: VACON 10, Vacon 10, VACON0010</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/fp605" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa FP605 industrial fan and pump drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa FP605 drives using the built-in RS-485 port (MEMOBUS/Modbus RTU), per technical reference SIEPC7106171F.</p><div class="meta">46 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: CIPR-FP6, FP605 drive, FP605 AC Drive for Industrial Fan and Pump Applications</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/iqpump-p7u" data-row><span class="k">Variable frequency drive (pump)</span><h3>Yaskawa iQpump drive (P7U-based, legacy) - Modbus RTU</h3><p>Legacy Yaskawa iQpump drives built on the P7U platform (CIMR-P7U...), per user manual TM.iQp.01, using the built-in RS-422/485 terminals R+/R-/S+/S-.</p><div class="meta">44 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: iQpump, CIMR-P7U iQpump, iQpump Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/p7" data-row><span class="k">Variable frequency drive (fan / pump)</span><h3>Yaskawa P7 fan/pump drive (CIMR-P7U, legacy) - Modbus RTU</h3><p>Yaskawa P7 (CIMR-P7U) fan and pump drives using the built-in RS-422/485 terminals R+/R-/S+/S-, per user manual TM.P7.01 Appendix D.</p><div class="meta">25 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-P7U, P7U, P7 Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/z1000u" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa Z1000U HVAC matrix drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa Z1000U HVAC matrix drives using the built-in serial terminals with H5-08 = 0 (MEMOBUS/Modbus), per programming manual SIEP C710636 10D.</p><div class="meta">39 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: Z1000U HVAC MATRIX Drive, Z1000U Matrix</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/vfds/">All variable frequency drives Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.seneca.it/media/1340/mi00260-2-en.pdf" rel="nofollow noopener" target="_blank">Z-3AO User Manual &middot; MI00260-2-EN</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
