<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Seneca Z-4TC Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Seneca Z-4TC Modbus register map: 18 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/seneca/z-4tc">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Seneca Z-4TC Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Seneca Z-4TC Modbus register map: 18 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/seneca/z-4tc">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Seneca Z-4TC Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Seneca Z-4TC Modbus register map: 18 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/seneca/z-4tc",
   "url": "https://easymodbus.com/modbus-register-maps/seneca/z-4tc",
   "name": "Seneca Z-4TC Modbus Register List & Map | Easy Modbus",
   "description": "Seneca Z-4TC Modbus register map: 18 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/seneca/z-4tc#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/seneca/z-4tc#dataset",
   "name": "Seneca Z-4TC 4-channel thermocouple input module Modbus register map",
   "description": "The Z-4TC reads four thermocouples (J, K, R, S, T, B, E, N) or ±160 mV signals and serves them over RS-485 Modbus RTU. This map lists the 16-bit integer registers: comms settings, input type and filter per channel, status/error words and the four measurements in tenths of a degree. Seneca Z-4TC Modbus register map: 18 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/seneca/z-4tc",
   "keywords": [
    "Seneca Z-4TC 4-channel thermocouple input module Modbus register map",
    "Seneca Z-4TC 4-channel thermocouple input module Modbus registers",
    "Seneca Modbus map",
    "Z-4TC Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Z-4TC User Manual",
    "url": "https://www.seneca.it/media/2285/mi00258-3-en.pdf",
    "author": {
     "@type": "Organization",
     "name": "Seneca"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Seneca Z-4TC 4-channel thermocouple input module",
    "description": "Sensor (I/O module, 4 thermocouple inputs)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/seneca/z-4tc.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/seneca/z-4tc.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Seneca Z-4TC 4-channel thermocouple input module have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 18 registers: 18 holding registers. 11 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Seneca Z-4TC 4-channel thermocouple input module Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The table prints the Modbus address (40001) and the offset (0); the offset is the wire address."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Seneca Z-4TC 4-channel thermocouple input module?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 12 Channel 1 measure (Channel 1); HR 13 Channel 2 measure (Channel 2); HR 14 Channel 3 measure (Channel 3); HR 15 Channel 4 measure (Channel 4); HR 11 Status (Status / burn-out); HR 3 Input 1 type (Input 1 type)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Seneca Z-4TC 4-channel thermocouple input module?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Supported functions are 3, 6 and 16; set the thermocouple type of each channel in 40004-40007."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Seneca Z-4TC 4-channel thermocouple input module Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Z-4TC User Manual (MI00258-3-EN), published free by Seneca at https://www.seneca.it/media/2285/mi00258-3-en.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Seneca",
     "item": "https://easymodbus.com/modbus-register-maps/seneca/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Z-4TC 4-channel thermocouple input module",
     "item": "https://easymodbus.com/modbus-register-maps/seneca/z-4tc"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/seneca/">Seneca</a></li><li aria-current="page">Z-4TC 4-channel thermocouple input module</li></ol>
<p class="eyebrow">Sensor (I/O module, 4 thermocouple inputs) &middot; Modbus register map</p><h1><span class="mfr">Seneca</span> Z-4TC 4-channel thermocouple input module Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Z-4TC reads four thermocouples (J, K, R, S, T, B, E, N) or ±160 mV signals and serves them over RS-485 Modbus RTU. This map lists the 16-bit integer registers: comms settings, input type and filter per channel, status/error words and the four measurements in tenths of a degree.</p>
<p>This page lists <strong>18 Modbus registers</strong> for the Seneca Z-4TC 4-channel thermocouple input module &mdash; 11 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Seneca&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/seneca/">Seneca</a></dd></div><div><dt>Model</dt><dd>Z-4TC 4-channel thermocouple input module</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/remote-io/">Sensor (I/O module, 4 thermocouple inputs)</a></dd></div><div><dt>Registers</dt><dd>18 (11 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>38400 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Also known as</dt><dd>Z-4TC</dd></div><div><dt>Source document</dt><dd><a href="https://www.seneca.it/media/2285/mi00258-3-en.pdf" rel="nofollow noopener" target="_blank">Z-4TC User Manual &middot; MI00258-3-EN</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/seneca/z-4tc.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/seneca/z-4tc.json">JSON</a>
  <a class="btn" href="https://www.seneca.it/media/2285/mi00258-3-en.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Seneca Z-4TC 4-channel thermocouple input module</h2>
<div class="answer"><b>Integration in brief</b><p>Read holding registers 40013-40016 (wire 12-15) and divide by 10 for °C; check 40012 for burn-out bits.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-12">HR 12</a></td><td class="n">Channel 1 measure</td><td class="f">INT16</td><td>Channel 1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-13">HR 13</a></td><td class="n">Channel 2 measure</td><td class="f">INT16</td><td>Channel 2</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-14">HR 14</a></td><td class="n">Channel 3 measure</td><td class="f">INT16</td><td>Channel 3</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-15">HR 15</a></td><td class="n">Channel 4 measure</td><td class="f">INT16</td><td>Channel 4</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-11">HR 11</a></td><td class="n">Status</td><td class="f">BITMAP16</td><td>Status / burn-out</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-3">HR 3</a></td><td class="n">Input 1 type</td><td class="f">UINT16</td><td>Input 1 type</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Supported functions are 3, 6 and 16; set the thermocouple type of each channel in 40004-40007.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>40002 packs baud code and address into one register.</li><li>Voltage-mode readings use a different scale (0.005 mV).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Write bit 7 of 40012 to store settings in flash.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Floating-point registers exist on newer firmware but their word order is not documented.</li><li>Every input defaults to type 0 (voltage), where readings are in 0.005 mV steps; set the thermocouple type in 40004-40007 before using the 0.1 °C scaling.</li></ul>
</section>
<h2 id="registers">Seneca Z-4TC 4-channel thermocouple input module Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>18</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">18 of 18 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Seneca Z-4TC 4-channel thermocouple input module Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40001</small></td><td class="n">Machine ID</td><td class="d">Module ID code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40002</small></td><td class="n">Baud rate and address</td><td class="d">High byte = baud code (0=4800,1=9600,2=19200,3=38400,4=57600,5=115200,6=1200,7=2400), low byte = station address.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40003</small></td><td class="n">EEPROM flags</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = TC break detection off (0 = on); bit 1 = Sampling 60 ms per channel (0 = 120 ms); bit 2 = Reply delay on; bit 3 = Parity on; bit 4 = Parity odd (0 = even)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 40004</small></td><td class="n">Input 1 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Voltage ±160 mV; 1 = TC J; 2 = TC K; 3 = TC R; 4 = TC S; 5 = TC T; 6 = TC B; 7 = TC E; 8 = TC N</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 40005</small></td><td class="n">Input 2 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Voltage ±160 mV; 1 = TC J; 2 = TC K; 3 = TC R; 4 = TC S; 5 = TC T; 6 = TC B; 7 = TC E; 8 = TC N</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 40006</small></td><td class="n">Input 3 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Voltage ±160 mV; 1 = TC J; 2 = TC K; 3 = TC R; 4 = TC S; 5 = TC T; 6 = TC B; 7 = TC E; 8 = TC N</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 40007</small></td><td class="n">Input 4 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Voltage ±160 mV; 1 = TC J; 2 = TC K; 3 = TC R; 4 = TC S; 5 = TC T; 6 = TC B; 7 = TC E; 8 = TC N</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 40008</small></td><td class="n">IN1 filter</td><td class="d">0 = off, 1 = minimum ... 6 = maximum filtering.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 40009</small></td><td class="n">IN2 filter</td><td class="d">0 = off, 1 = minimum ... 6 = maximum filtering.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 40010</small></td><td class="n">IN3 filter</td><td class="d">0 = off, 1 = minimum ... 6 = maximum filtering.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 40011</small></td><td class="n">IN4 filter</td><td class="d">0 = off, 1 = minimum ... 6 = maximum filtering.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 40012</small></td><td class="n">Status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Reset (write 1 to reboot); bit 1 = Generic error; bit 2 = Data-configuration acquisition error; bit 3 = Configuration error; bit 7 = Save configuration to flash (write 1); bit 8 = Input 1 acquisition error; bit 9 = Input 2 acquisition error; bit 10 = Input 3 acquisition error; bit 11 = Input 4 acquisition error; bit 12 = Input 1 burn-out; bit 13 = Input 2 burn-out; bit 14 = Input 3 burn-out; bit 15 = Input 4 burn-out</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 40013</small></td><td class="n">Channel 1 measure</td><td class="d">Thermocouple: °C x 10 (220 = 22.0 °C). Voltage mode: steps of 0.005 mV.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 40014</small></td><td class="n">Channel 2 measure</td><td class="d">Thermocouple: °C x 10 (220 = 22.0 °C). Voltage mode: steps of 0.005 mV.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 40015</small></td><td class="n">Channel 3 measure</td><td class="d">Thermocouple: °C x 10 (220 = 22.0 °C). Voltage mode: steps of 0.005 mV.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 40016</small></td><td class="n">Channel 4 measure</td><td class="d">Thermocouple: °C x 10 (220 = 22.0 °C). Voltage mode: steps of 0.005 mV.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 40017</small></td><td class="n">Firmware revision</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 40019</small></td><td class="n">Errors</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = ADC error; bit 1 = Cold junction TC 1-2 error; bit 2 = Cold junction TC 3-4 error; bit 8 = Calibration error; bit 9 = Setting error; bit 11 = ADC zero error</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Left out: the 32-bit floating-point measures (40027-40034, firmware 667 on) and offsets (40037-40044, firmware 668 on), because the manual says only that a float spans two holding registers and never states which word comes first.</li><li>Integer measures are °C x 10 for thermocouple inputs and units of 0.005 mV for voltage inputs (1848 = 9.24 mV); the map shows the thermocouple scaling.</li><li>Address 1 and 38400 baud with no parity are the default register values (EEPROM mode).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Seneca Z-4TC 4-channel thermocouple input module</h2><div class="faq"><details open><summary>What Modbus registers does the Seneca Z-4TC 4-channel thermocouple input module have?</summary><p>This map lists 18 registers: 18 holding registers. 11 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Seneca Z-4TC 4-channel thermocouple input module Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The table prints the Modbus address (40001) and the offset (0); the offset is the wire address.</p></details><details><summary>What are the minimum Modbus registers to integrate the Seneca Z-4TC 4-channel thermocouple input module?</summary><p>Start with HR 12 Channel 1 measure (Channel 1); HR 13 Channel 2 measure (Channel 2); HR 14 Channel 3 measure (Channel 3); HR 15 Channel 4 measure (Channel 4); HR 11 Status (Status / burn-out); HR 3 Input 1 type (Input 1 type).</p></details><details><summary>How do I enable Modbus control of the Seneca Z-4TC 4-channel thermocouple input module?</summary><p>Supported functions are 3, 6 and 16; set the thermocouple type of each channel in 40004-40007.</p></details><details><summary>Where is the official Seneca Z-4TC 4-channel thermocouple input module Modbus documentation?</summary><p>The source is Z-4TC User Manual (MI00258-3-EN), published free by Seneca at https://www.seneca.it/media/2285/mi00258-3-en.pdf.</p></details></div>
<h2>More Seneca Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/seneca/r-16di-8do" data-row><span class="k">Sensor (remote I/O module, digital inputs/outputs)</span><h3>Seneca R-16DI-8DO Ethernet I/O (16 digital inputs, 8 digital outputs)</h3><p>R-16DI-8DO in the Series R I/O manual MI-00604-29-EN.</p><div class="meta">125 registers &middot; 42 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: R16DI8DO, R-16DI-8DO, Seneca R series 16DI 8DO</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/r-32dido" data-row><span class="k">Sensor (remote I/O module, digital inputs/outputs)</span><h3>Seneca R-32DIDO Ethernet I/O (32 digital inputs/outputs)</h3><p>R-32DIDO (R-32DIDO-1 / R-32DIDO-2) in the Series R I/O manual MI-00604-29-EN.</p><div class="meta">103 registers &middot; 66 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: R32DIDO, R-32DIDO-1, R-32DIDO-2, Seneca R series 32DIDO</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/r-4ao-8dido" data-row><span class="k">Sensor (remote I/O module, analog outputs)</span><h3>Seneca R-4AO-8DIDO Ethernet I/O (4 analog outputs, 8 digital I/O)</h3><p>R-4AO-8DIDO in the Series R I/O manual MI-00604-29-EN.</p><div class="meta">54 registers &middot; 22 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: R4AO8DIDO, R-4AO-8DIDO, Seneca R series 4AO</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/r-4rtd-8dido" data-row><span class="k">Sensor (remote I/O module, RTD inputs)</span><h3>Seneca R-4RTD-8DIDO Ethernet I/O (4 RTD inputs, 8 digital I/O)</h3><p>R-4RTD-8DIDO in the Series R I/O manual MI-00604-29-EN.</p><div class="meta">50 registers &middot; 18 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: R4RTD8DIDO, R-4RTD-8DIDO, Seneca R series 4RTD</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/r-sg3" data-row><span class="k">Sensor (load cell / strain gauge converter)</span><h3>Seneca R-SG3 Ethernet load cell converter</h3><p>R-SG3 in the Series R I/O manual MI-00604-29-EN.</p><div class="meta">34 registers &middot; 25 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: RSG3, R-SG3, Seneca R series strain gauge</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/r203" data-row><span class="k">Power meter (three-phase network analyzer)</span><h3>Seneca R203 three-phase power analyzer (Ethernet + RS-485)</h3><p>R203-1 and R203-2 as covered by user manual MI-00591-4-EN.</p><div class="meta">88 registers &middot; 33 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: R203-1, R203-2, Seneca R203</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/t203pm" data-row><span class="k">Power meter</span><h3>Seneca T203PM single-phase AC/DC power meter (Modbus RTU)</h3><p>T203PM100-MU / T203PM300-MU / T203PM600-MU per user manual MI00571-3-EN.</p><div class="meta">61 registers &middot; 23 writable &middot; RTU</div><span class="sr-only"> Also known as: T203PM100-MU, T203PM300-MU, T203PM600-MU, T203PM-MU, T-203PM</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/z-10-d-in" data-row><span class="k">Sensor (I/O module, 10 digital inputs and counters)</span><h3>Seneca Z-10-D-IN 10-channel digital input / counter module (HW2)</h3><p>Seneca Z-10-D-IN hardware 2 with the 32-bit counter firmware, per user manual MI00253-10-EN.</p><div class="meta">55 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: Z-10-D-IN, Z-10-D-IN HW2</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/z-3ao" data-row><span class="k">Actuator / valve driver (I/O module, 3 analog outputs)</span><h3>Seneca Z-3AO 3-channel analog output module</h3><p>Seneca Z-3AO DIN-rail module with three voltage/current outputs and RS-485 Modbus RTU, per user manual MI00260-2-EN.</p><div class="meta">26 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: Z-3AO</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/z-4ai" data-row><span class="k">Sensor (I/O module, 4 analog inputs)</span><h3>Seneca Z-4AI 4-channel analog input module</h3><p>Seneca Z-4AI DIN-rail module with 4 voltage/current inputs and RS-485 Modbus RTU, per user manual MI002572-E.</p><div class="meta">34 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: Z-4AI</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/z-4rtd2-si" data-row><span class="k">Sensor (RTD temperature input module)</span><h3>Seneca Z-4RTD2-SI 4-channel RTD input module (Modbus RTU)</h3><p>Z-4RTD2-SI per user manual MI00584-4-EN.</p><div class="meta">27 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: Z-4RTD2, Z4RTD2-SI, Seneca Z-4RTD2-SI</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/z-8ai" data-row><span class="k">Sensor (I/O module, 8 analog inputs)</span><h3>Seneca Z-8AI 8-channel analog input module</h3><p>Seneca Z-8AI DIN-rail module with 8 voltage/current inputs and RS-485 Modbus RTU, per user manual MI00259-3-EN.</p><div class="meta">54 registers &middot; 43 writable &middot; RTU</div><span class="sr-only"> Also known as: Z-8AI</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/z-d-in" data-row><span class="k">Sensor (digital input / counter I/O module)</span><h3>Seneca Z-D-IN 5-channel digital input / counter module (Modbus RTU)</h3><p>Z-D-IN DIN-rail module, user manual MI00252-3-EN (revision 3, 13/01/2022).</p><div class="meta">16 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: ZDIN, Z D IN, Seneca Z-D-IN</span></a></li></ul><h2>Other remote i/o modules register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/icp-das/tm-dio-p4c4-c8-p8" data-row><span class="k">Sensor / remote digital I/O module</span><h3>ICP DAS tM series digital I/O modules tM-P4C4, tM-C8, tM-P8 (Modbus RTU)</h3><p>tM-P4C4 (4 DI + 4 DO), tM-C8 (8 DO) and tM-P8 (8 DI) with the Modbus RTU protocol selected, per the tM Series DIO User Manual Rev A1.4.</p><div class="meta">94 registers &middot; 40 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: tM-P4C4, tM-C8, tM-P8</span></a></li><li><a class="card" href="/modbus-register-maps/moxa/iologik-r1210" data-row><span class="k">Sensor (remote I/O module)</span><h3>Moxa ioLogik R1210 RS-485 remote I/O</h3><p>ioLogik R1210 per the ioLogik R1200 Series User&#x27;s Manual, Edition 3.4 (April 2021).</p><div class="meta">208 registers &middot; 155 writable &middot; RTU</div><span class="sr-only"> Also known as: ioLogik R1210, R1210, R1210-T</span></a></li><li><a class="card" href="/modbus-register-maps/moxa/iologik-r1212" data-row><span class="k">Sensor (remote I/O module)</span><h3>Moxa ioLogik R1212 RS-485 remote I/O</h3><p>ioLogik R1212 per the ioLogik R1200 Series User&#x27;s Manual, Edition 3.4 (April 2021).</p><div class="meta">312 registers &middot; 243 writable &middot; RTU</div><span class="sr-only"> Also known as: ioLogik R1212, R1212, R1212-T</span></a></li><li><a class="card" href="/modbus-register-maps/brainboxes/ed-516" data-row><span class="k">Sensor / remote I/O module</span><h3>Brainboxes ED-516 Ethernet digital I/O (Modbus TCP)</h3><p>Brainboxes ED-516 Ethernet I/O module with the protocol set to Modbus TCP.</p><div class="meta">81 registers &middot; 16 writable &middot; TCP</div><span class="sr-only"> Also known as: ED-516, ED516</span></a></li><li><a class="card" href="/modbus-register-maps/moxa/iologik-r1214" data-row><span class="k">Sensor (remote I/O module)</span><h3>Moxa ioLogik R1214 RS-485 remote I/O</h3><p>ioLogik R1214 per the ioLogik R1200 Series User&#x27;s Manual, Edition 3.4 (April 2021).</p><div class="meta">162 registers &middot; 127 writable &middot; RTU</div><span class="sr-only"> Also known as: ioLogik R1214, R1214, R1214-T</span></a></li><li><a class="card" href="/modbus-register-maps/brainboxes/ed-538" data-row><span class="k">Sensor / remote I/O module</span><h3>Brainboxes ED-538 Ethernet digital I/O (Modbus TCP)</h3><p>Brainboxes ED-538 Ethernet I/O module with the protocol set to Modbus TCP.</p><div class="meta">51 registers &middot; 13 writable &middot; TCP</div><span class="sr-only"> Also known as: ED-538, ED538</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/remote-io/">All remote i/o modules Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.seneca.it/media/2285/mi00258-3-en.pdf" rel="nofollow noopener" target="_blank">Z-4TC User Manual &middot; MI00258-3-EN</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
