<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Seneca Z-D-IN Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Seneca Z-D-IN Modbus register map: 16 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/seneca/z-d-in">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Seneca Z-D-IN Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Seneca Z-D-IN Modbus register map: 16 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/seneca/z-d-in">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Seneca Z-D-IN Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Seneca Z-D-IN Modbus register map: 16 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/seneca/z-d-in",
   "url": "https://easymodbus.com/modbus-register-maps/seneca/z-d-in",
   "name": "Seneca Z-D-IN Modbus Register List & Map | Easy Modbus",
   "description": "Seneca Z-D-IN Modbus register map: 16 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/seneca/z-d-in#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/seneca/z-d-in#dataset",
   "name": "Seneca Z-D-IN 5-channel digital input / counter module (Modbus RTU) Modbus register map",
   "description": "The Z-D-IN is a DIN-rail module with five digital inputs, each feeding a counter, on an RS-485 Modbus RTU port. Address and baud rate come from DIP switches or from EEPROM. This map covers input states, the five counters (IN5 can run as a 32-bit counter), filter, configuration flags and the save/reset command register. Seneca Z-D-IN Modbus register map: 16 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/seneca/z-d-in",
   "keywords": [
    "Seneca Z-D-IN 5-channel digital input / counter module (Modbus RTU) Modbus register map",
    "Seneca Z-D-IN 5-channel digital input / counter module (Modbus RTU) Modbus registers",
    "Seneca Modbus map",
    "ZDIN Modbus register map",
    "Z D IN Modbus register map",
    "Seneca Z-D-IN Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "User Manual Z-D-IN",
    "url": "https://www.seneca.it/media/2495/mi00252-3-en.pdf",
    "author": {
     "@type": "Organization",
     "name": "Seneca"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Seneca Z-D-IN 5-channel digital input / counter module (Modbus RTU)",
    "brand": {
     "@type": "Brand",
     "name": "Seneca"
    },
    "category": "Sensor (digital input / counter I/O module)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/seneca/z-d-in.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/seneca/z-d-in.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Seneca Z-D-IN 5-channel digital input / counter module (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 16 registers: 16 holding registers. 14 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Seneca Z-D-IN 5-channel digital input / counter module (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The table prints both the Modbus address (40001 = first register) and the offset address (0). The offset is what goes on the wire."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Seneca Z-D-IN 5-channel digital input / counter module (Modbus RTU) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Seneca Z-D-IN 5-channel digital input / counter module (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 1 Input status and counter overflows (Input states and overflow flags); HR 2 Counter 1 (Counter 1); HR 3 Counter 2 (Counter 2); HR 4 Counter 3 (Counter 3); HR 5 Counter 4 (Counter 4); HR 6 Counter 5 (16-bit mode) (Counter 5)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Seneca Z-D-IN 5-channel digital input / counter module (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus RTU is always on. DIP switches 3-8 set the address (all off = take address and baud from EEPROM), 1-2 the baud rate, 9-10 the RS-485 terminator."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Seneca Z-D-IN 5-channel digital input / counter module (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is User Manual Z-D-IN (MI00252-3-EN), revision 2022-01-13, published free by Seneca at https://www.seneca.it/media/2495/mi00252-3-en.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Seneca",
     "item": "https://easymodbus.com/modbus-register-maps/seneca/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Z-D-IN 5-channel digital input / counter module (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/seneca/z-d-in"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/seneca/">Seneca</a></li><li aria-current="page">Z-D-IN 5-channel digital input / counter module (Modbus RTU)</li></ol>
<p class="eyebrow">Sensor (digital input / counter I/O module) &middot; Modbus register map</p><h1><span class="mfr">Seneca</span> Z-D-IN 5-channel digital input / counter module (Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Z-D-IN is a DIN-rail module with five digital inputs, each feeding a counter, on an RS-485 Modbus RTU port. Address and baud rate come from DIP switches or from EEPROM. This map covers input states, the five counters (IN5 can run as a 32-bit counter), filter, configuration flags and the save/reset command register.</p>
<p>This page lists <strong>16 Modbus registers</strong> for the Seneca Z-D-IN 5-channel digital input / counter module (Modbus RTU) &mdash; 14 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Seneca&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/seneca/">Seneca</a></dd></div><div><dt>Model</dt><dd>Z-D-IN 5-channel digital input / counter module (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/remote-io/">Sensor (digital input / counter I/O module)</a></dd></div><div><dt>Registers</dt><dd>16 (14 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>38400 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>CDAB <small class="count">low word first (word-swapped)</small></dd></div><div><dt>Also known as</dt><dd>ZDIN, Z D IN, Seneca Z-D-IN</dd></div><div><dt>Source document</dt><dd><a href="https://www.seneca.it/media/2495/mi00252-3-en.pdf" rel="nofollow noopener" target="_blank">User Manual Z-D-IN &middot; MI00252-3-EN &middot; rev. 2022-01-13</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/seneca/z-d-in.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/seneca/z-d-in.json">JSON</a>
  <a class="btn" href="https://www.seneca.it/media/2495/mi00252-3-en.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Seneca Z-D-IN 5-channel digital input / counter module (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Read holding registers 0-6 (function 03) for the input states and the five counters. Write a counter register to preset or clear it.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Input status and counter overflows</td><td class="f">BITMAP16</td><td>Input states and overflow flags</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2">HR 2</a></td><td class="n">Counter 1</td><td class="f">UINT16</td><td>Counter 1</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-3">HR 3</a></td><td class="n">Counter 2</td><td class="f">UINT16</td><td>Counter 2</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-4">HR 4</a></td><td class="n">Counter 3</td><td class="f">UINT16</td><td>Counter 3</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-5">HR 5</a></td><td class="n">Counter 4</td><td class="f">UINT16</td><td>Counter 4</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-6">HR 6</a></td><td class="n">Counter 5 (16-bit mode)</td><td class="f">UINT16</td><td>Counter 5</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus RTU is always on. DIP switches 3-8 set the address (all off = take address and baud from EEPROM), 1-2 the baud rate, 9-10 the RS-485 terminator.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Offset address is the wire address.</li><li>The 32-bit IN5 counter is LSW first.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Default 38400 8N1, address 1.</li><li>After writing the filter or flags, set bit 0 of register 10 to save to EEPROM.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Overflow flags in register 1 stay set until written back to 0.</li></ul>
</section>
<h2 id="registers">Seneca Z-D-IN 5-channel digital input / counter module (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>16</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">16 of 16 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Seneca Z-D-IN 5-channel digital input / counter module (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40001</small></td><td class="n">Machine ID</td><td class="d">Module identification code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40002</small></td><td class="n">Input status and counter overflows</td><td class="d">Overflow bits can be written to 0 to clear them.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = IN1 state; bit 1 = IN2 state; bit 2 = IN3 state; bit 3 = IN4 state; bit 4 = IN5 state; bit 8 = Counter 1 overflow/underflow; bit 9 = Counter 2 overflow/underflow; bit 10 = Counter 3 overflow/underflow; bit 11 = Counter 4 overflow/underflow; bit 12 = Counter 5 overflow/underflow</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40003</small></td><td class="n">Counter 1</td><td class="d">16-bit counter (0-65535) kept in FeRAM; writable.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 40004</small></td><td class="n">Counter 2</td><td class="d">16-bit counter (0-65535) kept in FeRAM; writable.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 40005</small></td><td class="n">Counter 3</td><td class="d">16-bit counter (0-65535) kept in FeRAM; writable.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 40006</small></td><td class="n">Counter 4</td><td class="d">16-bit counter (0-65535) kept in FeRAM; writable.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 40007</small></td><td class="n">Counter 5 (16-bit mode)</td><td class="d">16-bit counter (0-65535) kept in FeRAM; writable. In 32-bit mode use 18-19.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 40008</small></td><td class="n">Input filter</td><td class="d">1-254 ms, applied to all inputs (not IN5 in 32-bit mode). Default 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 40009</small></td><td class="n">Configuration flags</td><td class="d">Saved to EEPROM only after the save command bit.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Input logic: 0 direct, 1 inverted; bit 1 = Count mode: 0 up, 1 down; bit 2 = RS485 reply pause: 0 none, 1 insert pause; bit 3 = Parity: 0 none, 1 on; bit 4 = Parity type: 0 even, 1 odd; bit 7 = IN5 32-bit mode (filter off, up to 10 kHz)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 40011</small></td><td class="n">Bit command register</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Write 1: save 40008-40010 to EEPROM; bit 1 = Write 1: reset module</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 40013</small></td><td class="n">Firmware revision</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 40015</small></td><td class="n">Counter 1 copy</td><td class="d">16-bit counter (0-65535) kept in FeRAM; writable.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 40016</small></td><td class="n">Counter 2 copy</td><td class="d">16-bit counter (0-65535) kept in FeRAM; writable.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 40017</small></td><td class="n">Counter 3 copy</td><td class="d">16-bit counter (0-65535) kept in FeRAM; writable.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 40018</small></td><td class="n">Counter 4 copy</td><td class="d">16-bit counter (0-65535) kept in FeRAM; writable.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 40019 (LSW) / 40020 (MSW)</small></td><td class="n">Counter 5 (32-bit mode)</td><td class="d">32-bit counter used when IN5 32-bit mode is on; LSW first.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>All registers are holding registers; functions 03, 06 and 16 are supported.</li><li>The only 32-bit value, the IN5 32-bit counter, is stored LSW at 40019 and MSW at 40020 (CDAB), as printed in the table.</li><li>Register 40010 holds node address and baud rate together. Its bit description is self-contradictory (it gives bits 0-7 to both the baud code and the node address), so it is left out; set these with the DIP switches or Easy Setup.</li><li>R/W(*) registers (40008-40010) only reach EEPROM after bit 0 of the command register (40011) is set.</li><li>Default serial settings from the manual: 38400 baud, 8 data bits, no parity, 1 stop bit, address 1.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Seneca Z-D-IN 5-channel digital input / counter module (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Seneca Z-D-IN 5-channel digital input / counter module (Modbus RTU) have?</summary><p>This map lists 16 registers: 16 holding registers. 14 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Seneca Z-D-IN 5-channel digital input / counter module (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The table prints both the Modbus address (40001 = first register) and the offset address (0). The offset is what goes on the wire.</p></details><details><summary>What byte order does the Seneca Z-D-IN 5-channel digital input / counter module (Modbus RTU) use for 32-bit values?</summary><p>Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Seneca Z-D-IN 5-channel digital input / counter module (Modbus RTU)?</summary><p>Start with HR 1 Input status and counter overflows (Input states and overflow flags); HR 2 Counter 1 (Counter 1); HR 3 Counter 2 (Counter 2); HR 4 Counter 3 (Counter 3); HR 5 Counter 4 (Counter 4); HR 6 Counter 5 (16-bit mode) (Counter 5).</p></details><details><summary>How do I enable Modbus control of the Seneca Z-D-IN 5-channel digital input / counter module (Modbus RTU)?</summary><p>Modbus RTU is always on. DIP switches 3-8 set the address (all off = take address and baud from EEPROM), 1-2 the baud rate, 9-10 the RS-485 terminator.</p></details><details><summary>Where is the official Seneca Z-D-IN 5-channel digital input / counter module (Modbus RTU) Modbus documentation?</summary><p>The source is User Manual Z-D-IN (MI00252-3-EN), revision 2022-01-13, published free by Seneca at https://www.seneca.it/media/2495/mi00252-3-en.pdf.</p></details></div>
<h2>More Seneca Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/seneca/r-16di-8do" data-row><span class="k">Sensor (remote I/O module, digital inputs/outputs)</span><h3>Seneca R-16DI-8DO Ethernet I/O (16 digital inputs, 8 digital outputs)</h3><p>R-16DI-8DO in the Series R I/O manual MI-00604-29-EN.</p><div class="meta">125 registers &middot; 42 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: R16DI8DO, R-16DI-8DO, Seneca R series 16DI 8DO</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/r-32dido" data-row><span class="k">Sensor (remote I/O module, digital inputs/outputs)</span><h3>Seneca R-32DIDO Ethernet I/O (32 digital inputs/outputs)</h3><p>R-32DIDO (R-32DIDO-1 / R-32DIDO-2) in the Series R I/O manual MI-00604-29-EN.</p><div class="meta">103 registers &middot; 66 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: R32DIDO, R-32DIDO-1, R-32DIDO-2, Seneca R series 32DIDO</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/r-4ao-8dido" data-row><span class="k">Sensor (remote I/O module, analog outputs)</span><h3>Seneca R-4AO-8DIDO Ethernet I/O (4 analog outputs, 8 digital I/O)</h3><p>R-4AO-8DIDO in the Series R I/O manual MI-00604-29-EN.</p><div class="meta">54 registers &middot; 22 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: R4AO8DIDO, R-4AO-8DIDO, Seneca R series 4AO</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/r-4rtd-8dido" data-row><span class="k">Sensor (remote I/O module, RTD inputs)</span><h3>Seneca R-4RTD-8DIDO Ethernet I/O (4 RTD inputs, 8 digital I/O)</h3><p>R-4RTD-8DIDO in the Series R I/O manual MI-00604-29-EN.</p><div class="meta">50 registers &middot; 18 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: R4RTD8DIDO, R-4RTD-8DIDO, Seneca R series 4RTD</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/r-sg3" data-row><span class="k">Sensor (load cell / strain gauge converter)</span><h3>Seneca R-SG3 Ethernet load cell converter</h3><p>R-SG3 in the Series R I/O manual MI-00604-29-EN.</p><div class="meta">34 registers &middot; 25 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: RSG3, R-SG3, Seneca R series strain gauge</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/r203" data-row><span class="k">Power meter (three-phase network analyzer)</span><h3>Seneca R203 three-phase power analyzer (Ethernet + RS-485)</h3><p>R203-1 and R203-2 as covered by user manual MI-00591-4-EN.</p><div class="meta">88 registers &middot; 33 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: R203-1, R203-2, Seneca R203</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/t203pm" data-row><span class="k">Power meter</span><h3>Seneca T203PM single-phase AC/DC power meter (Modbus RTU)</h3><p>T203PM100-MU / T203PM300-MU / T203PM600-MU per user manual MI00571-3-EN.</p><div class="meta">61 registers &middot; 23 writable &middot; RTU</div><span class="sr-only"> Also known as: T203PM100-MU, T203PM300-MU, T203PM600-MU, T203PM-MU, T-203PM</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/z-10-d-in" data-row><span class="k">Sensor (I/O module, 10 digital inputs and counters)</span><h3>Seneca Z-10-D-IN 10-channel digital input / counter module (HW2)</h3><p>Seneca Z-10-D-IN hardware 2 with the 32-bit counter firmware, per user manual MI00253-10-EN.</p><div class="meta">55 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: Z-10-D-IN, Z-10-D-IN HW2</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/z-3ao" data-row><span class="k">Actuator / valve driver (I/O module, 3 analog outputs)</span><h3>Seneca Z-3AO 3-channel analog output module</h3><p>Seneca Z-3AO DIN-rail module with three voltage/current outputs and RS-485 Modbus RTU, per user manual MI00260-2-EN.</p><div class="meta">26 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: Z-3AO</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/z-4ai" data-row><span class="k">Sensor (I/O module, 4 analog inputs)</span><h3>Seneca Z-4AI 4-channel analog input module</h3><p>Seneca Z-4AI DIN-rail module with 4 voltage/current inputs and RS-485 Modbus RTU, per user manual MI002572-E.</p><div class="meta">34 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: Z-4AI</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/z-4rtd2-si" data-row><span class="k">Sensor (RTD temperature input module)</span><h3>Seneca Z-4RTD2-SI 4-channel RTD input module (Modbus RTU)</h3><p>Z-4RTD2-SI per user manual MI00584-4-EN.</p><div class="meta">27 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: Z-4RTD2, Z4RTD2-SI, Seneca Z-4RTD2-SI</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/z-4tc" data-row><span class="k">Sensor (I/O module, 4 thermocouple inputs)</span><h3>Seneca Z-4TC 4-channel thermocouple input module</h3><p>Seneca Z-4TC DIN-rail module with four thermocouple/mV inputs and RS-485 Modbus RTU, per user manual MI00258-3-EN.</p><div class="meta">18 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: Z-4TC</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/z-8ai" data-row><span class="k">Sensor (I/O module, 8 analog inputs)</span><h3>Seneca Z-8AI 8-channel analog input module</h3><p>Seneca Z-8AI DIN-rail module with 8 voltage/current inputs and RS-485 Modbus RTU, per user manual MI00259-3-EN.</p><div class="meta">54 registers &middot; 43 writable &middot; RTU</div><span class="sr-only"> Also known as: Z-8AI</span></a></li></ul><h2>Other remote i/o modules register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/moxa/iologik-r1212" data-row><span class="k">Sensor (remote I/O module)</span><h3>Moxa ioLogik R1212 RS-485 remote I/O</h3><p>ioLogik R1212 per the ioLogik R1200 Series User&#x27;s Manual, Edition 3.4 (April 2021).</p><div class="meta">312 registers &middot; 243 writable &middot; RTU</div><span class="sr-only"> Also known as: ioLogik R1212, R1212, R1212-T</span></a></li><li><a class="card" href="/modbus-register-maps/brainboxes/ed-516" data-row><span class="k">Sensor / remote I/O module</span><h3>Brainboxes ED-516 Ethernet digital I/O (Modbus TCP)</h3><p>Brainboxes ED-516 Ethernet I/O module with the protocol set to Modbus TCP.</p><div class="meta">81 registers &middot; 16 writable &middot; TCP</div><span class="sr-only"> Also known as: ED-516, ED516</span></a></li><li><a class="card" href="/modbus-register-maps/moxa/iologik-r1214" data-row><span class="k">Sensor (remote I/O module)</span><h3>Moxa ioLogik R1214 RS-485 remote I/O</h3><p>ioLogik R1214 per the ioLogik R1200 Series User&#x27;s Manual, Edition 3.4 (April 2021).</p><div class="meta">162 registers &middot; 127 writable &middot; RTU</div><span class="sr-only"> Also known as: ioLogik R1214, R1214, R1214-T</span></a></li><li><a class="card" href="/modbus-register-maps/brainboxes/ed-538" data-row><span class="k">Sensor / remote I/O module</span><h3>Brainboxes ED-538 Ethernet digital I/O (Modbus TCP)</h3><p>Brainboxes ED-538 Ethernet I/O module with the protocol set to Modbus TCP.</p><div class="meta">51 registers &middot; 13 writable &middot; TCP</div><span class="sr-only"> Also known as: ED-538, ED538</span></a></li><li><a class="card" href="/modbus-register-maps/moxa/iologik-r1240" data-row><span class="k">Sensor (remote I/O module)</span><h3>Moxa ioLogik R1240 RS-485 remote I/O</h3><p>ioLogik R1240 per the ioLogik R1200 Series User&#x27;s Manual, Edition 3.4 (April 2021).</p><div class="meta">72 registers &middot; 35 writable &middot; RTU</div><span class="sr-only"> Also known as: ioLogik R1240, R1240, R1240-T</span></a></li><li><a class="card" href="/modbus-register-maps/brainboxes/ed-588" data-row><span class="k">Sensor / remote I/O module</span><h3>Brainboxes ED-588 Ethernet digital I/O (Modbus TCP)</h3><p>Brainboxes ED-588 Ethernet I/O module with the protocol set to Modbus TCP.</p><div class="meta">59 registers &middot; 17 writable &middot; TCP</div><span class="sr-only"> Also known as: ED-588, ED588</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/remote-io/">All remote i/o modules Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.seneca.it/media/2495/mi00252-3-en.pdf" rel="nofollow noopener" target="_blank">User Manual Z-D-IN &middot; MI00252-3-EN &middot; rev. 2022-01-13</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
