<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>SEW-EURODRIVE MOVITRAC LTP-B Modbus Register Map | Easy Modbus</title>
<meta name="description" content="SEW-EURODRIVE MOVITRAC LTP-B Modbus register map: 24 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/sew-eurodrive/movitrac-ltp-b">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="SEW-EURODRIVE MOVITRAC LTP-B Modbus Register Map | Easy Modbus">
<meta property="og:description" content="SEW-EURODRIVE MOVITRAC LTP-B Modbus register map: 24 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/sew-eurodrive/movitrac-ltp-b">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="SEW-EURODRIVE MOVITRAC LTP-B Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="SEW-EURODRIVE MOVITRAC LTP-B Modbus register map: 24 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/sew-eurodrive/movitrac-ltp-b",
   "url": "https://easymodbus.com/modbus-register-maps/sew-eurodrive/movitrac-ltp-b",
   "name": "SEW-EURODRIVE MOVITRAC LTP-B Modbus Register Map | Easy Modbus",
   "description": "SEW-EURODRIVE MOVITRAC LTP-B Modbus register map: 24 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/sew-eurodrive/movitrac-ltp-b#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/sew-eurodrive/movitrac-ltp-b#dataset",
   "name": "SEW-EURODRIVE MOVITRAC LTP-B standard inverter (built-in Modbus RTU) Modbus register map",
   "description": "SEW-EURODRIVE's standard inverter with Modbus RTU on the RJ45 communication socket. Registers 1-4 carry the process output words and 6-9 the process input words; words 2-4 and 7-9 are freely assignable in parameter group P5. Other parameters sit at register = parameter number (101 = P1-01), except the P0 monitoring group, which has its own register numbers. SEW-EURODRIVE MOVITRAC LTP-B Modbus register map: 24 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/sew-eurodrive/movitrac-ltp-b",
   "keywords": [
    "SEW-EURODRIVE MOVITRAC LTP-B standard inverter (built-in Modbus RTU) Modbus register map",
    "SEW-EURODRIVE MOVITRAC LTP-B standard inverter (built-in Modbus RTU) Modbus registers",
    "SEW-EURODRIVE Modbus map",
    "MOVITRAC LTP-B Modbus register map",
    "LTP-B Modbus register map",
    "MC LTP B Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Product Manual - Standard Inverters MOVITRAC LTP-B",
    "url": "https://download.sew-eurodrive.com/download/pdf/31554814.pdf",
    "author": {
     "@type": "Organization",
     "name": "SEW-EURODRIVE"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "SEW-EURODRIVE MOVITRAC LTP-B standard inverter (built-in Modbus RTU)",
    "description": "Variable frequency drive"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/sew-eurodrive/movitrac-ltp-b.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/sew-eurodrive/movitrac-ltp-b.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the SEW-EURODRIVE MOVITRAC LTP-B standard inverter (built-in Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 24 registers: 24 holding registers. 17 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the SEW-EURODRIVE MOVITRAC LTP-B standard inverter (built-in Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual's register numbers start at 1 and it warns that zero-based masters must subtract 1. Its frame example reads registers 107/108 (P1-07/P1-08) with start address 0x006A = 106. Parameters use register = parameter number (P5-03 = 503 = wire address 502)."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the SEW-EURODRIVE MOVITRAC LTP-B standard inverter (built-in Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 0 PO1 Control word (PO1 control word); HR 1 PO2 (default: speed setpoint %) (PO2 speed setpoint (16384 = P1-01)); HR 5 PI1 Status word (PI1 status word); HR 6 PI2 (default: actual speed %) (PI2 actual speed); HR 7 PI3 (default: actual current) (PI3 current, 0.1 %); HR 8 PI4 (default: power) (PI4 power, 0.1 %); HR 111 P1-12 Control signal source (P1-12 control signal source)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the SEW-EURODRIVE MOVITRAC LTP-B standard inverter (built-in Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set P1-14 = 201 (extended menu), P1-12 = 7 (Modbus RTU or fieldbus) and P1-15 as given in the manual's fieldbus table. P5-01 sets the address (factory 1), P5-03 the baud rate (factory 115200) and P5-04 the format (factory no parity, 1 stop bit). The enable inputs must still be wired."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the SEW-EURODRIVE MOVITRAC LTP-B standard inverter (built-in Modbus RTU) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "P5-06 sets the communication-failure time (0.0-5.0 s, factory 1.0 s; 0.0 keeps running). P5-05 sets the reaction: 0 fault and coast, 1 stop ramp and fault, 2 stop ramp without fault (factory), 3 run at fixed setpoint speed 8."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official SEW-EURODRIVE MOVITRAC LTP-B standard inverter (built-in Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Product Manual - Standard Inverters MOVITRAC LTP-B (31554814/EN), revision 2023-10, published free by SEW-EURODRIVE at https://download.sew-eurodrive.com/download/pdf/31554814.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "SEW-EURODRIVE",
     "item": "https://easymodbus.com/modbus-register-maps/sew-eurodrive/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "MOVITRAC LTP-B standard inverter (built-in Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/sew-eurodrive/movitrac-ltp-b"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/sew-eurodrive/">SEW-EURODRIVE</a></li><li aria-current="page">MOVITRAC LTP-B standard inverter (built-in Modbus RTU)</li></ol>
<p class="eyebrow">Variable frequency drive &middot; Modbus register map</p><h1><span class="mfr">SEW-EURODRIVE</span> MOVITRAC LTP-B standard inverter (built-in Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>SEW-EURODRIVE&#x27;s standard inverter with Modbus RTU on the RJ45 communication socket. Registers 1-4 carry the process output words and 6-9 the process input words; words 2-4 and 7-9 are freely assignable in parameter group P5. Other parameters sit at register = parameter number (101 = P1-01), except the P0 monitoring group, which has its own register numbers.</p>
<p>This page lists <strong>24 Modbus registers</strong> for the SEW-EURODRIVE MOVITRAC LTP-B standard inverter (built-in Modbus RTU) &mdash; 17 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
SEW-EURODRIVE&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/sew-eurodrive/">SEW-EURODRIVE</a></dd></div><div><dt>Model</dt><dd>MOVITRAC LTP-B standard inverter (built-in Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Variable frequency drive</a></dd></div><div><dt>Registers</dt><dd>24 (17 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>115200 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>Also known as</dt><dd>MOVITRAC LTP-B, LTP-B, MC LTP B</dd></div><div><dt>Source document</dt><dd><a href="https://download.sew-eurodrive.com/download/pdf/31554814.pdf" rel="nofollow noopener" target="_blank">Product Manual - Standard Inverters MOVITRAC LTP-B &middot; 31554814/EN &middot; rev. 2023-10</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/sew-eurodrive/movitrac-ltp-b.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/sew-eurodrive/movitrac-ltp-b.json">JSON</a>
  <a class="btn" href="https://download.sew-eurodrive.com/download/pdf/31554814.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: SEW-EURODRIVE MOVITRAC LTP-B standard inverter (built-in Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Set P1-14 = 201, P1-12 = 7 and P1-15 per the manual, then write register 1 = 0x0006 with register 2 = speed (16384 = P1-01). Poll registers 6-9 for status, speed, current and power.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">PO1 Control word</td><td class="f">BITMAP16</td><td>PO1 control word</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">PO2 (default: speed setpoint %)</td><td class="f">INT16</td><td>PO2 speed setpoint (16384 = P1-01)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-5">HR 5</a></td><td class="n">PI1 Status word</td><td class="f">BITMAP16</td><td>PI1 status word</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-6">HR 6</a></td><td class="n">PI2 (default: actual speed %)</td><td class="f">INT16</td><td>PI2 actual speed</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-7">HR 7</a></td><td class="n">PI3 (default: actual current)</td><td class="f">UINT16</td><td>PI3 current, 0.1 %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8">HR 8</a></td><td class="n">PI4 (default: power)</td><td class="f">UINT16</td><td>PI4 power, 0.1 %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-111">HR 111</a></td><td class="n">P1-12 Control signal source</td><td class="f">UINT16</td><td>P1-12 control signal source</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set P1-14 = 201 (extended menu), P1-12 = 7 (Modbus RTU or fieldbus) and P1-15 as given in the manual&#x27;s fieldbus table. P5-01 sets the address (factory 1), P5-03 the baud rate (factory 115200) and P5-04 the format (factory no parity, 1 stop bit). The enable inputs must still be wired.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>P5-06 sets the communication-failure time (0.0-5.0 s, factory 1.0 s; 0.0 keeps running). P5-05 sets the reaction: 0 fault and coast, 1 stop ramp and fault, 2 stop ramp without fault (factory), 3 run at fixed setpoint speed 8.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Register numbers are 1-based: subtract 1 for the wire address.</li><li>Control word bit 0 = 1 inhibits the output stage; 0x0006 runs, 0x0000 is a rapid stop.</li><li>Process words 2-4 and 7-9 are reassignable: always check P5-09 to P5-14 before trusting a scale.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Wire RS485- (Modbus) to RJ45 pin 7 and RS485+ to pin 8.</li><li>Up to 32 nodes; 1200 m at 115200 bit/s with 0.5 mm2 cable.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Fitting a fieldbus or encoder option card disables Modbus on the RJ45 port.</li><li>The P0 monitoring group does not follow the register = parameter number rule.</li></ul>
</section>
<h2 id="registers">SEW-EURODRIVE MOVITRAC LTP-B standard inverter (built-in Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>24</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">24 of 24 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">SEW-EURODRIVE MOVITRAC LTP-B standard inverter (built-in Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 1</small></td><td class="n">PO1 Control word</td><td class="d">0x0006 = run on ramp; 0x0000 = rapid stop; bit 6 edge = fault reset.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Output stage inhibit: 0 = start, 1 = stop (coast); bit 1 = 0 = rapid stop on P2-25 ramp, 1 = start; bit 2 = 0 = stop on process ramp (P1-03/P1-04 or PO3), 1 = start; bit 6 = Fault reset on 0-&gt;1 edge</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 2</small></td><td class="n">PO2 (default: speed setpoint %)</td><td class="d">Default P5-09 = 1: 16384 (0x4000) = 100 % of P1-01; negative = CCW.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 3</small></td><td class="n">PO3 (default: no function)</td><td class="d">Content set by P5-10; raw.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 4</small></td><td class="n">PO4 (default: no function)</td><td class="d">Content set by P5-11; raw.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 6</small></td><td class="n">PI1 Status word</td><td class="d">High byte: 1 STO, 2 no enable, 5 speed, 6 torque, 0x0A technology, 0x0C reference travel.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Output stage enabled; bit 1 = Inverter ready; bit 2 = PO data enabled; bit 5 = Fault/warning (high byte = fault code); bit 6 = Positive limit switch active; bit 7 = Negative limit switch active</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 7</small></td><td class="n">PI2 (default: actual speed %)</td><td class="d">Default P5-12 = 1: 16384 = 100 % of P1-01.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 8</small></td><td class="n">PI3 (default: actual current)</td><td class="d">Default P5-13 = 2: 0.1 % of nominal inverter current.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 9</small></td><td class="n">PI4 (default: power)</td><td class="d">Default P5-14 = 4: 0.1 % of rated inverter power.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 11</small></td><td class="n">P0-03 Digital input status</td><td class="d">DI5-DI8 need an option module.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DI1; bit 1 = DI2; bit 2 = DI3; bit 3 = DI4; bit 4 = DI5; bit 5 = DI6; bit 6 = DI7; bit 7 = DI8</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc 20</small></td><td class="n">P0-01 Analog input 1 value</td><td class="d">1000 = 100 % of max input voltage or current.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 21</small></td><td class="n">P0-02 Analog input 2 value</td><td class="d">1000 = 100 % of max input voltage or current.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">106<small>doc 107</small></td><td class="n">P1-07 Rated motor voltage</td><td class="d">Manual example reads 0x00E6 = 230 V.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">111<small>doc 112</small></td><td class="n">P1-12 Control signal source</td><td class="d">Set 7 for Modbus RTU.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Terminal mode; 1 = Keypad, unipolar; 2 = Keypad, bipolar; 3 = PID controller; 4 = Slave mode; 5 = SBus MOVILINK; 6 = CANopen; 7 = Modbus RTU or fieldbus interface; 8 = MultiMotion</td></tr>
<tr data-row data-type="holding_register" id="r-hr-500"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">500<small>doc 501</small></td><td class="n">P5-01 Inverter address</td><td class="d">0-63, factory 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-502"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">502<small>doc 503</small></td><td class="n">P5-03 Modbus RTU baud rate</td><td class="d">Factory 115200.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 9600; 1 = 19200; 2 = 38400; 3 = 57600; 4 = 115200</td></tr>
<tr data-row data-type="holding_register" id="r-hr-503"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">503<small>doc 504</small></td><td class="n">P5-04 Modbus RTU data format</td><td class="d">Factory n-1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No parity, 1 stop bit; 1 = No parity, 2 stop bits; 2 = Odd parity, 1 stop bit; 3 = Even parity, 1 stop bit</td></tr>
<tr data-row data-type="holding_register" id="r-hr-504"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">504<small>doc 505</small></td><td class="n">P5-05 Response to communication failure</td><td class="d">Factory 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Fault and coast to a stop; 1 = Stop ramp and fault; 2 = Stop ramp without fault; 3 = Fixed setpoint speed 8</td></tr>
<tr data-row data-type="holding_register" id="r-hr-506"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">506<small>doc 507</small></td><td class="n">P5-07 Ramp specified via fieldbus</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off (P1-03/P1-04 ramps); 1 = On (ramp from a PO word)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-508"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">508<small>doc 509</small></td><td class="n">P5-09 Fieldbus PO2 definition</td><td class="d">Factory 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Speed in rpm (1 = 0.2 rpm, needs P1-10 &gt; 0); 1 = Speed % (0x4000 = 100 % of P1-01); 2 = Torque setpoint/limit (1 = 0.1 %); 3 = Ramp time (1 = 1 ms, needs P5-07 = 1); 4 = PID reference (0x1000 = 100 %); 5 = Analog output 1 / digital output 1; 6 = Analog output 2 / digital output 2; 7 = No function</td></tr>
<tr data-row data-type="holding_register" id="r-hr-509"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">509<small>doc 510</small></td><td class="n">P5-10 Fieldbus PO3 definition</td><td class="d">Factory 7.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Speed in rpm (1 = 0.2 rpm, needs P1-10 &gt; 0); 1 = Speed % (0x4000 = 100 % of P1-01); 2 = Torque setpoint/limit (1 = 0.1 %); 3 = Ramp time (1 = 1 ms, needs P5-07 = 1); 4 = PID reference (0x1000 = 100 %); 5 = Analog output 1 / digital output 1; 6 = Analog output 2 / digital output 2; 7 = No function</td></tr>
<tr data-row data-type="holding_register" id="r-hr-510"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">510<small>doc 511</small></td><td class="n">P5-11 Fieldbus PO4 definition</td><td class="d">Factory 7.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Speed in rpm (1 = 0.2 rpm, needs P1-10 &gt; 0); 1 = Speed % (0x4000 = 100 % of P1-01); 2 = Torque setpoint/limit (1 = 0.1 %); 3 = Ramp time (1 = 1 ms, needs P5-07 = 1); 4 = PID reference (0x1000 = 100 %); 5 = Analog output 1 / digital output 1; 6 = Analog output 2 / digital output 2; 7 = No function</td></tr>
<tr data-row data-type="holding_register" id="r-hr-511"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">511<small>doc 512</small></td><td class="n">P5-12 Fieldbus PI2 definition</td><td class="d">Factory 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Speed in rpm (1 = 0.2 rpm, needs P1-10 &gt; 0); 1 = Speed % (0x4000 = 100 % of P1-01); 2 = Current (1 = 0.1 % of nominal inverter current); 3 = Torque (1 = 0.1 % of nominal motor torque); 4 = Power (1 = 0.1 % of rated inverter power); 5 = Power electronics temperature (1 = 0.01 °C); 6 = DC link voltage (1 = 1 V); 7 = Analog input 1 (0x1000 = 100 %); 8 = Analog input 2 (0x1000 = 100 %); 9 = I/O status of basic device and option; 10 = LTX position low byte (increments within one revolution, LTX module only); 11 = LTX position high byte (revolutions, LTX module only)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-512"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">512<small>doc 513</small></td><td class="n">P5-13 Fieldbus PI3 definition</td><td class="d">Factory 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Speed in rpm (1 = 0.2 rpm, needs P1-10 &gt; 0); 1 = Speed % (0x4000 = 100 % of P1-01); 2 = Current (1 = 0.1 % of nominal inverter current); 3 = Torque (1 = 0.1 % of nominal motor torque); 4 = Power (1 = 0.1 % of rated inverter power); 5 = Power electronics temperature (1 = 0.01 °C); 6 = DC link voltage (1 = 1 V); 7 = Analog input 1 (0x1000 = 100 %); 8 = Analog input 2 (0x1000 = 100 %); 9 = I/O status of basic device and option; 10 = LTX position low byte (increments within one revolution, LTX module only); 11 = LTX position high byte (revolutions, LTX module only)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-513"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">513<small>doc 514</small></td><td class="n">P5-14 Fieldbus PI4 definition</td><td class="d">Factory 4.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Speed in rpm (1 = 0.2 rpm, needs P1-10 &gt; 0); 1 = Speed % (0x4000 = 100 % of P1-01); 2 = Current (1 = 0.1 % of nominal inverter current); 3 = Torque (1 = 0.1 % of nominal motor torque); 4 = Power (1 = 0.1 % of rated inverter power); 5 = Power electronics temperature (1 = 0.01 °C); 6 = DC link voltage (1 = 1 V); 7 = Analog input 1 (0x1000 = 100 %); 8 = Analog input 2 (0x1000 = 100 %); 9 = I/O status of basic device and option; 10 = LTX position low byte (increments within one revolution, LTX module only); 11 = LTX position high byte (revolutions, LTX module only)</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Registers 2-4 and 7-9 change meaning with P5-09 to P5-14; the scaling given is for the factory assignment. Each option&#x27;s scaling is listed in the P5-09 to P5-14 value lists.</li><li>Speed values are relative (16384 = 100 % of P1-01) and are kept raw.</li><li>Left out: P0 monitor registers whose layout in the manual&#x27;s table could not be read unambiguously (speed setpoint 22, torque 41, DC link 23, heat sink 24, kWh/MWh counters 30-33); P5-06 communication timeout (register scaling not stated); most P1-P4 parameters because the Modbus scaling of each is not given.</li><li>The manual&#x27;s example reads P1-08 (register 108) as 0x2B = 43, a percentage of the inverter current, so P1-08 is not in amperes; it is left out.</li><li>Function code 16 (write multiple) works for the PO words; 03 and 06 work on all registers.</li><li>Modbus is not available once a communication option or an encoder card is fitted in the option slot.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the SEW-EURODRIVE MOVITRAC LTP-B standard inverter (built-in Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the SEW-EURODRIVE MOVITRAC LTP-B standard inverter (built-in Modbus RTU) have?</summary><p>This map lists 24 registers: 24 holding registers. 17 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the SEW-EURODRIVE MOVITRAC LTP-B standard inverter (built-in Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual&#x27;s register numbers start at 1 and it warns that zero-based masters must subtract 1. Its frame example reads registers 107/108 (P1-07/P1-08) with start address 0x006A = 106. Parameters use register = parameter number (P5-03 = 503 = wire address 502).</p></details><details><summary>What are the minimum Modbus registers to integrate the SEW-EURODRIVE MOVITRAC LTP-B standard inverter (built-in Modbus RTU)?</summary><p>Start with HR 0 PO1 Control word (PO1 control word); HR 1 PO2 (default: speed setpoint %) (PO2 speed setpoint (16384 = P1-01)); HR 5 PI1 Status word (PI1 status word); HR 6 PI2 (default: actual speed %) (PI2 actual speed); HR 7 PI3 (default: actual current) (PI3 current, 0.1 %); HR 8 PI4 (default: power) (PI4 power, 0.1 %); HR 111 P1-12 Control signal source (P1-12 control signal source).</p></details><details><summary>How do I enable Modbus control of the SEW-EURODRIVE MOVITRAC LTP-B standard inverter (built-in Modbus RTU)?</summary><p>Set P1-14 = 201 (extended menu), P1-12 = 7 (Modbus RTU or fieldbus) and P1-15 as given in the manual&#x27;s fieldbus table. P5-01 sets the address (factory 1), P5-03 the baud rate (factory 115200) and P5-04 the format (factory no parity, 1 stop bit). The enable inputs must still be wired.</p></details><details><summary>What happens when the SEW-EURODRIVE MOVITRAC LTP-B standard inverter (built-in Modbus RTU) loses Modbus communication?</summary><p>P5-06 sets the communication-failure time (0.0-5.0 s, factory 1.0 s; 0.0 keeps running). P5-05 sets the reaction: 0 fault and coast, 1 stop ramp and fault, 2 stop ramp without fault (factory), 3 run at fixed setpoint speed 8.</p></details><details><summary>Where is the official SEW-EURODRIVE MOVITRAC LTP-B standard inverter (built-in Modbus RTU) Modbus documentation?</summary><p>The source is Product Manual - Standard Inverters MOVITRAC LTP-B (31554814/EN), revision 2023-10, published free by SEW-EURODRIVE at https://download.sew-eurodrive.com/download/pdf/31554814.pdf.</p></details></div>
<h2>More SEW-EURODRIVE Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/sew-eurodrive/movitrac-lte-b-plus" data-row><span class="k">Variable frequency drive</span><h3>SEW-EURODRIVE MOVITRAC LTE-B+ frequency inverter (built-in Modbus RTU)</h3><p>SEW-EURODRIVE MOVITRAC LTE-B+ inverters on the RJ45 Modbus RTU port, per product manual 31965822/EN edition 03/2024.</p><div class="meta">14 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: MOVITRAC LTE-B+, LTE-B+, MC LTE B+, MOVITRAC LTE B plus</span></a></li></ul><h2>Other variable frequency drives register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/teco-westinghouse/ev" data-row><span class="k">Variable frequency drive</span><h3>TECO-Westinghouse EV micro inverter (Modbus RTU/ASCII)</h3><p>TECO-Westinghouse EV series micro inverters with the RS-485 option card, per the EV Inverter Series Modbus Communication Manual.</p><div class="meta">12 registers &middot; 2 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: TECO EV, EV Inverter Series</span></a></li><li><a class="card" href="/modbus-register-maps/weg/cfw500" data-row><span class="k">Variable frequency drive</span><h3>WEG CFW500 frequency inverter (Modbus RTU)</h3><p>WEG CFW500 drives as a Modbus RTU slave on the RS-485 port of the plug-in module (Modbus RTU User&#x27;s Guide 10002253377 rev 04); parameter scaling from the V2.2X programming manual.</p><div class="meta">62 registers &middot; 30 writable &middot; RTU</div><span class="sr-only"> Also known as: CFW500 VFD, CFW500-IOS, CFW500-CRS485, CFW500-CUSB, CFW500-CRS232</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/ga500" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa GA500 AC drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa GA500 drives using the built-in RS-485 MEMOBUS/Modbus port (terminal TB4), per technical reference SIEPC71061752 revision C.</p><div class="meta">48 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: CIPR-GA50U, GA500 Versatile Compact</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/iqpump1000" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa iQpump1000 intelligent pump drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa iQpump1000 drives (CIMR-PW) using the built-in RS-485/422 MEMOBUS/Modbus terminals, per user manual TOEPYAIP1W01G.</p><div class="meta">36 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-PW, CIMR-PWA, iQpump1000 AC Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/u1000" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa U1000 Industrial MATRIX drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa U1000 matrix drives using the built-in RS-422/485 MEMOBUS/Modbus port (terminals R+, R-, S+, S-), per technical manual SIEP C710636 04E.</p><div class="meta">41 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-UU, U1000 Industrial MATRIX Drive</span></a></li><li><a class="card" href="/modbus-register-maps/abb/ach550-uh" data-row><span class="k">Variable frequency drive</span><h3>ABB ACH550-UH HVAC drive (embedded Modbus RTU)</h3><p>ACH550-UH HVAC drives using the embedded fieldbus (EFB) RS-485 port on terminals X1:28-32 with 9802 = STD MODBUS; user&#x27;s manual 3AUA0000081823 Rev F.</p><div class="meta">82 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: ACH550-UH, ACH550</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/vfds/">All variable frequency drives Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://download.sew-eurodrive.com/download/pdf/31554814.pdf" rel="nofollow noopener" target="_blank">Product Manual - Standard Inverters MOVITRAC LTP-B &middot; 31554814/EN &middot; rev. 2023-10</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
