{
 "manufacturer": "SEW-EURODRIVE",
 "manufacturer_slug": "sew-eurodrive",
 "model": "MOVITRAC LTP-B standard inverter (built-in Modbus RTU)",
 "model_slug": "movitrac-ltp-b",
 "short_model": "MOVITRAC LTP-B",
 "aliases": [
  "MOVITRAC LTP-B",
  "LTP-B",
  "MC LTP B"
 ],
 "equipment_type": "Variable frequency drive",
 "applies_to": "SEW-EURODRIVE MOVITRAC LTP-B inverters on the RJ45 Modbus RTU port (no communication or encoder option card fitted), per product manual 31554814/EN edition 10/2023.",
 "summary": "SEW-EURODRIVE's standard inverter with Modbus RTU on the RJ45 communication socket. Registers 1-4 carry the process output words and 6-9 the process input words; words 2-4 and 7-9 are freely assignable in parameter group P5. Other parameters sit at register = parameter number (101 = P1-01), except the P0 monitoring group, which has its own register numbers.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": 1,
  "baud": 115200,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "1-based",
  "note": "The manual's register numbers start at 1 and it warns that zero-based masters must subtract 1. Its frame example reads registers 107/108 (P1-07/P1-08) with start address 0x006A = 106. Parameters use register = parameter number (P5-03 = 503 = wire address 502)."
 },
 "default_word_order": null,
 "firmware": null,
 "source": {
  "title": "Product Manual - Standard Inverters MOVITRAC LTP-B",
  "doc_number": "31554814/EN",
  "revision_date": "2023-10",
  "url": "https://download.sew-eurodrive.com/download/pdf/31554814.pdf",
  "pages": "11.1.2 P0 monitoring table pp. 136-137; 11.1.3 parameter register table pp. 142-144; P1-12 p. 150; P5-01 to P5-14 pp. 176-179; 13.1.1 process data words pp. 211-212; 13.1.3 settings p. 213; 13.3 Modbus RTU pp. 217-218"
 },
 "notes": [
  "Registers 2-4 and 7-9 change meaning with P5-09 to P5-14; the scaling given is for the factory assignment. Each option's scaling is listed in the P5-09 to P5-14 value lists.",
  "Speed values are relative (16384 = 100 % of P1-01) and are kept raw.",
  "Left out: P0 monitor registers whose layout in the manual's table could not be read unambiguously (speed setpoint 22, torque 41, DC link 23, heat sink 24, kWh/MWh counters 30-33); P5-06 communication timeout (register scaling not stated); most P1-P4 parameters because the Modbus scaling of each is not given.",
  "The manual's example reads P1-08 (register 108) as 0x2B = 43, a percentage of the inverter current, so P1-08 is not in amperes; it is left out.",
  "Function code 16 (write multiple) works for the PO words; 03 and 06 work on all registers.",
  "Modbus is not available once a communication option or an encoder card is fitted in the option slot."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 0,
   "documented": "1",
   "name": "PO1 Control word",
   "description": "0x0006 = run on ramp; 0x0000 = rapid stop; bit 6 edge = fault reset.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "Output stage inhibit: 0 = start, 1 = stop (coast)",
    "1": "0 = rapid stop on P2-25 ramp, 1 = start",
    "2": "0 = stop on process ramp (P1-03/P1-04 or PO3), 1 = start",
    "6": "Fault reset on 0->1 edge"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1,
   "documented": "2",
   "name": "PO2 (default: speed setpoint %)",
   "description": "Default P5-09 = 1: 16384 (0x4000) = 100 % of P1-01; negative = CCW.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "3",
   "name": "PO3 (default: no function)",
   "description": "Content set by P5-10; raw.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3,
   "documented": "4",
   "name": "PO4 (default: no function)",
   "description": "Content set by P5-11; raw.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5,
   "documented": "6",
   "name": "PI1 Status word",
   "description": "High byte: 1 STO, 2 no enable, 5 speed, 6 torque, 0x0A technology, 0x0C reference travel.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Output stage enabled",
    "1": "Inverter ready",
    "2": "PO data enabled",
    "5": "Fault/warning (high byte = fault code)",
    "6": "Positive limit switch active",
    "7": "Negative limit switch active"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6,
   "documented": "7",
   "name": "PI2 (default: actual speed %)",
   "description": "Default P5-12 = 1: 16384 = 100 % of P1-01.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7,
   "documented": "8",
   "name": "PI3 (default: actual current)",
   "description": "Default P5-13 = 2: 0.1 % of nominal inverter current.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8,
   "documented": "9",
   "name": "PI4 (default: power)",
   "description": "Default P5-14 = 4: 0.1 % of rated inverter power.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10,
   "documented": "11",
   "name": "P0-03 Digital input status",
   "description": "DI5-DI8 need an option module.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "DI1",
    "1": "DI2",
    "2": "DI3",
    "3": "DI4",
    "4": "DI5",
    "5": "DI6",
    "6": "DI7",
    "7": "DI8"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19,
   "documented": "20",
   "name": "P0-01 Analog input 1 value",
   "description": "1000 = 100 % of max input voltage or current.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 20,
   "documented": "21",
   "name": "P0-02 Analog input 2 value",
   "description": "1000 = 100 % of max input voltage or current.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 106,
   "documented": "107",
   "name": "P1-07 Rated motor voltage",
   "description": "Manual example reads 0x00E6 = 230 V.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 111,
   "documented": "112",
   "name": "P1-12 Control signal source",
   "description": "Set 7 for Modbus RTU.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Terminal mode",
    "1": "Keypad, unipolar",
    "2": "Keypad, bipolar",
    "3": "PID controller",
    "4": "Slave mode",
    "5": "SBus MOVILINK",
    "6": "CANopen",
    "7": "Modbus RTU or fieldbus interface",
    "8": "MultiMotion"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 500,
   "documented": "501",
   "name": "P5-01 Inverter address",
   "description": "0-63, factory 1.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 502,
   "documented": "503",
   "name": "P5-03 Modbus RTU baud rate",
   "description": "Factory 115200.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "9600",
    "1": "19200",
    "2": "38400",
    "3": "57600",
    "4": "115200"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 503,
   "documented": "504",
   "name": "P5-04 Modbus RTU data format",
   "description": "Factory n-1.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No parity, 1 stop bit",
    "1": "No parity, 2 stop bits",
    "2": "Odd parity, 1 stop bit",
    "3": "Even parity, 1 stop bit"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 504,
   "documented": "505",
   "name": "P5-05 Response to communication failure",
   "description": "Factory 2.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Fault and coast to a stop",
    "1": "Stop ramp and fault",
    "2": "Stop ramp without fault",
    "3": "Fixed setpoint speed 8"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 506,
   "documented": "507",
   "name": "P5-07 Ramp specified via fieldbus",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off (P1-03/P1-04 ramps)",
    "1": "On (ramp from a PO word)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 508,
   "documented": "509",
   "name": "P5-09 Fieldbus PO2 definition",
   "description": "Factory 1.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Speed in rpm (1 = 0.2 rpm, needs P1-10 > 0)",
    "1": "Speed % (0x4000 = 100 % of P1-01)",
    "2": "Torque setpoint/limit (1 = 0.1 %)",
    "3": "Ramp time (1 = 1 ms, needs P5-07 = 1)",
    "4": "PID reference (0x1000 = 100 %)",
    "5": "Analog output 1 / digital output 1",
    "6": "Analog output 2 / digital output 2",
    "7": "No function"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 509,
   "documented": "510",
   "name": "P5-10 Fieldbus PO3 definition",
   "description": "Factory 7.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Speed in rpm (1 = 0.2 rpm, needs P1-10 > 0)",
    "1": "Speed % (0x4000 = 100 % of P1-01)",
    "2": "Torque setpoint/limit (1 = 0.1 %)",
    "3": "Ramp time (1 = 1 ms, needs P5-07 = 1)",
    "4": "PID reference (0x1000 = 100 %)",
    "5": "Analog output 1 / digital output 1",
    "6": "Analog output 2 / digital output 2",
    "7": "No function"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 510,
   "documented": "511",
   "name": "P5-11 Fieldbus PO4 definition",
   "description": "Factory 7.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Speed in rpm (1 = 0.2 rpm, needs P1-10 > 0)",
    "1": "Speed % (0x4000 = 100 % of P1-01)",
    "2": "Torque setpoint/limit (1 = 0.1 %)",
    "3": "Ramp time (1 = 1 ms, needs P5-07 = 1)",
    "4": "PID reference (0x1000 = 100 %)",
    "5": "Analog output 1 / digital output 1",
    "6": "Analog output 2 / digital output 2",
    "7": "No function"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 511,
   "documented": "512",
   "name": "P5-12 Fieldbus PI2 definition",
   "description": "Factory 1.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Speed in rpm (1 = 0.2 rpm, needs P1-10 > 0)",
    "1": "Speed % (0x4000 = 100 % of P1-01)",
    "2": "Current (1 = 0.1 % of nominal inverter current)",
    "3": "Torque (1 = 0.1 % of nominal motor torque)",
    "4": "Power (1 = 0.1 % of rated inverter power)",
    "5": "Power electronics temperature (1 = 0.01 °C)",
    "6": "DC link voltage (1 = 1 V)",
    "7": "Analog input 1 (0x1000 = 100 %)",
    "8": "Analog input 2 (0x1000 = 100 %)",
    "9": "I/O status of basic device and option",
    "10": "LTX position low byte (increments within one revolution, LTX module only)",
    "11": "LTX position high byte (revolutions, LTX module only)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 512,
   "documented": "513",
   "name": "P5-13 Fieldbus PI3 definition",
   "description": "Factory 2.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Speed in rpm (1 = 0.2 rpm, needs P1-10 > 0)",
    "1": "Speed % (0x4000 = 100 % of P1-01)",
    "2": "Current (1 = 0.1 % of nominal inverter current)",
    "3": "Torque (1 = 0.1 % of nominal motor torque)",
    "4": "Power (1 = 0.1 % of rated inverter power)",
    "5": "Power electronics temperature (1 = 0.01 °C)",
    "6": "DC link voltage (1 = 1 V)",
    "7": "Analog input 1 (0x1000 = 100 %)",
    "8": "Analog input 2 (0x1000 = 100 %)",
    "9": "I/O status of basic device and option",
    "10": "LTX position low byte (increments within one revolution, LTX module only)",
    "11": "LTX position high byte (revolutions, LTX module only)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 513,
   "documented": "514",
   "name": "P5-14 Fieldbus PI4 definition",
   "description": "Factory 4.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Speed in rpm (1 = 0.2 rpm, needs P1-10 > 0)",
    "1": "Speed % (0x4000 = 100 % of P1-01)",
    "2": "Current (1 = 0.1 % of nominal inverter current)",
    "3": "Torque (1 = 0.1 % of nominal motor torque)",
    "4": "Power (1 = 0.1 % of rated inverter power)",
    "5": "Power electronics temperature (1 = 0.01 °C)",
    "6": "DC link voltage (1 = 1 V)",
    "7": "Analog input 1 (0x1000 = 100 %)",
    "8": "Analog input 2 (0x1000 = 100 %)",
    "9": "I/O status of basic device and option",
    "10": "LTX position low byte (increments within one revolution, LTX module only)",
    "11": "LTX position high byte (revolutions, LTX module only)"
   },
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Set P1-14 = 201, P1-12 = 7 and P1-15 per the manual, then write register 1 = 0x0006 with register 2 = speed (16384 = P1-01). Poll registers 6-9 for status, speed, current and power.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 0,
    "why": "PO1 control word"
   },
   {
    "table": "holding_register",
    "address": 1,
    "why": "PO2 speed setpoint (16384 = P1-01)"
   },
   {
    "table": "holding_register",
    "address": 5,
    "why": "PI1 status word"
   },
   {
    "table": "holding_register",
    "address": 6,
    "why": "PI2 actual speed"
   },
   {
    "table": "holding_register",
    "address": 7,
    "why": "PI3 current, 0.1 %"
   },
   {
    "table": "holding_register",
    "address": 8,
    "why": "PI4 power, 0.1 %"
   },
   {
    "table": "holding_register",
    "address": 111,
    "why": "P1-12 control signal source"
   }
  ],
  "enable": "Set P1-14 = 201 (extended menu), P1-12 = 7 (Modbus RTU or fieldbus) and P1-15 as given in the manual's fieldbus table. P5-01 sets the address (factory 1), P5-03 the baud rate (factory 115200) and P5-04 the format (factory no parity, 1 stop bit). The enable inputs must still be wired.",
  "watchdog": "P5-06 sets the communication-failure time (0.0-5.0 s, factory 1.0 s; 0.0 keeps running). P5-05 sets the reaction: 0 fault and coast, 1 stop ramp and fault, 2 stop ramp without fault (factory), 3 run at fixed setpoint speed 8.",
  "quirks": [
   "Register numbers are 1-based: subtract 1 for the wire address.",
   "Control word bit 0 = 1 inhibits the output stage; 0x0006 runs, 0x0000 is a rapid stop.",
   "Process words 2-4 and 7-9 are reassignable: always check P5-09 to P5-14 before trusting a scale."
  ],
  "setup": [
   "Wire RS485- (Modbus) to RJ45 pin 7 and RS485+ to pin 8.",
   "Up to 32 nodes; 1200 m at 115200 bit/s with 0.5 mm2 cable."
  ],
  "gotchas": [
   "Fitting a fieldbus or encoder option card disables Modbus on the RJ45 port.",
   "The P0 monitoring group does not follow the register = parameter number rule."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/sew-eurodrive/movitrac-ltp-b",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
