<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Shinko Technos ACS-13A Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Shinko Technos ACS-13A Modbus register map: 58 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/shinko-technos/acs-13a">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Shinko Technos ACS-13A Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Shinko Technos ACS-13A Modbus register map: 58 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/shinko-technos/acs-13a">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Shinko Technos ACS-13A Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Shinko Technos ACS-13A Modbus register map: 58 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/shinko-technos/acs-13a",
   "url": "https://easymodbus.com/modbus-register-maps/shinko-technos/acs-13a",
   "name": "Shinko Technos ACS-13A Modbus Register Map | Easy Modbus",
   "description": "Shinko Technos ACS-13A Modbus register map: 58 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/shinko-technos/acs-13a#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/shinko-technos/acs-13a#dataset",
   "name": "Shinko Technos ACS-13A digital indicating controller (C5 option) Modbus register map",
   "description": "The ACS-13A is a digital indicating PID temperature controller. With the C5 option it speaks Shinko protocol, Modbus ASCII or Modbus RTU on RS485, and every item is a signed 16-bit holding register. The map covers SV, PID, alarm, heater-burnout and display settings, auto/manual and output-off control, PV, MV, heater current and status flags. Shinko Technos ACS-13A Modbus register map: 58 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/shinko-technos/acs-13a",
   "keywords": [
    "Shinko Technos ACS-13A digital indicating controller (C5 option) Modbus register map",
    "Shinko Technos ACS-13A digital indicating controller (C5 option) Modbus registers",
    "Shinko Technos Modbus map",
    "ACS-13A-C5 Modbus register map",
    "ACS-13A C5 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Communication Instruction Manual ACS-13A (C5)",
    "url": "https://shinko-technos.co.jp/e/manual/english/ACS12CE5.pdf",
    "author": {
     "@type": "Organization",
     "name": "Shinko Technos"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Shinko Technos ACS-13A digital indicating controller (C5 option)",
    "brand": {
     "@type": "Brand",
     "name": "Shinko Technos"
    },
    "category": "Sensor (digital temperature controller)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/shinko-technos/acs-13a.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/shinko-technos/acs-13a.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Shinko Technos ACS-13A digital indicating controller (C5 option) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 58 registers: 58 holding registers. 50 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Shinko Technos ACS-13A digital indicating controller (C5 option) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are listed as hex data items (0001H) that go into the request unchanged. The manual adds that the matching Modicon holding-register number is the item in decimal plus 40001 (0001H = 40002)."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Shinko Technos ACS-13A digital indicating controller (C5 option)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 128 PV (Process value); HR 1 SV (Set value); HR 129 OUT1 MV (OUT1 manipulated value); HR 133 Status flag (Output, alarm and error status); HR 55 Control output OFF function (Control output on/off); HR 26 Decimal point place (Decimal point for scaling)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Shinko Technos ACS-13A digital indicating controller (C5 option)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Requires the C5 option. In the communication settings choose MODBUS RTU, an instrument number, speed, Data bit/Parity (use an 8-bit choice for RTU) and stop bit."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Shinko Technos ACS-13A digital indicating controller (C5 option) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Communication Instruction Manual ACS-13A (C5) (No. ACS12CE5), revision 2019-08, published free by Shinko Technos at https://shinko-technos.co.jp/e/manual/english/ACS12CE5.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Shinko Technos",
     "item": "https://easymodbus.com/modbus-register-maps/shinko-technos/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "ACS-13A digital indicating controller (C5 option)",
     "item": "https://easymodbus.com/modbus-register-maps/shinko-technos/acs-13a"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/shinko-technos/">Shinko Technos</a></li><li aria-current="page">ACS-13A digital indicating controller (C5 option)</li></ol>
<p class="eyebrow">Sensor (digital temperature controller) &middot; Modbus register map</p><h1><span class="mfr">Shinko Technos</span> ACS-13A digital indicating controller (C5 option) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The ACS-13A is a digital indicating PID temperature controller. With the C5 option it speaks Shinko protocol, Modbus ASCII or Modbus RTU on RS485, and every item is a signed 16-bit holding register. The map covers SV, PID, alarm, heater-burnout and display settings, auto/manual and output-off control, PV, MV, heater current and status flags.</p>
<p>This page lists <strong>58 Modbus registers</strong> for the Shinko Technos ACS-13A digital indicating controller (C5 option) &mdash; 50 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Shinko Technos&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/shinko-technos/">Shinko Technos</a></dd></div><div><dt>Model</dt><dd>ACS-13A digital indicating controller (C5 option)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/valves-actuators-sensors/">Sensor (digital temperature controller)</a></dd></div><div><dt>Registers</dt><dd>58 (50 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus ASCII</dd></div><div><dt>Default unit ID</dt><dd>0</dd></div><div><dt>Default serial</dt><dd>9600 baud, 7E1</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>Also known as</dt><dd>ACS-13A-C5, ACS-13A C5</dd></div><div><dt>Source document</dt><dd><a href="https://shinko-technos.co.jp/e/manual/english/ACS12CE5.pdf" rel="nofollow noopener" target="_blank">Communication Instruction Manual ACS-13A (C5) &middot; No. ACS12CE5 &middot; rev. 2019-08</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/shinko-technos/acs-13a.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/shinko-technos/acs-13a.json">JSON</a>
  <a class="btn" href="https://shinko-technos.co.jp/e/manual/english/ACS12CE5.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Shinko Technos ACS-13A digital indicating controller (C5 option)</h2>
<div class="answer"><b>Integration in brief</b><p>Select MODBUS RTU and an 8-bit data format on the keypad, set a non-zero instrument number, then poll PV 0080H, OUT1 MV 0081H and status 0085H with function 03. Write SV at 0001H with function 06.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-128">HR 128</a></td><td class="n">PV</td><td class="f">INT16</td><td>Process value</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">SV</td><td class="f">INT16</td><td>Set value</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-129">HR 129</a></td><td class="n">OUT1 MV</td><td class="f">INT16</td><td>OUT1 manipulated value</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-133">HR 133</a></td><td class="n">Status flag</td><td class="f">BITMAP16</td><td>Output, alarm and error status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-55">HR 55</a></td><td class="n">Control output OFF function</td><td class="f">INT16</td><td>Control output on/off</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-26">HR 26</a></td><td class="n">Decimal point place</td><td class="f">INT16</td><td>Decimal point for scaling</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Requires the C5 option. In the communication settings choose MODBUS RTU, an instrument number, speed, Data bit/Parity (use an 8-bit choice for RTU) and stop bit.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Factory data format is 7 bits/Even, which suits Shinko protocol; RTU needs 8 bits.</li><li>Instrument number 0 is the default but is the Modbus broadcast address; set 1-95.</li><li>Writes over Modbus work even when the keypad set value lock is on.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Factory defaults: Shinko protocol, instrument 0, 9600 bps, 7 bits/Even, 1 stop bit.</li><li>Speeds 2400, 4800, 9600, 19200 bps.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Non-volatile memory is rated about 1,000,000 writes; writing an unchanged value does not use a write.</li><li>The manual suggests polling only PV, OUT1 MV and status, and re-reading settings when status bit 15 shows a keypad change.</li></ul>
</section>
<h2 id="registers">Shinko Technos ACS-13A digital indicating controller (C5 option) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>58</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">58 of 58 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Shinko Technos ACS-13A digital indicating controller (C5 option) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 0001H</small></td><td class="n">SV</td><td class="d">Set value. Raw integer; apply the decimal point setting.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 0003H</small></td><td class="n">AT/Auto-reset</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Cancel; 1 = Perform</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 0004H</small></td><td class="n">OUT1 proportional band</td><td class="d">Raw integer; apply the decimal point setting.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 0005H</small></td><td class="n">OUT2 proportional band</td><td class="d">Raw integer; apply the decimal point setting.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 0006H</small></td><td class="n">Integral time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 0007H</small></td><td class="n">Derivative time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 0008H</small></td><td class="n">OUT1 proportional cycle</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 0009H</small></td><td class="n">OUT2 proportional cycle</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 000BH</small></td><td class="n">Alarm 1 value</td><td class="d">Raw integer; apply the decimal point setting.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 000CH</small></td><td class="n">Alarm 2 value</td><td class="d">Raw integer; apply the decimal point setting.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 000FH</small></td><td class="n">Heater burnout alarm value</td><td class="d">Raw integer; apply the decimal point setting.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 0012H</small></td><td class="n">Set value lock</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Unlock; 1 = Lock 1; 2 = Lock 2; 3 = Lock 3</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc 0015H</small></td><td class="n">Sensor correction</td><td class="d">Raw integer; apply the decimal point setting.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 0016H</small></td><td class="n">Overlap/dead band</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24<small>doc 0018H</small></td><td class="n">Scaling high limit</td><td class="d">Raw integer; apply the decimal point setting.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25<small>doc 0019H</small></td><td class="n">Scaling low limit</td><td class="d">Raw integer; apply the decimal point setting.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26<small>doc 001AH</small></td><td class="n">Decimal point place</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = xxxx; 1 = xxx.x; 2 = xx.xx; 3 = x.xxx</td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27<small>doc 001BH</small></td><td class="n">PV filter time constant</td><td class="d">Raw integer; apply the decimal point setting.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28<small>doc 001CH</small></td><td class="n">OUT1 high limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29<small>doc 001DH</small></td><td class="n">OUT1 low limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc 001EH</small></td><td class="n">OUT1 ON/OFF hysteresis</td><td class="d">Raw integer; apply the decimal point setting.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31<small>doc 001FH</small></td><td class="n">OUT2 cooling method</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Air cooling; 1 = Oil cooling; 2 = Water cooling</td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32<small>doc 0020H</small></td><td class="n">OUT2 high limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33<small>doc 0021H</small></td><td class="n">OUT2 low limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34<small>doc 0022H</small></td><td class="n">OUT2 ON/OFF hysteresis</td><td class="d">Raw integer; apply the decimal point setting.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35<small>doc 0023H</small></td><td class="n">Alarm 1 type</td><td class="d">Changing the type resets the alarm value to 0.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No alarm action; 1 = High limit alarm; 2 = Low limit alarm; 3 = High/Low limits alarm; 4 = High/Low limit range alarm; 5 = Process high alarm; 6 = Process low alarm; 7 = High limit with standby; 8 = Low limit with standby; 9 = High/Low limits with standby</td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36<small>doc 0024H</small></td><td class="n">Alarm 2 type</td><td class="d">Changing the type resets the alarm value to 0.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No alarm action; 1 = High limit alarm; 2 = Low limit alarm; 3 = High/Low limits alarm; 4 = High/Low limit range alarm; 5 = Process high alarm; 6 = Process low alarm; 7 = High limit with standby; 8 = Low limit with standby; 9 = High/Low limits with standby</td></tr>
<tr data-row data-type="holding_register" id="r-hr-37"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">37<small>doc 0025H</small></td><td class="n">Alarm 1 hysteresis</td><td class="d">Raw integer; apply the decimal point setting.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-38"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">38<small>doc 0026H</small></td><td class="n">Alarm 2 hysteresis</td><td class="d">Raw integer; apply the decimal point setting.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41<small>doc 0029H</small></td><td class="n">Alarm 1 delay time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-42"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42<small>doc 002AH</small></td><td class="n">Alarm 2 delay time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50<small>doc 0032H</small></td><td class="n">Indication when output OFF</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = OFF indication; 1 = No indication; 2 = PV indication; 3 = PV + active alarm outputs</td></tr>
<tr data-row data-type="holding_register" id="r-hr-51"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51<small>doc 0033H</small></td><td class="n">SV rise rate</td><td class="d">Raw integer; apply the decimal point setting.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-52"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">52<small>doc 0034H</small></td><td class="n">SV fall rate</td><td class="d">Raw integer; apply the decimal point setting.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-55"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">55<small>doc 0037H</small></td><td class="n">Control output OFF function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Control output ON; 1 = Control output OFF</td></tr>
<tr data-row data-type="holding_register" id="r-hr-56"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">56<small>doc 0038H</small></td><td class="n">Auto/manual control</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Automatic control; 1 = Manual control</td></tr>
<tr data-row data-type="holding_register" id="r-hr-57"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57<small>doc 0039H</small></td><td class="n">Manual control MV</td><td class="d">Accepted only in manual control.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64<small>doc 0040H</small></td><td class="n">Alarm 1 energized/de-energized</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Energized; 1 = De-energized</td></tr>
<tr data-row data-type="holding_register" id="r-hr-65"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65<small>doc 0041H</small></td><td class="n">Alarm 2 energized/de-energized</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Energized; 1 = De-energized</td></tr>
<tr data-row data-type="holding_register" id="r-hr-68"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">68<small>doc 0044H</small></td><td class="n">Input type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = K -200 to 1370; 1 = K -200.0 to 400.0; 2 = J -200 to 1000; 3 = R 0 to 1760; 4 = S 0 to 1760; 5 = B 0 to 1820; 6 = E -200 to 800; 7 = T -200.0 to 400.0; 8 = N -200 to 1300; 9 = PL-II 0 to 1390; 10 = C (W/Re5-26) 0 to 2315; 11 = Pt100 -200.0 to 850.0; 12 = JPt100 -200.0 to 500.0; 13 = Pt100 -200 to 850; 14 = JPt100 -200 to 500; 15 = K -320 to 2500; 16 = K -320.0 to 750.0; 17 = J -320 to 1800; 18 = R 0 to 3200; 19 = S 0 to 3200; 20 = B 0 to 3300; 21 = E -320 to 1500; 22 = T -320.0 to 750.0; 23 = N -320 to 2300; 24 = PL-II 0 to 2500; 25 = C (W/Re5-26) 0 to 4200; 26 = Pt100 -320.0 to 1500.0; 27 = JPt100 -320.0 to 900.0; 28 = Pt100 -320 to 1500; 29 = JPt100 -320 to 900; 30 = 4-20 mA -2000 to 10000; 31 = 0-20 mA -2000 to 10000; 32 = 0-1 V -2000 to 10000; 33 = 0-5 V -2000 to 10000; 34 = 1-5 V -2000 to 10000; 35 = 0-10 V -2000 to 10000</td></tr>
<tr data-row data-type="holding_register" id="r-hr-69"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">69<small>doc 0045H</small></td><td class="n">Direct/reverse control action</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Reverse (heating); 1 = Direct (cooling)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-71"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">71<small>doc 0047H</small></td><td class="n">AT bias</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-72"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">72<small>doc 0048H</small></td><td class="n">ARW</td><td class="d">Anti-reset windup.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-73"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">73<small>doc 0049H</small></td><td class="n">Heater burnout alarm 2 value</td><td class="d">Raw integer; apply the decimal point setting.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-74"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">74<small>doc 004AH</small></td><td class="n">OUT1 rate-of-change</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-80"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">80<small>doc 0050H</small></td><td class="n">Backlight selection</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = All; 1 = PV display; 2 = SV display; 3 = Action indicators; 4 = PV + SV displays; 5 = PV + action indicators; 6 = SV + action indicators</td></tr>
<tr data-row data-type="holding_register" id="r-hr-81"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">81<small>doc 0051H</small></td><td class="n">PV color</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Green; 1 = Red; 2 = Orange; 3 = Alarm ON: green to red; 4 = Alarm ON: orange to red; 5 = Changes continuously; 6 = Changes continuously + alarm ON red</td></tr>
<tr data-row data-type="holding_register" id="r-hr-82"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">82<small>doc 0052H</small></td><td class="n">PV color range</td><td class="d">Raw integer; apply the decimal point setting.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-83"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">83<small>doc 0053H</small></td><td class="n">Backlight time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">112<small>doc 0070H</small></td><td class="n">Key operation change flag clearing</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = No action; 1 = Clear all</td></tr>
<tr data-row data-type="holding_register" id="r-hr-128"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">128<small>doc 0080H</small></td><td class="n">PV</td><td class="d">Process value. Raw integer; apply the decimal point setting.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-129"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">129<small>doc 0081H</small></td><td class="n">OUT1 MV</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-130"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">130<small>doc 0082H</small></td><td class="n">OUT2 MV</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-131"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">131<small>doc 0083H</small></td><td class="n">SV in use (ramping)</td><td class="d">SV while it rises or falls. Raw integer; apply the decimal point setting.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-133"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">133<small>doc 0085H</small></td><td class="n">Status flag</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = OUT1 on; bit 1 = OUT2 on; bit 2 = Alarm 1 output on; bit 3 = Alarm 2 output on; bit 6 = Heater burnout alarm output on; bit 8 = Overscale; bit 9 = Underscale; bit 10 = Control output OFF; bit 11 = AT/Auto-reset running; bit 12 = OUT/OFF key = Auto/Manual (0 = output OFF function); bit 14 = Manual control; bit 15 = Settings changed by keypad</td></tr>
<tr data-row data-type="holding_register" id="r-hr-134"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">134<small>doc 0086H</small></td><td class="n">CT1 current value</td><td class="d">Heater current, decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-135"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">135<small>doc 0087H</small></td><td class="n">CT2 current value</td><td class="d">Heater current, decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-161"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">161<small>doc 00A1H</small></td><td class="n">Unit specification flag</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Set value memory external selection; bit 1 = Serial communication; bit 2 = Heater burnout function; bit 3 = HB rated current 50 A (0 = 20 A); bit 4 = HB 3-phase (0 = single phase); bit 5 = Alarm 2 output; bit 6 = Heat/cool output</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>All data are 16-bit; negatives are two&#x27;s complement. Items marked &#x27;decimal point ignored&#x27; are sent as whole numbers, so apply the decimal point place (001AH).</li><li>Units of PID times, cycles, rates and MV are not printed in the command table; they match the keypad settings in the main instruction manual.</li><li>Some writes are refused with exception 1: output-OFF (0037H) when the OUT/OFF key is set for auto/manual, auto/manual (0038H) when it is set for output OFF, manual MV (0039H) in automatic mode, and AT (0003H) under PI or ON/OFF control.</li><li>Instrument number and communication speed can only be set from the keypad, not over Modbus.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Shinko Technos ACS-13A digital indicating controller (C5 option)</h2><div class="faq"><details open><summary>What Modbus registers does the Shinko Technos ACS-13A digital indicating controller (C5 option) have?</summary><p>This map lists 58 registers: 58 holding registers. 50 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Shinko Technos ACS-13A digital indicating controller (C5 option) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are listed as hex data items (0001H) that go into the request unchanged. The manual adds that the matching Modicon holding-register number is the item in decimal plus 40001 (0001H = 40002).</p></details><details><summary>What are the minimum Modbus registers to integrate the Shinko Technos ACS-13A digital indicating controller (C5 option)?</summary><p>Start with HR 128 PV (Process value); HR 1 SV (Set value); HR 129 OUT1 MV (OUT1 manipulated value); HR 133 Status flag (Output, alarm and error status); HR 55 Control output OFF function (Control output on/off); HR 26 Decimal point place (Decimal point for scaling).</p></details><details><summary>How do I enable Modbus control of the Shinko Technos ACS-13A digital indicating controller (C5 option)?</summary><p>Requires the C5 option. In the communication settings choose MODBUS RTU, an instrument number, speed, Data bit/Parity (use an 8-bit choice for RTU) and stop bit.</p></details><details><summary>Where is the official Shinko Technos ACS-13A digital indicating controller (C5 option) Modbus documentation?</summary><p>The source is Communication Instruction Manual ACS-13A (C5) (No. ACS12CE5), revision 2019-08, published free by Shinko Technos at https://shinko-technos.co.jp/e/manual/english/ACS12CE5.pdf.</p></details></div>
<h2>More Shinko Technos Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/shinko-technos/acd-acr-13a-15a" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos ACD-13A / ACR-13A / ACD-15A / ACR-15A digital indicating controller (C, C5 options)</h3><p>Shinko ACD/ACR-13A (PID) and ACD/ACR-15A (valve positioning) with the C or C5 communication option; manual No.ACDR1CE8.</p><div class="meta">68 registers &middot; 60 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: ACD-13A, ACR-13A, ACD-15A, ACR-15A</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/acs2" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos ACS2 digital indicating controller (C5, C5W options)</h3><p>Shinko ACS2 with the C5 or C5W serial option, Shinko protocol / MODBUS RTU command set; manual No.ACS2CE3.</p><div class="meta">47 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS2-C5, ACS2-C5W</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/bcx2" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos BCS2 / BCR2 / BCD2 digital indicating controller (C5, C5W options)</h3><p>Shinko BCx2 series (BCS2, BCR2, BCD2) with the C5 or C5W communication option, standard (not JC-allocated) command set; manual No.BCx2CE6.</p><div class="meta">91 registers &middot; 78 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: BCS2, BCR2, BCD2, BCx2</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/dcl-33a-dc" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos DCL-33A DC digital indicating controller (C5 option)</h3><p>Shinko DCL-33A DC with the C5 option; communication manual No.DCL3CDCE2.</p><div class="meta">43 registers &middot; 38 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: DCL-33A DC, DCL-33A-DC-C5</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/dcl-33a" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos DCL-33A digital indicating controller (C5 option)</h3><p>Shinko DCL-33A with the C5 serial option, plain (non-block) Modbus protocol setting; manual No.DCL32CE3.</p><div class="meta">42 registers &middot; 38 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: DCL-33A-C5, DCL-33A C5</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/jcl-33a" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos JCL-33A digital indicating controller (C5 option)</h3><p>Shinko JCL-33A with the C5 option, protocol set to plain &#x27;Modbus RTU mode&#x27; or &#x27;Modbus ASCII mode&#x27; (not the Block Read/Write modes, which use another layout); manual No.JCL3CE3.</p><div class="meta">61 registers &middot; 54 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: JCL-33A-C5, JCL-33A C5</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/jcx-33a" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos JCS-33A / JCM-33A / JCR-33A / JCD-33A digital indicating controller (C5 option)</h3><p>Shinko JCx-33A series (JCS, JCM, JCR, JCD-33A) with the C5 option; communication manual No.JC3CE11.</p><div class="meta">50 registers &middot; 46 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: JCS-33A, JCM-33A, JCR-33A, JCD-33A, JCx-33A</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/jir-301-m" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos JIR-301-M digital indicator (C5 option)</h3><p>Shinko JIR-301-M with the C5 option, plain (non-block) Modbus protocol setting; manual No.JIR32CE4.</p><div class="meta">28 registers &middot; 25 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: JIR-301-M-C5, JIR-301-M C5</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/wcl-13a" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos WCL-13A 2-channel digital indicating controller (C5 option)</h3><p>Shinko WCL-13A two-loop controller with the C5 option; communication manual No.WCL1CE3.</p><div class="meta">146 registers &middot; 130 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: WCL-13A-C5, WCL-13A C5</span></a></li></ul>
<p class="updated">Source: <a href="https://shinko-technos.co.jp/e/manual/english/ACS12CE5.pdf" rel="nofollow noopener" target="_blank">Communication Instruction Manual ACS-13A (C5) &middot; No. ACS12CE5 &middot; rev. 2019-08</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
