<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Shinko Technos PCA1 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Shinko Technos PCA1 Modbus register map: 328 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/shinko-technos/pca1">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Shinko Technos PCA1 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Shinko Technos PCA1 Modbus register map: 328 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/shinko-technos/pca1">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Shinko Technos PCA1 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Shinko Technos PCA1 Modbus register map: 328 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/shinko-technos/pca1",
   "url": "https://easymodbus.com/modbus-register-maps/shinko-technos/pca1",
   "name": "Shinko Technos PCA1 Modbus Register List & Map | Easy Modbus",
   "description": "Shinko Technos PCA1 Modbus register map: 328 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/shinko-technos/pca1#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/shinko-technos/pca1#dataset",
   "name": "Shinko Technos PCA1 programmable controller (C/C5 option) Modbus register map",
   "description": "The PCA1 is a ramp/soak controller with 16 patterns of 16 steps that draw their PID, wait, alarm, output and time-signal settings from numbered blocks. On RS-485 it speaks Shinko protocol or Modbus ASCII/RTU; every item is a signed 16-bit holding register. The map covers general settings, run/hold/advance commands, monitor values, every block table and the per-pattern repeat/link items; step items are listed for pattern 0, step 0 with the rule for the rest. Shinko Technos PCA1 Modbus register map: 328 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/shinko-technos/pca1",
   "keywords": [
    "Shinko Technos PCA1 programmable controller (C/C5 option) Modbus register map",
    "Shinko Technos PCA1 programmable controller (C/C5 option) Modbus registers",
    "Shinko Technos Modbus map",
    "PCA1 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Communication Instruction Manual PCA1 (C, C5)",
    "url": "https://shinko-technos.co.jp/e/manual/english/PCA1CE3.pdf",
    "author": {
     "@type": "Organization",
     "name": "Shinko Technos"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Shinko Technos PCA1 programmable controller (C/C5 option)",
    "description": "Sensor (programmable temperature controller)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/shinko-technos/pca1.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/shinko-technos/pca1.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Shinko Technos PCA1 programmable controller (C/C5 option) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 328 registers: 328 holding registers. 318 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Shinko Technos PCA1 programmable controller (C/C5 option) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Data items are hex (0080H, 1000H) and are sent unchanged as the Modbus holding-register address. The manual says the Modicon number is the data item plus 40001. The RTU examples read PV at 0080H and pattern 0 step 0 SV at 1000H (CRCs 85E2H and 80CAH checked)."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Shinko Technos PCA1 programmable controller (C/C5 option)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 128 PV (Process value); HR 131 Current step SV (Current step SV); HR 133 Current pattern and step (Running pattern and step); HR 136 Current unit status (Run/hold/wait status); HR 134 Status flag 1 (Output, alarm and error flags); HR 66 Program control Run/Stop (Program Run/Stop); HR 63 Pattern number for operation (Pattern to run); HR 46 Decimal point place (Decimal point for scaling)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Shinko Technos PCA1 programmable controller (C/C5 option)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Requires the C or C5 option. In the Communication Parameter Setting Group set Communication protocol to MODBUS RTU (or ASCII), then instrument number, speed, data bit/parity and stop bit; these are keypad-only."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Shinko Technos PCA1 programmable controller (C/C5 option) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Communication Instruction Manual PCA1 (C, C5) (No. PCA1CE3), revision 2019-12, published free by Shinko Technos at https://shinko-technos.co.jp/e/manual/english/PCA1CE3.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Shinko Technos",
     "item": "https://easymodbus.com/modbus-register-maps/shinko-technos/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "PCA1 programmable controller (C/C5 option)",
     "item": "https://easymodbus.com/modbus-register-maps/shinko-technos/pca1"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/shinko-technos/">Shinko Technos</a></li><li aria-current="page">PCA1 programmable controller (C/C5 option)</li></ol>
<p class="eyebrow">Sensor (programmable temperature controller) &middot; Modbus register map</p><h1><span class="mfr">Shinko Technos</span> PCA1 programmable controller (C/C5 option) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The PCA1 is a ramp/soak controller with 16 patterns of 16 steps that draw their PID, wait, alarm, output and time-signal settings from numbered blocks. On RS-485 it speaks Shinko protocol or Modbus ASCII/RTU; every item is a signed 16-bit holding register. The map covers general settings, run/hold/advance commands, monitor values, every block table and the per-pattern repeat/link items; step items are listed for pattern 0, step 0 with the rule for the rest.</p>
<p>This page lists <strong>328 Modbus registers</strong> for the Shinko Technos PCA1 programmable controller (C/C5 option) &mdash; 318 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Shinko Technos&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/shinko-technos/">Shinko Technos</a></dd></div><div><dt>Model</dt><dd>PCA1 programmable controller (C/C5 option)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/temperature-process-controllers/">Sensor (programmable temperature controller)</a></dd></div><div><dt>Registers</dt><dd>328 (318 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus ASCII</dd></div><div><dt>Default unit ID</dt><dd>0</dd></div><div><dt>Default serial</dt><dd>9600 baud, 7E1</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>Also known as</dt><dd>PCA1</dd></div><div><dt>Source document</dt><dd><a href="https://shinko-technos.co.jp/e/manual/english/PCA1CE3.pdf" rel="nofollow noopener" target="_blank">Communication Instruction Manual PCA1 (C, C5) &middot; No. PCA1CE3 &middot; rev. 2019-12</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/shinko-technos/pca1.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/shinko-technos/pca1.json">JSON</a>
  <a class="btn" href="https://shinko-technos.co.jp/e/manual/english/PCA1CE3.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Shinko Technos PCA1 programmable controller (C/C5 option)</h2>
<div class="answer"><b>Integration in brief</b><p>Select MODBUS RTU in the Communication Parameter Setting Group and give the unit a non-zero instrument number; then poll PV 0080H, current step SV 0083H, pattern/step 0085H and status 0086H-0088H, and run/stop the program with 0042H.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-128">HR 128</a></td><td class="n">PV</td><td class="f">INT16</td><td>Process value</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-131">HR 131</a></td><td class="n">Current step SV</td><td class="f">INT16</td><td>Current step SV</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-133">HR 133</a></td><td class="n">Current pattern and step</td><td class="f">INT16</td><td>Running pattern and step</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-136">HR 136</a></td><td class="n">Current unit status</td><td class="f">BITMAP16</td><td>Run/hold/wait status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-134">HR 134</a></td><td class="n">Status flag 1</td><td class="f">BITMAP16</td><td>Output, alarm and error flags</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-66">HR 66</a></td><td class="n">Program control Run/Stop</td><td class="f">INT16</td><td>Program Run/Stop</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#r-hr-63">HR 63</a></td><td class="n">Pattern number for operation</td><td class="f">INT16</td><td>Pattern to run</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-46">HR 46</a></td><td class="n">Decimal point place</td><td class="f">INT16</td><td>Decimal point for scaling</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Requires the C or C5 option. In the Communication Parameter Setting Group set Communication protocol to MODBUS RTU (or ASCII), then instrument number, speed, data bit/parity and stop bit; these are keypad-only.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>The manual&#x27;s Modicon example writes 1000H as 41001, treating the hex digits as decimal; its example frames send 1000H itself as the PDU address (CRCs check), so use the hex data item directly.</li><li>Instrument number 0 is the Modbus broadcast address; give each unit 1-95.</li><li>Serial communication and the USB console cable cannot be used at the same time.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Factory defaults: Shinko protocol, instrument number 0, 9600 bps, 7 bits/even parity, 1 stop bit, 10 ms response delay.</li><li>For Modbus RTU choose an 8-bit data format.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>HOLD, ADVANCE and PREVIOUS STEP return exception 17 (11H) in program standby.</li><li>Multi-register writes to non-existent or out-of-range items are acknowledged but discarded; check by reading back.</li></ul>
</section>
<h2 id="registers">Shinko Technos PCA1 programmable controller (C/C5 option) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>328</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">328 of 328 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Shinko Technos PCA1 programmable controller (C/C5 option) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 0001H</small></td><td class="n">SV (fixed value control)</td><td class="d">Raw integer; apply decimal point place (002EH). Marked (*1): may read 0 and ignore writes.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 0002H</small></td><td class="n">OUT1 proportional band (fixed value)</td><td class="d">Decimal point ignored. Marked (*1): may read 0 and ignore writes.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 0003H</small></td><td class="n">Integral time (fixed value)</td><td class="d">Marked (*1): may read 0 and ignore writes.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 0004H</small></td><td class="n">Derivative time (fixed value)</td><td class="d">Marked (*1): may read 0 and ignore writes.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 0005H</small></td><td class="n">ARW (fixed value)</td><td class="d">Marked (*1): may read 0 and ignore writes.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 0006H</small></td><td class="n">OUT2 proportional band (fixed value)</td><td class="d">Decimal point ignored. Marked (*1): may read 0 and ignore writes.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 0007H</small></td><td class="n">Alarm 1 value (fixed value)</td><td class="d">Raw integer; apply decimal point place (002EH). Marked (*1): may read 0 and ignore writes.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 0008H</small></td><td class="n">Alarm 2 value (fixed value)</td><td class="d">Raw integer; apply decimal point place (002EH). Marked (*1): may read 0 and ignore writes.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 0009H</small></td><td class="n">Alarm 3 value (fixed value)</td><td class="d">Raw integer; apply decimal point place (002EH). Marked (*1): may read 0 and ignore writes.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 000AH</small></td><td class="n">Alarm 4 value (fixed value)</td><td class="d">Raw integer; apply decimal point place (002EH). Marked (*1): may read 0 and ignore writes.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 000BH</small></td><td class="n">Auto/Manual control</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Automatic; 1 = Manual</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 000CH</small></td><td class="n">Manual MV</td><td class="d">Effective in manual control; rejected (exception 17) in automatic.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 000DH</small></td><td class="n">AT mode</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normal mode; 1 = Multi mode</td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 000EH</small></td><td class="n">AT Perform/Cancel</td><td class="d">Rejected in program standby or manual control.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = AT Cancel; 1 = AT Perform</td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 000FH</small></td><td class="n">Event output EV3 allocation</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No event; 1 = High limit alarm; 2 = High limit with standby; 3 = Low limit alarm; 4 = Low limit with standby; 5 = High/Low limits alarm; 6 = High/Low limits alarm with standby; 7 = High/Low limit range alarm; 8 = High/Low limit range with standby; 9 = Process high alarm; 10 = Process high alarm with standby; 11 = Process low alarm; 12 = Process low alarm with standby; 13 = Pattern end output; 14 = Loop break alarm output; 15 = Output during AT</td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 0010H</small></td><td class="n">Event output EV4 allocation</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No event; 1 = High limit alarm; 2 = High limit with standby; 3 = Low limit alarm; 4 = Low limit with standby; 5 = High/Low limits alarm; 6 = High/Low limits alarm with standby; 7 = High/Low limit range alarm; 8 = High/Low limit range with standby; 9 = Process high alarm; 10 = Process high alarm with standby; 11 = Process low alarm; 12 = Process low alarm with standby; 13 = Pattern end output; 14 = Loop break alarm output; 15 = Output during AT</td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 0011H</small></td><td class="n">EV1 alarm hysteresis</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 0012H</small></td><td class="n">EV2 alarm hysteresis</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc 0013H</small></td><td class="n">EV3 alarm hysteresis</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 0014H</small></td><td class="n">EV4 alarm hysteresis</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc 0015H</small></td><td class="n">EV1 alarm delay time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 0016H</small></td><td class="n">EV2 alarm delay time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 0017H</small></td><td class="n">EV3 alarm delay time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24<small>doc 0018H</small></td><td class="n">EV4 alarm delay time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25<small>doc 0019H</small></td><td class="n">Loop break alarm time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26<small>doc 001AH</small></td><td class="n">Loop break alarm band</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27<small>doc 001BH</small></td><td class="n">OUT1 proportional cycle</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28<small>doc 001CH</small></td><td class="n">OUT1 high limit</td><td class="d">Marked (*1): may read 0 and ignore writes.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29<small>doc 001DH</small></td><td class="n">OUT1 low limit</td><td class="d">Marked (*1): may read 0 and ignore writes.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc 001EH</small></td><td class="n">OUT1 ON/OFF hysteresis</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31<small>doc 001FH</small></td><td class="n">OUT1 rate-of-change</td><td class="d">Decimal point ignored. Marked (*1): may read 0 and ignore writes.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32<small>doc 0020H</small></td><td class="n">OUT2 proportional cycle</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33<small>doc 0021H</small></td><td class="n">OUT2 cooling method</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Air cooling; 1 = Oil cooling; 2 = Water cooling</td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34<small>doc 0022H</small></td><td class="n">OUT2 high limit</td><td class="d">Marked (*1): may read 0 and ignore writes.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35<small>doc 0023H</small></td><td class="n">OUT2 low limit</td><td class="d">Marked (*1): may read 0 and ignore writes.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36<small>doc 0024H</small></td><td class="n">OUT2 ON/OFF hysteresis</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-37"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">37<small>doc 0025H</small></td><td class="n">Overlap/Dead band</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-38"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">38<small>doc 0026H</small></td><td class="n">Open/Closed output dead band</td><td class="d">Marked (*1): may read 0 and ignore writes.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-39"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">39<small>doc 0027H</small></td><td class="n">SV high limit</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40<small>doc 0028H</small></td><td class="n">SV low limit</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41<small>doc 0029H</small></td><td class="n">Transmission output type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = PV transmission; 1 = SV transmission; 2 = MV transmission</td></tr>
<tr data-row data-type="holding_register" id="r-hr-42"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42<small>doc 002AH</small></td><td class="n">Transmission output high limit</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-43"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">43<small>doc 002BH</small></td><td class="n">Transmission output low limit</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-44"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44<small>doc 002CH</small></td><td class="n">Scaling high limit</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-45"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">45<small>doc 002DH</small></td><td class="n">Scaling low limit</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-46"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46<small>doc 002EH</small></td><td class="n">Decimal point place</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No decimal point; 1 = 1 digit; 2 = 2 digits; 3 = 3 digits; 4 = 4 digits</td></tr>
<tr data-row data-type="holding_register" id="r-hr-47"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">47<small>doc 002FH</small></td><td class="n">Sensor correction</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-48"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">48<small>doc 0030H</small></td><td class="n">PV filter time constant</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-49"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">49<small>doc 0031H</small></td><td class="n">Set value lock</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Unlock; 1 = Lock</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50<small>doc 0032H</small></td><td class="n">Step SV when program control starts</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51<small>doc 0033H</small></td><td class="n">Program control start type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = PV start; 1 = PVR start; 2 = SV start</td></tr>
<tr data-row data-type="holding_register" id="r-hr-52"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">52<small>doc 0034H</small></td><td class="n">Power restore action</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Stops; 1 = Continues; 2 = Suspends (on hold)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-53"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53<small>doc 0035H</small></td><td class="n">Step time unit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Hours:Minutes; 1 = Minutes:Seconds</td></tr>
<tr data-row data-type="holding_register" id="r-hr-54"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">54<small>doc 0036H</small></td><td class="n">Step time indication</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Remaining time; 1 = Step time</td></tr>
<tr data-row data-type="holding_register" id="r-hr-55"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">55<small>doc 0037H</small></td><td class="n">Step SV indication</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = SV following step progress; 1 = Step SV</td></tr>
<tr data-row data-type="holding_register" id="r-hr-56"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">56<small>doc 0038H</small></td><td class="n">Pattern end output time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57<small>doc 0039H</small></td><td class="n">Step SV hold when program ends</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Not holding; 1 = Holding</td></tr>
<tr data-row data-type="holding_register" id="r-hr-58"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">58<small>doc 003AH</small></td><td class="n">TS1 / status (RUN) output</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Time signal output TS1; 1 = Status (RUN) output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-59"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">59<small>doc 003BH</small></td><td class="n">TS2 / status (HOLD) output</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Time signal output TS2; 1 = Status (HOLD) output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-60"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">60<small>doc 003CH</small></td><td class="n">TS3 / status (WAIT) output</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Time signal output TS3; 1 = Status (WAIT) output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-61"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61<small>doc 003DH</small></td><td class="n">TS4 / status (FAST) output</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Time signal output TS4; 1 = Status (FAST) output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-62"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62<small>doc 003EH</small></td><td class="n">TS5 / status (STOP) output</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Time signal output TS5; 1 = Status (STOP) output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-63"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63<small>doc 003FH</small></td><td class="n">Pattern number for operation</td><td class="d">Effective when pattern 0 is selected externally, in program standby.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Pattern 0; 1 = Pattern 1; 2 = Pattern 2; 3 = Pattern 3; 4 = Pattern 4; 5 = Pattern 5; 6 = Pattern 6; 7 = Pattern 7; 8 = Pattern 8; 9 = Pattern 9; 10 = Pattern 10; 11 = Pattern 11; 12 = Pattern 12; 13 = Pattern 13; 14 = Pattern 14; 15 = Pattern 15</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64<small>doc 0040H</small></td><td class="n">Pattern number for setting</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Pattern 0; 1 = Pattern 1; 2 = Pattern 2; 3 = Pattern 3; 4 = Pattern 4; 5 = Pattern 5; 6 = Pattern 6; 7 = Pattern 7; 8 = Pattern 8; 9 = Pattern 9; 10 = Pattern 10; 11 = Pattern 11; 12 = Pattern 12; 13 = Pattern 13; 14 = Pattern 14; 15 = Pattern 15</td></tr>
<tr data-row data-type="holding_register" id="r-hr-65"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65<small>doc 0041H</small></td><td class="n">Control mode</td><td class="d">Write-only (06/10H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = Fixed value control; 1 = Program control</td></tr>
<tr data-row data-type="holding_register" id="r-hr-66"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">66<small>doc 0042H</small></td><td class="n">Program control Run/Stop</td><td class="d">Write-only (06/10H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = Stop; 1 = Run (cancels HOLD)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-67"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">67<small>doc 0043H</small></td><td class="n">Program control HOLD</td><td class="d">Write-only; rejected in standby.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = HOLD</td></tr>
<tr data-row data-type="holding_register" id="r-hr-68"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">68<small>doc 0044H</small></td><td class="n">Program control ADVANCE</td><td class="d">Write-only; rejected in standby.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = ADVANCE</td></tr>
<tr data-row data-type="holding_register" id="r-hr-69"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">69<small>doc 0045H</small></td><td class="n">Program control PREVIOUS STEP</td><td class="d">Write-only; rejected in standby.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = PREVIOUS STEP</td></tr>
<tr data-row data-type="holding_register" id="r-hr-70"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">70<small>doc 0046H</small></td><td class="n">Open output time</td><td class="d">Marked (*1): may read 0 and ignore writes.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-71"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">71<small>doc 0047H</small></td><td class="n">Closed output time</td><td class="d">Marked (*1): may read 0 and ignore writes.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-72"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">72<small>doc 0048H</small></td><td class="n">Input type</td><td class="d">DC inputs scale -2000 to 10000.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = K -200 to 1370 C; 1 = K -200.0 to 400.0 C; 2 = J -200 to 1000 C; 3 = R 0 to 1760 C; 4 = S 0 to 1760 C; 5 = B 0 to 1820 C; 6 = E -200 to 800 C; 7 = T -200.0 to 400.0 C; 8 = N -200 to 1300 C; 9 = PL-II 0 to 1390 C; 10 = C (W/Re5-26) 0 to 2315 C; 11 = Pt100 -200.0 to 850.0 C; 12 = JPt100 -200.0 to 500.0 C; 13 = Pt100 -200 to 850 C; 14 = JPt100 -200 to 500 C; 15 = Pt100 -100.0 to 100.0 C; 16 = Pt100 -100.0 to 500.0 C; 17 = K -328 to 2498 F; 18 = K -328.0 to 752.0 F; 19 = J -328 to 1832 F; 20 = R 32 to 3200 F; 21 = S 32 to 3200 F; 22 = B 32 to 3308 F; 23 = E -328 to 1472 F; 24 = T -328.0 to 752.0 F; 25 = N -328 to 2372 F; 26 = PL-II 32 to 2534 F; 27 = C (W/Re5-26) 32 to 4199 F; 28 = Pt100 -328.0 to 1562.0 F; 29 = JPt100 -328.0 to 932.0 F; 30 = Pt100 -328 to 1562 F; 31 = JPt100 -328 to 932 F; 32 = Pt100 -148.0 to 212.0 F; 33 = Pt100 -148.0 to 932.0 F; 34 = 4 to 20 mA; 35 = 0 to 20 mA; 36 = 0 to 10 mV; 37 = -10 to 10 mV; 38 = 0 to 50 mV; 39 = 0 to 100 mV; 40 = 0 to 1 V; 41 = 0 to 5 V; 42 = 1 to 5 V; 43 = 0 to 10 V</td></tr>
<tr data-row data-type="holding_register" id="r-hr-73"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">73<small>doc 0049H</small></td><td class="n">AT bias</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-74"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">74<small>doc 004AH</small></td><td class="n">Direct/Reverse action</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Reverse action; 1 = Direct action</td></tr>
<tr data-row data-type="holding_register" id="r-hr-75"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">75<small>doc 004BH</small></td><td class="n">Event output EV1 allocation</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No event; 1 = High limit alarm; 2 = High limit with standby; 3 = Low limit alarm; 4 = Low limit with standby; 5 = High/Low limits alarm; 6 = High/Low limits alarm with standby; 7 = High/Low limit range alarm; 8 = High/Low limit range with standby; 9 = Process high alarm; 10 = Process high alarm with standby; 11 = Process low alarm; 12 = Process low alarm with standby; 13 = Pattern end output; 14 = Loop break alarm output; 15 = Output during AT</td></tr>
<tr data-row data-type="holding_register" id="r-hr-76"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">76<small>doc 004CH</small></td><td class="n">Event output EV2 allocation</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No event; 1 = High limit alarm; 2 = High limit with standby; 3 = Low limit alarm; 4 = Low limit with standby; 5 = High/Low limits alarm; 6 = High/Low limits alarm with standby; 7 = High/Low limit range alarm; 8 = High/Low limit range with standby; 9 = Process high alarm; 10 = Process high alarm with standby; 11 = Process low alarm; 12 = Process low alarm with standby; 13 = Pattern end output; 14 = Loop break alarm output; 15 = Output during AT</td></tr>
<tr data-row data-type="holding_register" id="r-hr-77"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">77<small>doc 004DH</small></td><td class="n">EV1 alarm energized/de-energized</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Energized; 1 = De-energized</td></tr>
<tr data-row data-type="holding_register" id="r-hr-78"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">78<small>doc 004EH</small></td><td class="n">EV2 alarm energized/de-energized</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Energized; 1 = De-energized</td></tr>
<tr data-row data-type="holding_register" id="r-hr-79"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">79<small>doc 004FH</small></td><td class="n">EV3 alarm energized/de-energized</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Energized; 1 = De-energized</td></tr>
<tr data-row data-type="holding_register" id="r-hr-80"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">80<small>doc 0050H</small></td><td class="n">EV4 alarm energized/de-energized</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Energized; 1 = De-energized</td></tr>
<tr data-row data-type="holding_register" id="r-hr-81"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">81<small>doc 0051H</small></td><td class="n">Program start Auto/Manual</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Manual start; 1 = Automatic start</td></tr>
<tr data-row data-type="holding_register" id="r-hr-82"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">82<small>doc 0052H</small></td><td class="n">Overshoot suppression</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-83"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">83<small>doc 0053H</small></td><td class="n">Overshoot suppression factor</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-84"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">84<small>doc 0054H</small></td><td class="n">Output status on input error</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Output OFF; 1 = Output ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-85"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">85<small>doc 0055H</small></td><td class="n">Backlight selection</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = All are backlit; 1 = PV display is backlit</td></tr>
<tr data-row data-type="holding_register" id="r-hr-86"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">86<small>doc 0056H</small></td><td class="n">PV color</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Green; 1 = Red; 2 = Orange; 3 = Alarm ON: green to red; 4 = Alarm ON: orange to red; 5 = Changes continuously; 6 = Changes continuously + alarm ON red</td></tr>
<tr data-row data-type="holding_register" id="r-hr-87"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">87<small>doc 0057H</small></td><td class="n">PV color range</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-88"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">88<small>doc 0058H</small></td><td class="n">Backlight time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-89"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">89<small>doc 0059H</small></td><td class="n">Response delay time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">112<small>doc 0070H</small></td><td class="n">Key operation change flag clearing</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Clear flag</td></tr>
<tr data-row data-type="holding_register" id="r-hr-128"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">128<small>doc 0080H</small></td><td class="n">PV</td><td class="d">Process value. Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-129"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">129<small>doc 0081H</small></td><td class="n">OUT1 MV</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-130"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">130<small>doc 0082H</small></td><td class="n">OUT2 MV</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-131"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">131<small>doc 0083H</small></td><td class="n">Current step SV</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-132"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">132<small>doc 0084H</small></td><td class="n">Current step remaining time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-133"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">133<small>doc 0085H</small></td><td class="n">Current pattern and step</td><td class="d">Lowest hex digit = pattern, next hex digit = step (0 when stopped).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-134"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">134<small>doc 0086H</small></td><td class="n">Status flag 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = OUT1 on; bit 1 = OUT2 on; bit 2 = EV1 output on; bit 3 = EV2 output on; bit 4 = EV3 output on; bit 5 = EV4 output on; bit 6 = Loop break alarm; bit 7 = Overscale; bit 8 = Underscale; bit 15 = Changed by keypad</td></tr>
<tr data-row data-type="holding_register" id="r-hr-135"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">135<small>doc 0087H</small></td><td class="n">Status flag 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Time signal 1 (RUN) output; bit 1 = Time signal 2 (HOLD) output; bit 2 = Time signal 3 (WAIT) output; bit 3 = Time signal 4 (FAST) output; bit 4 = Time signal 5 (STOP) output; bit 5 = Time signal 6 output; bit 6 = Time signal 7 output; bit 7 = Time signal 8 output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-136"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">136<small>doc 0088H</small></td><td class="n">Current unit status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Program control (fixed); bit 1 = Manual; bit 2 = AT performing; bit 3 = Program control running; bit 4 = HOLD; bit 5 = WAIT; bit 6 = Pattern end output on; bit 7 = SV hold</td></tr>
<tr data-row data-type="holding_register" id="r-hr-137"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">137<small>doc 0089H</small></td><td class="n">Pattern selected by event input</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4096"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4096<small>doc 1000H</small></td><td class="n">P0 step 0 SV</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4097"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4097<small>doc 1001H</small></td><td class="n">P0 step 0 time</td><td class="d">Smaller unit of 0035H; FFFFH = hold step.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4098"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4098<small>doc 1002H</small></td><td class="n">P0 step 0 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Block 0; 1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4099"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4099<small>doc 1003H</small></td><td class="n">P0 step 0 time signal 1 block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Block 0; 1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10; 11 = Block 11; 12 = Block 12; 13 = Block 13; 14 = Block 14; 15 = Block 15</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4100<small>doc 1004H</small></td><td class="n">P0 step 0 time signal 2 block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Block 0; 1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10; 11 = Block 11; 12 = Block 12; 13 = Block 13; 14 = Block 14; 15 = Block 15</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4101<small>doc 1005H</small></td><td class="n">P0 step 0 time signal 3 block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Block 0; 1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10; 11 = Block 11; 12 = Block 12; 13 = Block 13; 14 = Block 14; 15 = Block 15</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4102<small>doc 1006H</small></td><td class="n">P0 step 0 time signal 4 block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Block 0; 1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10; 11 = Block 11; 12 = Block 12; 13 = Block 13; 14 = Block 14; 15 = Block 15</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4103<small>doc 1007H</small></td><td class="n">P0 step 0 time signal 5 block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Block 0; 1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10; 11 = Block 11; 12 = Block 12; 13 = Block 13; 14 = Block 14; 15 = Block 15</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4104<small>doc 1008H</small></td><td class="n">P0 step 0 time signal 6 block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Block 0; 1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10; 11 = Block 11; 12 = Block 12; 13 = Block 13; 14 = Block 14; 15 = Block 15</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4105<small>doc 1009H</small></td><td class="n">P0 step 0 time signal 7 block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Block 0; 1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10; 11 = Block 11; 12 = Block 12; 13 = Block 13; 14 = Block 14; 15 = Block 15</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4106<small>doc 100AH</small></td><td class="n">P0 step 0 time signal 8 block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Block 0; 1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10; 11 = Block 11; 12 = Block 12; 13 = Block 13; 14 = Block 14; 15 = Block 15</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4107<small>doc 100BH</small></td><td class="n">P0 step 0 wait block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Block 0; 1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4108<small>doc 100CH</small></td><td class="n">P0 step 0 alarm block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Block 0; 1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4109<small>doc 100DH</small></td><td class="n">P0 step 0 output block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Block 0; 1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8192"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8192<small>doc 2000H</small></td><td class="n">PID block 0 OUT1 proportional band</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8193"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8193<small>doc 2001H</small></td><td class="n">PID block 0 integral time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8194"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8194<small>doc 2002H</small></td><td class="n">PID block 0 derivative time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8195"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8195<small>doc 2003H</small></td><td class="n">PID block 0 ARW</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8196"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8196<small>doc 2004H</small></td><td class="n">PID block 0 OUT2 proportional band</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8448"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8448<small>doc 2100H</small></td><td class="n">PID block 1 OUT1 proportional band</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8449"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8449<small>doc 2101H</small></td><td class="n">PID block 1 integral time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8450"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8450<small>doc 2102H</small></td><td class="n">PID block 1 derivative time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8451"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8451<small>doc 2103H</small></td><td class="n">PID block 1 ARW</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8452"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8452<small>doc 2104H</small></td><td class="n">PID block 1 OUT2 proportional band</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8704"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8704<small>doc 2200H</small></td><td class="n">PID block 2 OUT1 proportional band</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8705"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8705<small>doc 2201H</small></td><td class="n">PID block 2 integral time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8706"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8706<small>doc 2202H</small></td><td class="n">PID block 2 derivative time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8707"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8707<small>doc 2203H</small></td><td class="n">PID block 2 ARW</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8708"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8708<small>doc 2204H</small></td><td class="n">PID block 2 OUT2 proportional band</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8960"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8960<small>doc 2300H</small></td><td class="n">PID block 3 OUT1 proportional band</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8961"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8961<small>doc 2301H</small></td><td class="n">PID block 3 integral time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8962"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8962<small>doc 2302H</small></td><td class="n">PID block 3 derivative time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8963"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8963<small>doc 2303H</small></td><td class="n">PID block 3 ARW</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8964"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8964<small>doc 2304H</small></td><td class="n">PID block 3 OUT2 proportional band</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9216"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9216<small>doc 2400H</small></td><td class="n">PID block 4 OUT1 proportional band</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9217"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9217<small>doc 2401H</small></td><td class="n">PID block 4 integral time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9218"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9218<small>doc 2402H</small></td><td class="n">PID block 4 derivative time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9219"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9219<small>doc 2403H</small></td><td class="n">PID block 4 ARW</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9220"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9220<small>doc 2404H</small></td><td class="n">PID block 4 OUT2 proportional band</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9472"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9472<small>doc 2500H</small></td><td class="n">PID block 5 OUT1 proportional band</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9473"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9473<small>doc 2501H</small></td><td class="n">PID block 5 integral time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9474"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9474<small>doc 2502H</small></td><td class="n">PID block 5 derivative time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9475"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9475<small>doc 2503H</small></td><td class="n">PID block 5 ARW</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9476"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9476<small>doc 2504H</small></td><td class="n">PID block 5 OUT2 proportional band</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9728"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9728<small>doc 2600H</small></td><td class="n">PID block 6 OUT1 proportional band</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9729"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9729<small>doc 2601H</small></td><td class="n">PID block 6 integral time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9730"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9730<small>doc 2602H</small></td><td class="n">PID block 6 derivative time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9731"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9731<small>doc 2603H</small></td><td class="n">PID block 6 ARW</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9732"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9732<small>doc 2604H</small></td><td class="n">PID block 6 OUT2 proportional band</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9984"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9984<small>doc 2700H</small></td><td class="n">PID block 7 OUT1 proportional band</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9985"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9985<small>doc 2701H</small></td><td class="n">PID block 7 integral time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9986"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9986<small>doc 2702H</small></td><td class="n">PID block 7 derivative time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9987"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9987<small>doc 2703H</small></td><td class="n">PID block 7 ARW</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9988"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9988<small>doc 2704H</small></td><td class="n">PID block 7 OUT2 proportional band</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10240"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10240<small>doc 2800H</small></td><td class="n">PID block 8 OUT1 proportional band</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10241"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10241<small>doc 2801H</small></td><td class="n">PID block 8 integral time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10242"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10242<small>doc 2802H</small></td><td class="n">PID block 8 derivative time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10243"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10243<small>doc 2803H</small></td><td class="n">PID block 8 ARW</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10244"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10244<small>doc 2804H</small></td><td class="n">PID block 8 OUT2 proportional band</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10496"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10496<small>doc 2900H</small></td><td class="n">PID block 9 OUT1 proportional band</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10497"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10497<small>doc 2901H</small></td><td class="n">PID block 9 integral time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10498"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10498<small>doc 2902H</small></td><td class="n">PID block 9 derivative time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10499"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10499<small>doc 2903H</small></td><td class="n">PID block 9 ARW</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10500"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10500<small>doc 2904H</small></td><td class="n">PID block 9 OUT2 proportional band</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12288"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12288<small>doc 3000H</small></td><td class="n">Wait block 0 wait value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12544"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12544<small>doc 3100H</small></td><td class="n">Wait block 1 wait value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12800"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12800<small>doc 3200H</small></td><td class="n">Wait block 2 wait value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13056"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13056<small>doc 3300H</small></td><td class="n">Wait block 3 wait value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13312"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13312<small>doc 3400H</small></td><td class="n">Wait block 4 wait value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13568"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13568<small>doc 3500H</small></td><td class="n">Wait block 5 wait value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13824"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13824<small>doc 3600H</small></td><td class="n">Wait block 6 wait value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14080"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14080<small>doc 3700H</small></td><td class="n">Wait block 7 wait value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14336"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14336<small>doc 3800H</small></td><td class="n">Wait block 8 wait value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14592"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14592<small>doc 3900H</small></td><td class="n">Wait block 9 wait value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16384"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16384<small>doc 4000H</small></td><td class="n">Alarm block 0 EV1 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16385"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16385<small>doc 4001H</small></td><td class="n">Alarm block 0 EV2 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16386"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16386<small>doc 4002H</small></td><td class="n">Alarm block 0 EV3 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16387"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16387<small>doc 4003H</small></td><td class="n">Alarm block 0 EV4 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16640"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16640<small>doc 4100H</small></td><td class="n">Alarm block 1 EV1 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16641"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16641<small>doc 4101H</small></td><td class="n">Alarm block 1 EV2 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16642"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16642<small>doc 4102H</small></td><td class="n">Alarm block 1 EV3 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16643"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16643<small>doc 4103H</small></td><td class="n">Alarm block 1 EV4 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16896"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16896<small>doc 4200H</small></td><td class="n">Alarm block 2 EV1 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16897"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16897<small>doc 4201H</small></td><td class="n">Alarm block 2 EV2 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16898"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16898<small>doc 4202H</small></td><td class="n">Alarm block 2 EV3 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16899"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16899<small>doc 4203H</small></td><td class="n">Alarm block 2 EV4 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17152"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17152<small>doc 4300H</small></td><td class="n">Alarm block 3 EV1 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17153"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17153<small>doc 4301H</small></td><td class="n">Alarm block 3 EV2 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17154"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17154<small>doc 4302H</small></td><td class="n">Alarm block 3 EV3 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17155"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17155<small>doc 4303H</small></td><td class="n">Alarm block 3 EV4 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17408"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17408<small>doc 4400H</small></td><td class="n">Alarm block 4 EV1 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17409"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17409<small>doc 4401H</small></td><td class="n">Alarm block 4 EV2 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17410"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17410<small>doc 4402H</small></td><td class="n">Alarm block 4 EV3 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17411"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17411<small>doc 4403H</small></td><td class="n">Alarm block 4 EV4 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17664"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17664<small>doc 4500H</small></td><td class="n">Alarm block 5 EV1 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17665"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17665<small>doc 4501H</small></td><td class="n">Alarm block 5 EV2 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17666"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17666<small>doc 4502H</small></td><td class="n">Alarm block 5 EV3 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17667"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17667<small>doc 4503H</small></td><td class="n">Alarm block 5 EV4 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17920"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17920<small>doc 4600H</small></td><td class="n">Alarm block 6 EV1 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17921"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17921<small>doc 4601H</small></td><td class="n">Alarm block 6 EV2 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17922"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17922<small>doc 4602H</small></td><td class="n">Alarm block 6 EV3 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17923"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17923<small>doc 4603H</small></td><td class="n">Alarm block 6 EV4 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18176"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18176<small>doc 4700H</small></td><td class="n">Alarm block 7 EV1 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18177"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18177<small>doc 4701H</small></td><td class="n">Alarm block 7 EV2 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18178"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18178<small>doc 4702H</small></td><td class="n">Alarm block 7 EV3 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18179"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18179<small>doc 4703H</small></td><td class="n">Alarm block 7 EV4 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18432"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18432<small>doc 4800H</small></td><td class="n">Alarm block 8 EV1 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18433"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18433<small>doc 4801H</small></td><td class="n">Alarm block 8 EV2 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18434"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18434<small>doc 4802H</small></td><td class="n">Alarm block 8 EV3 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18435"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18435<small>doc 4803H</small></td><td class="n">Alarm block 8 EV4 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18688"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18688<small>doc 4900H</small></td><td class="n">Alarm block 9 EV1 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18689"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18689<small>doc 4901H</small></td><td class="n">Alarm block 9 EV2 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18690"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18690<small>doc 4902H</small></td><td class="n">Alarm block 9 EV3 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18691"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18691<small>doc 4903H</small></td><td class="n">Alarm block 9 EV4 alarm value</td><td class="d">Raw integer; apply decimal point place (002EH).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20480"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20480<small>doc 5000H</small></td><td class="n">Output block 0 OUT1 high limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20481"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20481<small>doc 5001H</small></td><td class="n">Output block 0 OUT1 low limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20482"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20482<small>doc 5002H</small></td><td class="n">Output block 0 OUT2 high limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20483"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20483<small>doc 5003H</small></td><td class="n">Output block 0 OUT2 low limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20484"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20484<small>doc 5004H</small></td><td class="n">Output block 0 OUT1 rate-of-change</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20736"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20736<small>doc 5100H</small></td><td class="n">Output block 1 OUT1 high limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20737"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20737<small>doc 5101H</small></td><td class="n">Output block 1 OUT1 low limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20738"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20738<small>doc 5102H</small></td><td class="n">Output block 1 OUT2 high limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20739"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20739<small>doc 5103H</small></td><td class="n">Output block 1 OUT2 low limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20740"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20740<small>doc 5104H</small></td><td class="n">Output block 1 OUT1 rate-of-change</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20992"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20992<small>doc 5200H</small></td><td class="n">Output block 2 OUT1 high limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20993"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20993<small>doc 5201H</small></td><td class="n">Output block 2 OUT1 low limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20994"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20994<small>doc 5202H</small></td><td class="n">Output block 2 OUT2 high limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20995"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20995<small>doc 5203H</small></td><td class="n">Output block 2 OUT2 low limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20996"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20996<small>doc 5204H</small></td><td class="n">Output block 2 OUT1 rate-of-change</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21248"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21248<small>doc 5300H</small></td><td class="n">Output block 3 OUT1 high limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21249"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21249<small>doc 5301H</small></td><td class="n">Output block 3 OUT1 low limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21250"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21250<small>doc 5302H</small></td><td class="n">Output block 3 OUT2 high limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21251"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21251<small>doc 5303H</small></td><td class="n">Output block 3 OUT2 low limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21252"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21252<small>doc 5304H</small></td><td class="n">Output block 3 OUT1 rate-of-change</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21504"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21504<small>doc 5400H</small></td><td class="n">Output block 4 OUT1 high limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21505"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21505<small>doc 5401H</small></td><td class="n">Output block 4 OUT1 low limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21506"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21506<small>doc 5402H</small></td><td class="n">Output block 4 OUT2 high limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21507"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21507<small>doc 5403H</small></td><td class="n">Output block 4 OUT2 low limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21508"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21508<small>doc 5404H</small></td><td class="n">Output block 4 OUT1 rate-of-change</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21760"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21760<small>doc 5500H</small></td><td class="n">Output block 5 OUT1 high limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21761"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21761<small>doc 5501H</small></td><td class="n">Output block 5 OUT1 low limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21762"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21762<small>doc 5502H</small></td><td class="n">Output block 5 OUT2 high limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21763"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21763<small>doc 5503H</small></td><td class="n">Output block 5 OUT2 low limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21764"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21764<small>doc 5504H</small></td><td class="n">Output block 5 OUT1 rate-of-change</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22016<small>doc 5600H</small></td><td class="n">Output block 6 OUT1 high limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22017"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22017<small>doc 5601H</small></td><td class="n">Output block 6 OUT1 low limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22018"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22018<small>doc 5602H</small></td><td class="n">Output block 6 OUT2 high limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22019<small>doc 5603H</small></td><td class="n">Output block 6 OUT2 low limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22020"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22020<small>doc 5604H</small></td><td class="n">Output block 6 OUT1 rate-of-change</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22272"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22272<small>doc 5700H</small></td><td class="n">Output block 7 OUT1 high limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22273"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22273<small>doc 5701H</small></td><td class="n">Output block 7 OUT1 low limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22274"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22274<small>doc 5702H</small></td><td class="n">Output block 7 OUT2 high limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22275"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22275<small>doc 5703H</small></td><td class="n">Output block 7 OUT2 low limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22276"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22276<small>doc 5704H</small></td><td class="n">Output block 7 OUT1 rate-of-change</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22528"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22528<small>doc 5800H</small></td><td class="n">Output block 8 OUT1 high limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22529"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22529<small>doc 5801H</small></td><td class="n">Output block 8 OUT1 low limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22530"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22530<small>doc 5802H</small></td><td class="n">Output block 8 OUT2 high limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22531"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22531<small>doc 5803H</small></td><td class="n">Output block 8 OUT2 low limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22532"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22532<small>doc 5804H</small></td><td class="n">Output block 8 OUT1 rate-of-change</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22784"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22784<small>doc 5900H</small></td><td class="n">Output block 9 OUT1 high limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22785"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22785<small>doc 5901H</small></td><td class="n">Output block 9 OUT1 low limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22786"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22786<small>doc 5902H</small></td><td class="n">Output block 9 OUT2 high limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22787"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22787<small>doc 5903H</small></td><td class="n">Output block 9 OUT2 low limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22788"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22788<small>doc 5904H</small></td><td class="n">Output block 9 OUT1 rate-of-change</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24576"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24576<small>doc 6000H</small></td><td class="n">Time signal block 0 OFF time</td><td class="d">Smaller unit of 0035H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24577"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24577<small>doc 6001H</small></td><td class="n">Time signal block 0 ON time</td><td class="d">Smaller unit of 0035H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24832"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24832<small>doc 6100H</small></td><td class="n">Time signal block 1 OFF time</td><td class="d">Smaller unit of 0035H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24833"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24833<small>doc 6101H</small></td><td class="n">Time signal block 1 ON time</td><td class="d">Smaller unit of 0035H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25088"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25088<small>doc 6200H</small></td><td class="n">Time signal block 2 OFF time</td><td class="d">Smaller unit of 0035H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25089"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25089<small>doc 6201H</small></td><td class="n">Time signal block 2 ON time</td><td class="d">Smaller unit of 0035H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25344"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25344<small>doc 6300H</small></td><td class="n">Time signal block 3 OFF time</td><td class="d">Smaller unit of 0035H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25345"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25345<small>doc 6301H</small></td><td class="n">Time signal block 3 ON time</td><td class="d">Smaller unit of 0035H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25600"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25600<small>doc 6400H</small></td><td class="n">Time signal block 4 OFF time</td><td class="d">Smaller unit of 0035H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25601"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25601<small>doc 6401H</small></td><td class="n">Time signal block 4 ON time</td><td class="d">Smaller unit of 0035H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25856"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25856<small>doc 6500H</small></td><td class="n">Time signal block 5 OFF time</td><td class="d">Smaller unit of 0035H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25857"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25857<small>doc 6501H</small></td><td class="n">Time signal block 5 ON time</td><td class="d">Smaller unit of 0035H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26112<small>doc 6600H</small></td><td class="n">Time signal block 6 OFF time</td><td class="d">Smaller unit of 0035H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26113"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26113<small>doc 6601H</small></td><td class="n">Time signal block 6 ON time</td><td class="d">Smaller unit of 0035H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26368"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26368<small>doc 6700H</small></td><td class="n">Time signal block 7 OFF time</td><td class="d">Smaller unit of 0035H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26369"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26369<small>doc 6701H</small></td><td class="n">Time signal block 7 ON time</td><td class="d">Smaller unit of 0035H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26624"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26624<small>doc 6800H</small></td><td class="n">Time signal block 8 OFF time</td><td class="d">Smaller unit of 0035H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26625"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26625<small>doc 6801H</small></td><td class="n">Time signal block 8 ON time</td><td class="d">Smaller unit of 0035H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26880"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26880<small>doc 6900H</small></td><td class="n">Time signal block 9 OFF time</td><td class="d">Smaller unit of 0035H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26881"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26881<small>doc 6901H</small></td><td class="n">Time signal block 9 ON time</td><td class="d">Smaller unit of 0035H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27136"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27136<small>doc 6A00H</small></td><td class="n">Time signal block 10 OFF time</td><td class="d">Smaller unit of 0035H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27137"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27137<small>doc 6A01H</small></td><td class="n">Time signal block 10 ON time</td><td class="d">Smaller unit of 0035H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27392"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27392<small>doc 6B00H</small></td><td class="n">Time signal block 11 OFF time</td><td class="d">Smaller unit of 0035H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27393"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27393<small>doc 6B01H</small></td><td class="n">Time signal block 11 ON time</td><td class="d">Smaller unit of 0035H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27648"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27648<small>doc 6C00H</small></td><td class="n">Time signal block 12 OFF time</td><td class="d">Smaller unit of 0035H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27649"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27649<small>doc 6C01H</small></td><td class="n">Time signal block 12 ON time</td><td class="d">Smaller unit of 0035H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27904"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27904<small>doc 6D00H</small></td><td class="n">Time signal block 13 OFF time</td><td class="d">Smaller unit of 0035H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27905"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27905<small>doc 6D01H</small></td><td class="n">Time signal block 13 ON time</td><td class="d">Smaller unit of 0035H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28160"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28160<small>doc 6E00H</small></td><td class="n">Time signal block 14 OFF time</td><td class="d">Smaller unit of 0035H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28161"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28161<small>doc 6E01H</small></td><td class="n">Time signal block 14 ON time</td><td class="d">Smaller unit of 0035H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28416"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28416<small>doc 6F00H</small></td><td class="n">Time signal block 15 OFF time</td><td class="d">Smaller unit of 0035H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28417"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28417<small>doc 6F01H</small></td><td class="n">Time signal block 15 ON time</td><td class="d">Smaller unit of 0035H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28672"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28672<small>doc 7000H</small></td><td class="n">Pattern 0 number of repetitions</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28673"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28673<small>doc 7001H</small></td><td class="n">Pattern 0 to 1 link</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-28928"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28928<small>doc 7100H</small></td><td class="n">Pattern 1 number of repetitions</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28929"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28929<small>doc 7101H</small></td><td class="n">Pattern 1 to 2 link</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-29184"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29184<small>doc 7200H</small></td><td class="n">Pattern 2 number of repetitions</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29185"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29185<small>doc 7201H</small></td><td class="n">Pattern 2 to 3 link</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-29440"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29440<small>doc 7300H</small></td><td class="n">Pattern 3 number of repetitions</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29441"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29441<small>doc 7301H</small></td><td class="n">Pattern 3 to 4 link</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-29696"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29696<small>doc 7400H</small></td><td class="n">Pattern 4 number of repetitions</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29697"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29697<small>doc 7401H</small></td><td class="n">Pattern 4 to 5 link</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-29952"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29952<small>doc 7500H</small></td><td class="n">Pattern 5 number of repetitions</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29953"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29953<small>doc 7501H</small></td><td class="n">Pattern 5 to 6 link</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30208"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30208<small>doc 7600H</small></td><td class="n">Pattern 6 number of repetitions</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30209"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30209<small>doc 7601H</small></td><td class="n">Pattern 6 to 7 link</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30464"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30464<small>doc 7700H</small></td><td class="n">Pattern 7 number of repetitions</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30465"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30465<small>doc 7701H</small></td><td class="n">Pattern 7 to 8 link</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30720"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30720<small>doc 7800H</small></td><td class="n">Pattern 8 number of repetitions</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30721"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30721<small>doc 7801H</small></td><td class="n">Pattern 8 to 9 link</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30976"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30976<small>doc 7900H</small></td><td class="n">Pattern 9 number of repetitions</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30977"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30977<small>doc 7901H</small></td><td class="n">Pattern 9 to 10 link</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-31232"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31232<small>doc 7A00H</small></td><td class="n">Pattern 10 number of repetitions</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31233"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31233<small>doc 7A01H</small></td><td class="n">Pattern 10 to 11 link</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-31488"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31488<small>doc 7B00H</small></td><td class="n">Pattern 11 number of repetitions</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31489"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31489<small>doc 7B01H</small></td><td class="n">Pattern 11 to 12 link</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-31744"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31744<small>doc 7C00H</small></td><td class="n">Pattern 12 number of repetitions</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31745"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31745<small>doc 7C01H</small></td><td class="n">Pattern 12 to 13 link</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-32000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32000<small>doc 7D00H</small></td><td class="n">Pattern 13 number of repetitions</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32001<small>doc 7D01H</small></td><td class="n">Pattern 13 to 14 link</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-32256"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32256<small>doc 7E00H</small></td><td class="n">Pattern 14 number of repetitions</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32257"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32257<small>doc 7E01H</small></td><td class="n">Pattern 14 to 15 link</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-32512"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32512<small>doc 7F00H</small></td><td class="n">Pattern 15 number of repetitions</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32513"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32513<small>doc 7F01H</small></td><td class="n">Pattern 15 to 0 link</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Step items: address = 1000H + pattern x 100H + step x 10H + item, pattern and step 0-F, item 0 (SV) to D (output block). Only pattern 0, step 0 is listed here; all 256 steps use the same item layout.</li><li>Block items: PID 2k00H-2k04H, wait 3k00H, alarm 4k00H-4k03H, output 5k00H-5k04H (k = block 0-9), time signal 6k00H-6k01H (k = 0-F), repetitions/link 7p00H-7p01H (p = pattern 0-F).</li><li>All data are 16-bit two&#x27;s complement; values with a decimal point are sent as whole numbers.</li><li>Units of PID times, limits and MV are not printed in the command table.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Shinko Technos PCA1 programmable controller (C/C5 option)</h2><div class="faq"><details open><summary>What Modbus registers does the Shinko Technos PCA1 programmable controller (C/C5 option) have?</summary><p>This map lists 328 registers: 328 holding registers. 318 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Shinko Technos PCA1 programmable controller (C/C5 option) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Data items are hex (0080H, 1000H) and are sent unchanged as the Modbus holding-register address. The manual says the Modicon number is the data item plus 40001. The RTU examples read PV at 0080H and pattern 0 step 0 SV at 1000H (CRCs 85E2H and 80CAH checked).</p></details><details><summary>What are the minimum Modbus registers to integrate the Shinko Technos PCA1 programmable controller (C/C5 option)?</summary><p>Start with HR 128 PV (Process value); HR 131 Current step SV (Current step SV); HR 133 Current pattern and step (Running pattern and step); HR 136 Current unit status (Run/hold/wait status); HR 134 Status flag 1 (Output, alarm and error flags); HR 66 Program control Run/Stop (Program Run/Stop); HR 63 Pattern number for operation (Pattern to run); HR 46 Decimal point place (Decimal point for scaling).</p></details><details><summary>How do I enable Modbus control of the Shinko Technos PCA1 programmable controller (C/C5 option)?</summary><p>Requires the C or C5 option. In the Communication Parameter Setting Group set Communication protocol to MODBUS RTU (or ASCII), then instrument number, speed, data bit/parity and stop bit; these are keypad-only.</p></details><details><summary>Where is the official Shinko Technos PCA1 programmable controller (C/C5 option) Modbus documentation?</summary><p>The source is Communication Instruction Manual PCA1 (C, C5) (No. PCA1CE3), revision 2019-12, published free by Shinko Technos at https://shinko-technos.co.jp/e/manual/english/PCA1CE3.pdf.</p></details></div>
<h2>More Shinko Technos Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/shinko-technos/acd-acr-13a-15a" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos ACD-13A / ACR-13A / ACD-15A / ACR-15A digital indicating controller (C, C5 options)</h3><p>Shinko ACD/ACR-13A (PID) and ACD/ACR-15A (valve positioning) with the C or C5 communication option; manual No.ACDR1CE8.</p><div class="meta">68 registers &middot; 60 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: ACD-13A, ACR-13A, ACD-15A, ACR-15A</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/acs-13a" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos ACS-13A digital indicating controller (C5 option)</h3><p>Shinko ACS-13A with the C5 serial communication option; communication manual No.ACS12CE5.</p><div class="meta">58 registers &middot; 50 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: ACS-13A-C5, ACS-13A C5</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/acs2" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos ACS2 digital indicating controller (C5, C5W options)</h3><p>Shinko ACS2 with the C5 or C5W serial option, Shinko protocol / MODBUS RTU command set; manual No.ACS2CE3.</p><div class="meta">47 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS2-C5, ACS2-C5W</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/aer-102-ech" data-row><span class="k">Sensor (conductivity controller)</span><h3>Shinko Technos AER-102-ECH conductivity indicating controller (C5 option)</h3><p>Shinko AER-102-ECH electrical conductivity controller with the C5 RS-485 option; manual No. AER11CECE5.</p><div class="meta">164 registers &middot; 156 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: AER-102-ECH</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/bcx2" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos BCS2 / BCR2 / BCD2 digital indicating controller (C5, C5W options)</h3><p>Shinko BCx2 series (BCS2, BCR2, BCD2) with the C5 or C5W communication option, standard (not JC-allocated) command set; manual No.BCx2CE6.</p><div class="meta">91 registers &middot; 78 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: BCS2, BCR2, BCD2, BCx2</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/dcl-33a-dc" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos DCL-33A DC digital indicating controller (C5 option)</h3><p>Shinko DCL-33A DC with the C5 option; communication manual No.DCL3CDCE2.</p><div class="meta">43 registers &middot; 38 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: DCL-33A DC, DCL-33A-DC-C5</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/dcl-33a" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos DCL-33A digital indicating controller (C5 option)</h3><p>Shinko DCL-33A with the C5 serial option, plain (non-block) Modbus protocol setting; manual No.DCL32CE3.</p><div class="meta">42 registers &middot; 38 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: DCL-33A-C5, DCL-33A C5</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/fc-series" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos FC series digital indicating controller (C/C5 option, Modbus ASCII)</h3><p>Shinko FCS-23A, FCR-13A, FCR-23A and FCD-13A with the C or C5 serial option; FCR-15A and FCD-15A have no Modbus (Shinko protocol only). Manual No.FC1CE11.</p><div class="meta">160 registers &middot; 153 writable &middot; ASCII</div><span class="sr-only"> Also known as: FCS-23A, FCR-13A, FCR-23A, FCD-13A</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/gr200" data-row><span class="k">Sensor (paperless recorder)</span><h3>Shinko Technos GR200 paperless recorder (Modbus RTU / Modbus TCP)</h3><p>Shinko GR200 paperless recorder with RS-485 Modbus RTU or Ethernet Modbus TCP; manual GR2CE1.</p><div class="meta">145 registers &middot; 108 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: GR200</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/hr-700" data-row><span class="k">Sensor (chart recorder)</span><h3>Shinko Technos HR-700 hybrid recorder (Modbus RTU, firmware 4.00+)</h3><p>Shinko HR-700 hybrid recorders (multipoint and pen types), body version 4.00 or later, Modbus map version 01; manual No. HR7CE4.</p><div class="meta">240 registers &middot; 196 writable &middot; RTU</div><span class="sr-only"> Also known as: HR-700</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/jcl-33a" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos JCL-33A digital indicating controller (C5 option)</h3><p>Shinko JCL-33A with the C5 option, protocol set to plain &#x27;Modbus RTU mode&#x27; or &#x27;Modbus ASCII mode&#x27; (not the Block Read/Write modes, which use another layout); manual No.JCL3CE3.</p><div class="meta">61 registers &middot; 54 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: JCL-33A-C5, JCL-33A C5</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/jcx-33a" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos JCS-33A / JCM-33A / JCR-33A / JCD-33A digital indicating controller (C5 option)</h3><p>Shinko JCx-33A series (JCS, JCM, JCR, JCD-33A) with the C5 option; communication manual No.JC3CE11.</p><div class="meta">50 registers &middot; 46 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: JCS-33A, JCM-33A, JCR-33A, JCD-33A, JCx-33A</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/jir-301-m" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos JIR-301-M digital indicator (C5 option)</h3><p>Shinko JIR-301-M with the C5 option, plain (non-block) Modbus protocol setting; manual No.JIR32CE4.</p><div class="meta">28 registers &middot; 25 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: JIR-301-M-C5, JIR-301-M C5</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/pcb1" data-row><span class="k">Sensor (programmable temperature controller)</span><h3>Shinko Technos PCB1 programmable controller (C5W/C5 option)</h3><p>Shinko PCB1 programmable controllers with the C5W or C5 RS-485 option, native PCB1 command set; manual No. PCB1CE3.</p><div class="meta">678 registers &middot; 664 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: PCB1</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/pcd-33a" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos PCD-33A programmable controller (C5 option)</h3><p>Shinko PCD-33A program controller with the C5 RS-485 option; manual printed No.PCD3CE1 2003.02 (file PCD3CE2).</p><div class="meta">329 registers &middot; 321 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: PCD-33A-R/M, PCD-33A-S/M</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/sgxl" data-row><span class="k">Sensor (signal conditioner)</span><h3>Shinko Technos SGxL signal conditioner series (Modbus RTU)</h3><p>Shinko SGxL signal conditioners (SGBL, SGCL, SGDL, SGIL, SGLL, SGML, SGPL, SGRL, SGSL, SGTL, SGUL); SGFL and SGJL are not covered. Manual No.SGxL1CE3.</p><div class="meta">46 registers &middot; 41 writable &middot; RTU</div><span class="sr-only"> Also known as: SGBL, SGCL, SGDL, SGIL, SGLL, SGML, SGPL, SGRL, SGSL, SGTL, SGUL</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/wcl-13a" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos WCL-13A 2-channel digital indicating controller (C5 option)</h3><p>Shinko WCL-13A two-loop controller with the C5 option; communication manual No.WCL1CE3.</p><div class="meta">146 registers &middot; 130 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: WCL-13A-C5, WCL-13A C5</span></a></li></ul><h2>Other temperature &amp; process controllers register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/yokogawa/ut55a-ut52a" data-row><span class="k">Sensor (digital indicating temperature controller)</span><h3>Yokogawa UTAdvanced UT55A / UT52A digital indicating controller</h3><p>Yokogawa UT55A and UT52A one- or two-loop controllers with RS-485 or Ethernet communication; D-register map from IM 05P07A01-01EN chapter 6 (UP55A program items excluded).</p><div class="meta">63 registers &middot; 32 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: UT55A, UT52A</span></a></li><li><a class="card" href="/modbus-register-maps/novus/n20k48" data-row><span class="k">Sensor (process / temperature controller)</span><h3>Novus N20K48 modular process controller (Modbus RTU)</h3><p>N20K48 controllers with the optional RS-485 interface, communication protocol V1.0x.</p><div class="meta">38 registers &middot; 33 writable &middot; RTU</div><span class="sr-only"> Also known as: Novus N20K48, N20K48 modular controller</span></a></li><li><a class="card" href="/modbus-register-maps/yokogawa/ut35a-ut32a" data-row><span class="k">Sensor (digital indicating temperature controller)</span><h3>Yokogawa UTAdvanced UT35A / UT32A digital indicating controller</h3><p>Yokogawa UT35A and UT32A single-loop controllers with RS-485 or Ethernet communication; D-register map from IM 05P07A01-01EN chapter 8 (UT32A-D loop 2 and UP35A/UP32A program items excluded).</p><div class="meta">52 registers &middot; 29 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: UT35A, UT32A, UT35A/MDL, UT32A/MDL</span></a></li><li><a class="card" href="/modbus-register-maps/fuji-electric/pxr" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Fuji Electric PXR micro controller X (RS-485 Modbus option)</h3><p>Fuji Electric PXR series controllers with the RS-485 Modbus communication option; manual INP-TN512642d-E.</p><div class="meta">103 registers &middot; 82 writable &middot; RTU</div><span class="sr-only"> Also known as: PXR3, PXR4, PXR5, PXR9</span></a></li><li><a class="card" href="/modbus-register-maps/yokogawa/up55a" data-row><span class="k">Sensor (program temperature controller)</span><h3>Yokogawa UTAdvanced UP55A program controller</h3><p>Yokogawa UP55A program controller with RS-485 or Ethernet communication; D-register map from IM 05P07A01-01EN chapter 6 (UP55A column).</p><div class="meta">51 registers &middot; 21 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: UP55A</span></a></li><li><a class="card" href="/modbus-register-maps/fuji-electric/pxh" data-row><span class="k">Sensor (digital process controller)</span><h3>Fuji Electric PXH digital controller (Modbus RTU, monitoring map)</h3><p>Fuji Electric PXH digital controllers on the RS-485 Modbus port; read-only monitoring registers from manual INP-TN514207c-E.</p><div class="meta">35 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: PXH</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/temperature-process-controllers/">All temperature &amp; process controllers Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://shinko-technos.co.jp/e/manual/english/PCA1CE3.pdf" rel="nofollow noopener" target="_blank">Communication Instruction Manual PCA1 (C, C5) &middot; No. PCA1CE3 &middot; rev. 2019-12</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
