<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Shinko Technos PCB1 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Shinko Technos PCB1 Modbus register map: 678 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/shinko-technos/pcb1">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Shinko Technos PCB1 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Shinko Technos PCB1 Modbus register map: 678 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/shinko-technos/pcb1">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Shinko Technos PCB1 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Shinko Technos PCB1 Modbus register map: 678 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/shinko-technos/pcb1",
   "url": "https://easymodbus.com/modbus-register-maps/shinko-technos/pcb1",
   "name": "Shinko Technos PCB1 Modbus Register List & Map | Easy Modbus",
   "description": "Shinko Technos PCB1 Modbus register map: 678 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/shinko-technos/pcb1#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/shinko-technos/pcb1#dataset",
   "name": "Shinko Technos PCB1 programmable controller (C5W/C5 option) Modbus register map",
   "description": "The PCB1 is a ramp/soak program controller with 10 patterns of 10 steps, 10 PID blocks and three event outputs. On RS-485 it speaks Shinko protocol or Modbus ASCII/RTU; every item is a signed 16-bit holding register. The map covers all pattern, event, wait and PID-block items, engineering settings, run/hold/advance commands and the read-only monitor block. Shinko Technos PCB1 Modbus register map: 678 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/shinko-technos/pcb1",
   "keywords": [
    "Shinko Technos PCB1 programmable controller (C5W/C5 option) Modbus register map",
    "Shinko Technos PCB1 programmable controller (C5W/C5 option) Modbus registers",
    "Shinko Technos Modbus map",
    "PCB1 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Communication Instruction Manual PCB1 (C5W, C5)",
    "url": "https://shinko-technos.co.jp/e/manual/english/PCB1CE3.pdf",
    "author": {
     "@type": "Organization",
     "name": "Shinko Technos"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Shinko Technos PCB1 programmable controller (C5W/C5 option)",
    "brand": {
     "@type": "Brand",
     "name": "Shinko Technos"
    },
    "category": "Sensor (programmable temperature controller)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/shinko-technos/pcb1.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/shinko-technos/pcb1.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Shinko Technos PCB1 programmable controller (C5W/C5 option) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 678 registers: 678 holding registers. 664 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Shinko Technos PCB1 programmable controller (C5W/C5 option) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Data items are hex (9000H) and are sent unchanged as the Modbus holding-register address. The manual says the Modicon number is the data item plus 40001. The RTU examples read PV at 9000H and write pattern 1 step 1 SV at 2100H (CRCs A90AH and 83E1H checked)."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Shinko Technos PCB1 programmable controller (C5W/C5 option)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 36864 PV (Process value); HR 36867 Current step SV (Current step SV); HR 36869 Current pattern and step (Running pattern and step); HR 36875 Current unit status (Run/hold/wait status); HR 36874 Status flag (Output, alarm and over/underscale flags); HR 32769 Program control RUN/STOP (Program RUN/STOP); HR 32768 Pattern number for operation (Pattern to run); HR 28675 Decimal point place (Decimal point for scaling)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Shinko Technos PCB1 programmable controller (C5W/C5 option)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Requires the C5W or C5 option. In Engineering setting mode 1 (down + MODE for about 3 s) set Communication protocol to MODBUS RTU (or ASCII), then instrument number, speed, data bit/parity and stop bit. These can only be set on the keypad."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Shinko Technos PCB1 programmable controller (C5W/C5 option) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Communication Instruction Manual PCB1 (C5W, C5) (No. PCB1CE3), revision 2019-09, published free by Shinko Technos at https://shinko-technos.co.jp/e/manual/english/PCB1CE3.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Shinko Technos",
     "item": "https://easymodbus.com/modbus-register-maps/shinko-technos/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "PCB1 programmable controller (C5W/C5 option)",
     "item": "https://easymodbus.com/modbus-register-maps/shinko-technos/pcb1"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/shinko-technos/">Shinko Technos</a></li><li aria-current="page">PCB1 programmable controller (C5W/C5 option)</li></ol>
<p class="eyebrow">Sensor (programmable temperature controller) &middot; Modbus register map</p><h1><span class="mfr">Shinko Technos</span> PCB1 programmable controller (C5W/C5 option) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The PCB1 is a ramp/soak program controller with 10 patterns of 10 steps, 10 PID blocks and three event outputs. On RS-485 it speaks Shinko protocol or Modbus ASCII/RTU; every item is a signed 16-bit holding register. The map covers all pattern, event, wait and PID-block items, engineering settings, run/hold/advance commands and the read-only monitor block.</p>
<p>This page lists <strong>678 Modbus registers</strong> for the Shinko Technos PCB1 programmable controller (C5W/C5 option) &mdash; 664 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Shinko Technos&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/shinko-technos/">Shinko Technos</a></dd></div><div><dt>Model</dt><dd>PCB1 programmable controller (C5W/C5 option)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/valves-actuators-sensors/">Sensor (programmable temperature controller)</a></dd></div><div><dt>Registers</dt><dd>678 (664 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus ASCII</dd></div><div><dt>Default unit ID</dt><dd>0</dd></div><div><dt>Default serial</dt><dd>9600 baud, 7E1</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>Also known as</dt><dd>PCB1</dd></div><div><dt>Source document</dt><dd><a href="https://shinko-technos.co.jp/e/manual/english/PCB1CE3.pdf" rel="nofollow noopener" target="_blank">Communication Instruction Manual PCB1 (C5W, C5) &middot; No. PCB1CE3 &middot; rev. 2019-09</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/shinko-technos/pcb1.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/shinko-technos/pcb1.json">JSON</a>
  <a class="btn" href="https://shinko-technos.co.jp/e/manual/english/PCB1CE3.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Shinko Technos PCB1 programmable controller (C5W/C5 option)</h2>
<div class="answer"><b>Integration in brief</b><p>Select MODBUS RTU mode in Engineering setting mode 1 and give the unit a non-zero instrument number; then poll PV 9000H, current step SV 9003H, pattern/step 9005H and status 900AH-900BH, and start/stop with 8001H.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-36864">HR 36864</a></td><td class="n">PV</td><td class="f">INT16</td><td>Process value</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-36867">HR 36867</a></td><td class="n">Current step SV</td><td class="f">INT16</td><td>Current step SV</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-36869">HR 36869</a></td><td class="n">Current pattern and step</td><td class="f">INT16</td><td>Running pattern and step</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-36875">HR 36875</a></td><td class="n">Current unit status</td><td class="f">BITMAP16</td><td>Run/hold/wait status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-36874">HR 36874</a></td><td class="n">Status flag</td><td class="f">BITMAP16</td><td>Output, alarm and over/underscale flags</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-32769">HR 32769</a></td><td class="n">Program control RUN/STOP</td><td class="f">INT16</td><td>Program RUN/STOP</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#r-hr-32768">HR 32768</a></td><td class="n">Pattern number for operation</td><td class="f">INT16</td><td>Pattern to run</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-28675">HR 28675</a></td><td class="n">Decimal point place</td><td class="f">INT16</td><td>Decimal point for scaling</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Requires the C5W or C5 option. In Engineering setting mode 1 (down + MODE for about 3 s) set Communication protocol to MODBUS RTU (or ASCII), then instrument number, speed, data bit/parity and stop bit. These can only be set on the keypad.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>The manual&#x27;s Modicon example writes 2100H as 42101, treating the hex digits as decimal; its example frames send 2100H itself as the PDU address (CRCs check), so use the hex data item directly.</li><li>Instrument number 0 is the Modbus broadcast address; give each unit 1-95.</li><li>The USB console cable and RS-485 cannot be used at the same time.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Factory defaults: Shinko protocol, instrument number 0, 9600 bps, 7 bits/even parity, 1 stop bit, 10 ms response delay.</li><li>For Modbus RTU choose an 8-bit data format (8 bits/no, even or odd parity).</li><li>Do not fit a terminator; the unit has built-in pull-up/pull-down resistors.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>HOLD and ADVANCE return exception 17 (11H) while the program is stopped.</li><li>Exception 18 (12H) is returned while the keypad is in setting mode.</li><li>Non-volatile memory takes about one million writes; avoid cyclic writes of settings.</li></ul>
</section>
<h2 id="registers">Shinko Technos PCB1 programmable controller (C5W/C5 option) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>678</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">678 of 678 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Shinko Technos PCB1 programmable controller (C5W/C5 option) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-8448"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8448<small>doc 2100H</small></td><td class="n">P1 step 1 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8449"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8449<small>doc 2101H</small></td><td class="n">P1 step 1 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8450"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8450<small>doc 2102H</small></td><td class="n">P1 step 1 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8451"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8451<small>doc 2103H</small></td><td class="n">P1 step 2 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8452"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8452<small>doc 2104H</small></td><td class="n">P1 step 2 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8453"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8453<small>doc 2105H</small></td><td class="n">P1 step 2 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8454"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8454<small>doc 2106H</small></td><td class="n">P1 step 3 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8455"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8455<small>doc 2107H</small></td><td class="n">P1 step 3 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8456"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8456<small>doc 2108H</small></td><td class="n">P1 step 3 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8457"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8457<small>doc 2109H</small></td><td class="n">P1 step 4 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8458"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8458<small>doc 210AH</small></td><td class="n">P1 step 4 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8459"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8459<small>doc 210BH</small></td><td class="n">P1 step 4 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8460"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8460<small>doc 210CH</small></td><td class="n">P1 step 5 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8461"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8461<small>doc 210DH</small></td><td class="n">P1 step 5 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8462"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8462<small>doc 210EH</small></td><td class="n">P1 step 5 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8463"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8463<small>doc 210FH</small></td><td class="n">P1 step 6 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8464"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8464<small>doc 2110H</small></td><td class="n">P1 step 6 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8465"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8465<small>doc 2111H</small></td><td class="n">P1 step 6 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8466"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8466<small>doc 2112H</small></td><td class="n">P1 step 7 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8467"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8467<small>doc 2113H</small></td><td class="n">P1 step 7 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8468"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8468<small>doc 2114H</small></td><td class="n">P1 step 7 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8469"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8469<small>doc 2115H</small></td><td class="n">P1 step 8 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8470"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8470<small>doc 2116H</small></td><td class="n">P1 step 8 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8471"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8471<small>doc 2117H</small></td><td class="n">P1 step 8 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8472"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8472<small>doc 2118H</small></td><td class="n">P1 step 9 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8473"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8473<small>doc 2119H</small></td><td class="n">P1 step 9 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8474"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8474<small>doc 211AH</small></td><td class="n">P1 step 9 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8475"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8475<small>doc 211BH</small></td><td class="n">P1 step 10 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8476"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8476<small>doc 211CH</small></td><td class="n">P1 step 10 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8477"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8477<small>doc 211DH</small></td><td class="n">P1 step 10 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8478"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8478<small>doc 211EH</small></td><td class="n">P1 number of repetitions</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8479"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8479<small>doc 211FH</small></td><td class="n">P1 pattern link</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8704"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8704<small>doc 2200H</small></td><td class="n">P2 step 1 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8705"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8705<small>doc 2201H</small></td><td class="n">P2 step 1 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8706"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8706<small>doc 2202H</small></td><td class="n">P2 step 1 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8707"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8707<small>doc 2203H</small></td><td class="n">P2 step 2 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8708"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8708<small>doc 2204H</small></td><td class="n">P2 step 2 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8709"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8709<small>doc 2205H</small></td><td class="n">P2 step 2 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8710"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8710<small>doc 2206H</small></td><td class="n">P2 step 3 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8711"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8711<small>doc 2207H</small></td><td class="n">P2 step 3 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8712"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8712<small>doc 2208H</small></td><td class="n">P2 step 3 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8713"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8713<small>doc 2209H</small></td><td class="n">P2 step 4 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8714"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8714<small>doc 220AH</small></td><td class="n">P2 step 4 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8715"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8715<small>doc 220BH</small></td><td class="n">P2 step 4 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8716"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8716<small>doc 220CH</small></td><td class="n">P2 step 5 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8717"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8717<small>doc 220DH</small></td><td class="n">P2 step 5 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8718"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8718<small>doc 220EH</small></td><td class="n">P2 step 5 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8719"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8719<small>doc 220FH</small></td><td class="n">P2 step 6 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8720"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8720<small>doc 2210H</small></td><td class="n">P2 step 6 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8721"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8721<small>doc 2211H</small></td><td class="n">P2 step 6 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8722"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8722<small>doc 2212H</small></td><td class="n">P2 step 7 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8723"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8723<small>doc 2213H</small></td><td class="n">P2 step 7 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8724"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8724<small>doc 2214H</small></td><td class="n">P2 step 7 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8725"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8725<small>doc 2215H</small></td><td class="n">P2 step 8 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8726"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8726<small>doc 2216H</small></td><td class="n">P2 step 8 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8727"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8727<small>doc 2217H</small></td><td class="n">P2 step 8 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8728"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8728<small>doc 2218H</small></td><td class="n">P2 step 9 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8729"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8729<small>doc 2219H</small></td><td class="n">P2 step 9 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8730"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8730<small>doc 221AH</small></td><td class="n">P2 step 9 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8731"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8731<small>doc 221BH</small></td><td class="n">P2 step 10 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8732"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8732<small>doc 221CH</small></td><td class="n">P2 step 10 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8733"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8733<small>doc 221DH</small></td><td class="n">P2 step 10 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8734"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8734<small>doc 221EH</small></td><td class="n">P2 number of repetitions</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8735"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8735<small>doc 221FH</small></td><td class="n">P2 pattern link</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8960"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8960<small>doc 2300H</small></td><td class="n">P3 step 1 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8961"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8961<small>doc 2301H</small></td><td class="n">P3 step 1 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8962"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8962<small>doc 2302H</small></td><td class="n">P3 step 1 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8963"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8963<small>doc 2303H</small></td><td class="n">P3 step 2 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8964"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8964<small>doc 2304H</small></td><td class="n">P3 step 2 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8965"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8965<small>doc 2305H</small></td><td class="n">P3 step 2 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8966"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8966<small>doc 2306H</small></td><td class="n">P3 step 3 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8967"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8967<small>doc 2307H</small></td><td class="n">P3 step 3 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8968"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8968<small>doc 2308H</small></td><td class="n">P3 step 3 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8969"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8969<small>doc 2309H</small></td><td class="n">P3 step 4 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8970"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8970<small>doc 230AH</small></td><td class="n">P3 step 4 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8971"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8971<small>doc 230BH</small></td><td class="n">P3 step 4 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8972"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8972<small>doc 230CH</small></td><td class="n">P3 step 5 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8973"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8973<small>doc 230DH</small></td><td class="n">P3 step 5 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8974"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8974<small>doc 230EH</small></td><td class="n">P3 step 5 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8975"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8975<small>doc 230FH</small></td><td class="n">P3 step 6 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8976"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8976<small>doc 2310H</small></td><td class="n">P3 step 6 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8977"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8977<small>doc 2311H</small></td><td class="n">P3 step 6 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8978"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8978<small>doc 2312H</small></td><td class="n">P3 step 7 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8979"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8979<small>doc 2313H</small></td><td class="n">P3 step 7 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8980"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8980<small>doc 2314H</small></td><td class="n">P3 step 7 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8981"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8981<small>doc 2315H</small></td><td class="n">P3 step 8 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8982"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8982<small>doc 2316H</small></td><td class="n">P3 step 8 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8983"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8983<small>doc 2317H</small></td><td class="n">P3 step 8 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8984"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8984<small>doc 2318H</small></td><td class="n">P3 step 9 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8985"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8985<small>doc 2319H</small></td><td class="n">P3 step 9 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8986"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8986<small>doc 231AH</small></td><td class="n">P3 step 9 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8987"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8987<small>doc 231BH</small></td><td class="n">P3 step 10 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8988"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8988<small>doc 231CH</small></td><td class="n">P3 step 10 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8989"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8989<small>doc 231DH</small></td><td class="n">P3 step 10 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8990"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8990<small>doc 231EH</small></td><td class="n">P3 number of repetitions</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8991"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8991<small>doc 231FH</small></td><td class="n">P3 pattern link</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9216"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9216<small>doc 2400H</small></td><td class="n">P4 step 1 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9217"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9217<small>doc 2401H</small></td><td class="n">P4 step 1 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9218"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9218<small>doc 2402H</small></td><td class="n">P4 step 1 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9219"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9219<small>doc 2403H</small></td><td class="n">P4 step 2 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9220"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9220<small>doc 2404H</small></td><td class="n">P4 step 2 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9221"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9221<small>doc 2405H</small></td><td class="n">P4 step 2 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9222"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9222<small>doc 2406H</small></td><td class="n">P4 step 3 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9223"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9223<small>doc 2407H</small></td><td class="n">P4 step 3 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9224"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9224<small>doc 2408H</small></td><td class="n">P4 step 3 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9225"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9225<small>doc 2409H</small></td><td class="n">P4 step 4 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9226"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9226<small>doc 240AH</small></td><td class="n">P4 step 4 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9227"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9227<small>doc 240BH</small></td><td class="n">P4 step 4 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9228"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9228<small>doc 240CH</small></td><td class="n">P4 step 5 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9229"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9229<small>doc 240DH</small></td><td class="n">P4 step 5 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9230"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9230<small>doc 240EH</small></td><td class="n">P4 step 5 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9231"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9231<small>doc 240FH</small></td><td class="n">P4 step 6 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9232"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9232<small>doc 2410H</small></td><td class="n">P4 step 6 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9233"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9233<small>doc 2411H</small></td><td class="n">P4 step 6 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9234"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9234<small>doc 2412H</small></td><td class="n">P4 step 7 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9235"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9235<small>doc 2413H</small></td><td class="n">P4 step 7 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9236"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9236<small>doc 2414H</small></td><td class="n">P4 step 7 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9237"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9237<small>doc 2415H</small></td><td class="n">P4 step 8 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9238"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9238<small>doc 2416H</small></td><td class="n">P4 step 8 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9239"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9239<small>doc 2417H</small></td><td class="n">P4 step 8 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9240"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9240<small>doc 2418H</small></td><td class="n">P4 step 9 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9241"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9241<small>doc 2419H</small></td><td class="n">P4 step 9 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9242"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9242<small>doc 241AH</small></td><td class="n">P4 step 9 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9243"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9243<small>doc 241BH</small></td><td class="n">P4 step 10 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9244"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9244<small>doc 241CH</small></td><td class="n">P4 step 10 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9245"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9245<small>doc 241DH</small></td><td class="n">P4 step 10 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9246"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9246<small>doc 241EH</small></td><td class="n">P4 number of repetitions</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9247"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9247<small>doc 241FH</small></td><td class="n">P4 pattern link</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9472"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9472<small>doc 2500H</small></td><td class="n">P5 step 1 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9473"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9473<small>doc 2501H</small></td><td class="n">P5 step 1 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9474"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9474<small>doc 2502H</small></td><td class="n">P5 step 1 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9475"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9475<small>doc 2503H</small></td><td class="n">P5 step 2 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9476"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9476<small>doc 2504H</small></td><td class="n">P5 step 2 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9477"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9477<small>doc 2505H</small></td><td class="n">P5 step 2 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9478"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9478<small>doc 2506H</small></td><td class="n">P5 step 3 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9479"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9479<small>doc 2507H</small></td><td class="n">P5 step 3 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9480"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9480<small>doc 2508H</small></td><td class="n">P5 step 3 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9481"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9481<small>doc 2509H</small></td><td class="n">P5 step 4 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9482"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9482<small>doc 250AH</small></td><td class="n">P5 step 4 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9483"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9483<small>doc 250BH</small></td><td class="n">P5 step 4 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9484"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9484<small>doc 250CH</small></td><td class="n">P5 step 5 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9485"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9485<small>doc 250DH</small></td><td class="n">P5 step 5 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9486"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9486<small>doc 250EH</small></td><td class="n">P5 step 5 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9487"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9487<small>doc 250FH</small></td><td class="n">P5 step 6 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9488"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9488<small>doc 2510H</small></td><td class="n">P5 step 6 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9489"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9489<small>doc 2511H</small></td><td class="n">P5 step 6 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9490"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9490<small>doc 2512H</small></td><td class="n">P5 step 7 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9491"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9491<small>doc 2513H</small></td><td class="n">P5 step 7 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9492"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9492<small>doc 2514H</small></td><td class="n">P5 step 7 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9493"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9493<small>doc 2515H</small></td><td class="n">P5 step 8 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9494"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9494<small>doc 2516H</small></td><td class="n">P5 step 8 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9495"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9495<small>doc 2517H</small></td><td class="n">P5 step 8 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9496"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9496<small>doc 2518H</small></td><td class="n">P5 step 9 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9497"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9497<small>doc 2519H</small></td><td class="n">P5 step 9 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9498"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9498<small>doc 251AH</small></td><td class="n">P5 step 9 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9499"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9499<small>doc 251BH</small></td><td class="n">P5 step 10 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9500"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9500<small>doc 251CH</small></td><td class="n">P5 step 10 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9501"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9501<small>doc 251DH</small></td><td class="n">P5 step 10 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9502"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9502<small>doc 251EH</small></td><td class="n">P5 number of repetitions</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9503"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9503<small>doc 251FH</small></td><td class="n">P5 pattern link</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9728"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9728<small>doc 2600H</small></td><td class="n">P6 step 1 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9729"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9729<small>doc 2601H</small></td><td class="n">P6 step 1 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9730"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9730<small>doc 2602H</small></td><td class="n">P6 step 1 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9731"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9731<small>doc 2603H</small></td><td class="n">P6 step 2 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9732"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9732<small>doc 2604H</small></td><td class="n">P6 step 2 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9733"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9733<small>doc 2605H</small></td><td class="n">P6 step 2 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9734"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9734<small>doc 2606H</small></td><td class="n">P6 step 3 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9735"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9735<small>doc 2607H</small></td><td class="n">P6 step 3 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9736"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9736<small>doc 2608H</small></td><td class="n">P6 step 3 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9737"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9737<small>doc 2609H</small></td><td class="n">P6 step 4 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9738"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9738<small>doc 260AH</small></td><td class="n">P6 step 4 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9739"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9739<small>doc 260BH</small></td><td class="n">P6 step 4 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9740"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9740<small>doc 260CH</small></td><td class="n">P6 step 5 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9741"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9741<small>doc 260DH</small></td><td class="n">P6 step 5 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9742"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9742<small>doc 260EH</small></td><td class="n">P6 step 5 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9743"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9743<small>doc 260FH</small></td><td class="n">P6 step 6 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9744"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9744<small>doc 2610H</small></td><td class="n">P6 step 6 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9745"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9745<small>doc 2611H</small></td><td class="n">P6 step 6 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9746"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9746<small>doc 2612H</small></td><td class="n">P6 step 7 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9747"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9747<small>doc 2613H</small></td><td class="n">P6 step 7 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9748"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9748<small>doc 2614H</small></td><td class="n">P6 step 7 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9749"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9749<small>doc 2615H</small></td><td class="n">P6 step 8 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9750"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9750<small>doc 2616H</small></td><td class="n">P6 step 8 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9751"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9751<small>doc 2617H</small></td><td class="n">P6 step 8 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9752"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9752<small>doc 2618H</small></td><td class="n">P6 step 9 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9753"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9753<small>doc 2619H</small></td><td class="n">P6 step 9 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9754"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9754<small>doc 261AH</small></td><td class="n">P6 step 9 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9755"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9755<small>doc 261BH</small></td><td class="n">P6 step 10 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9756"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9756<small>doc 261CH</small></td><td class="n">P6 step 10 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9757"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9757<small>doc 261DH</small></td><td class="n">P6 step 10 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9758"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9758<small>doc 261EH</small></td><td class="n">P6 number of repetitions</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9759"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9759<small>doc 261FH</small></td><td class="n">P6 pattern link</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9984"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9984<small>doc 2700H</small></td><td class="n">P7 step 1 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9985"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9985<small>doc 2701H</small></td><td class="n">P7 step 1 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9986"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9986<small>doc 2702H</small></td><td class="n">P7 step 1 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9987"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9987<small>doc 2703H</small></td><td class="n">P7 step 2 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9988"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9988<small>doc 2704H</small></td><td class="n">P7 step 2 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9989"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9989<small>doc 2705H</small></td><td class="n">P7 step 2 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9990"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9990<small>doc 2706H</small></td><td class="n">P7 step 3 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9991"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9991<small>doc 2707H</small></td><td class="n">P7 step 3 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9992"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9992<small>doc 2708H</small></td><td class="n">P7 step 3 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9993"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9993<small>doc 2709H</small></td><td class="n">P7 step 4 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9994"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9994<small>doc 270AH</small></td><td class="n">P7 step 4 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9995"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9995<small>doc 270BH</small></td><td class="n">P7 step 4 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9996"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9996<small>doc 270CH</small></td><td class="n">P7 step 5 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9997"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9997<small>doc 270DH</small></td><td class="n">P7 step 5 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9998"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9998<small>doc 270EH</small></td><td class="n">P7 step 5 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9999"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9999<small>doc 270FH</small></td><td class="n">P7 step 6 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10000<small>doc 2710H</small></td><td class="n">P7 step 6 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10001<small>doc 2711H</small></td><td class="n">P7 step 6 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10002<small>doc 2712H</small></td><td class="n">P7 step 7 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10003<small>doc 2713H</small></td><td class="n">P7 step 7 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10004<small>doc 2714H</small></td><td class="n">P7 step 7 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10005<small>doc 2715H</small></td><td class="n">P7 step 8 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10006<small>doc 2716H</small></td><td class="n">P7 step 8 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10007<small>doc 2717H</small></td><td class="n">P7 step 8 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10008<small>doc 2718H</small></td><td class="n">P7 step 9 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10009<small>doc 2719H</small></td><td class="n">P7 step 9 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10010<small>doc 271AH</small></td><td class="n">P7 step 9 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10011"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10011<small>doc 271BH</small></td><td class="n">P7 step 10 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10012"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10012<small>doc 271CH</small></td><td class="n">P7 step 10 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10013"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10013<small>doc 271DH</small></td><td class="n">P7 step 10 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10014"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10014<small>doc 271EH</small></td><td class="n">P7 number of repetitions</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10015"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10015<small>doc 271FH</small></td><td class="n">P7 pattern link</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10240"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10240<small>doc 2800H</small></td><td class="n">P8 step 1 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10241"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10241<small>doc 2801H</small></td><td class="n">P8 step 1 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10242"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10242<small>doc 2802H</small></td><td class="n">P8 step 1 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10243"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10243<small>doc 2803H</small></td><td class="n">P8 step 2 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10244"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10244<small>doc 2804H</small></td><td class="n">P8 step 2 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10245"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10245<small>doc 2805H</small></td><td class="n">P8 step 2 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10246"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10246<small>doc 2806H</small></td><td class="n">P8 step 3 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10247"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10247<small>doc 2807H</small></td><td class="n">P8 step 3 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10248"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10248<small>doc 2808H</small></td><td class="n">P8 step 3 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10249"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10249<small>doc 2809H</small></td><td class="n">P8 step 4 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10250"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10250<small>doc 280AH</small></td><td class="n">P8 step 4 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10251"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10251<small>doc 280BH</small></td><td class="n">P8 step 4 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10252"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10252<small>doc 280CH</small></td><td class="n">P8 step 5 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10253"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10253<small>doc 280DH</small></td><td class="n">P8 step 5 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10254"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10254<small>doc 280EH</small></td><td class="n">P8 step 5 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10255"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10255<small>doc 280FH</small></td><td class="n">P8 step 6 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10256"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10256<small>doc 2810H</small></td><td class="n">P8 step 6 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10257"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10257<small>doc 2811H</small></td><td class="n">P8 step 6 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10258"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10258<small>doc 2812H</small></td><td class="n">P8 step 7 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10259"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10259<small>doc 2813H</small></td><td class="n">P8 step 7 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10260"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10260<small>doc 2814H</small></td><td class="n">P8 step 7 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10261"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10261<small>doc 2815H</small></td><td class="n">P8 step 8 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10262"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10262<small>doc 2816H</small></td><td class="n">P8 step 8 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10263"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10263<small>doc 2817H</small></td><td class="n">P8 step 8 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10264"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10264<small>doc 2818H</small></td><td class="n">P8 step 9 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10265"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10265<small>doc 2819H</small></td><td class="n">P8 step 9 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10266"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10266<small>doc 281AH</small></td><td class="n">P8 step 9 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10267"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10267<small>doc 281BH</small></td><td class="n">P8 step 10 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10268"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10268<small>doc 281CH</small></td><td class="n">P8 step 10 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10269"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10269<small>doc 281DH</small></td><td class="n">P8 step 10 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10270"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10270<small>doc 281EH</small></td><td class="n">P8 number of repetitions</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10271"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10271<small>doc 281FH</small></td><td class="n">P8 pattern link</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10496"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10496<small>doc 2900H</small></td><td class="n">P9 step 1 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10497"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10497<small>doc 2901H</small></td><td class="n">P9 step 1 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10498"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10498<small>doc 2902H</small></td><td class="n">P9 step 1 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10499"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10499<small>doc 2903H</small></td><td class="n">P9 step 2 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10500"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10500<small>doc 2904H</small></td><td class="n">P9 step 2 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10501"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10501<small>doc 2905H</small></td><td class="n">P9 step 2 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10502"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10502<small>doc 2906H</small></td><td class="n">P9 step 3 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10503"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10503<small>doc 2907H</small></td><td class="n">P9 step 3 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10504"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10504<small>doc 2908H</small></td><td class="n">P9 step 3 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10505"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10505<small>doc 2909H</small></td><td class="n">P9 step 4 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10506"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10506<small>doc 290AH</small></td><td class="n">P9 step 4 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10507"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10507<small>doc 290BH</small></td><td class="n">P9 step 4 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10508"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10508<small>doc 290CH</small></td><td class="n">P9 step 5 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10509"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10509<small>doc 290DH</small></td><td class="n">P9 step 5 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10510"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10510<small>doc 290EH</small></td><td class="n">P9 step 5 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10511"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10511<small>doc 290FH</small></td><td class="n">P9 step 6 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10512"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10512<small>doc 2910H</small></td><td class="n">P9 step 6 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10513"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10513<small>doc 2911H</small></td><td class="n">P9 step 6 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10514"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10514<small>doc 2912H</small></td><td class="n">P9 step 7 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10515"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10515<small>doc 2913H</small></td><td class="n">P9 step 7 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10516"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10516<small>doc 2914H</small></td><td class="n">P9 step 7 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10517"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10517<small>doc 2915H</small></td><td class="n">P9 step 8 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10518"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10518<small>doc 2916H</small></td><td class="n">P9 step 8 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10519"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10519<small>doc 2917H</small></td><td class="n">P9 step 8 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10520"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10520<small>doc 2918H</small></td><td class="n">P9 step 9 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10521"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10521<small>doc 2919H</small></td><td class="n">P9 step 9 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10522"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10522<small>doc 291AH</small></td><td class="n">P9 step 9 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10523"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10523<small>doc 291BH</small></td><td class="n">P9 step 10 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10524"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10524<small>doc 291CH</small></td><td class="n">P9 step 10 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10525"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10525<small>doc 291DH</small></td><td class="n">P9 step 10 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10526"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10526<small>doc 291EH</small></td><td class="n">P9 number of repetitions</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10527"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10527<small>doc 291FH</small></td><td class="n">P9 pattern link</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10752"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10752<small>doc 2A00H</small></td><td class="n">P10 step 1 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10753"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10753<small>doc 2A01H</small></td><td class="n">P10 step 1 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10754"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10754<small>doc 2A02H</small></td><td class="n">P10 step 1 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10755"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10755<small>doc 2A03H</small></td><td class="n">P10 step 2 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10756"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10756<small>doc 2A04H</small></td><td class="n">P10 step 2 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10757"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10757<small>doc 2A05H</small></td><td class="n">P10 step 2 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10758"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10758<small>doc 2A06H</small></td><td class="n">P10 step 3 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10759"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10759<small>doc 2A07H</small></td><td class="n">P10 step 3 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10760"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10760<small>doc 2A08H</small></td><td class="n">P10 step 3 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10761"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10761<small>doc 2A09H</small></td><td class="n">P10 step 4 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10762"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10762<small>doc 2A0AH</small></td><td class="n">P10 step 4 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10763"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10763<small>doc 2A0BH</small></td><td class="n">P10 step 4 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10764"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10764<small>doc 2A0CH</small></td><td class="n">P10 step 5 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10765"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10765<small>doc 2A0DH</small></td><td class="n">P10 step 5 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10766"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10766<small>doc 2A0EH</small></td><td class="n">P10 step 5 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10767"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10767<small>doc 2A0FH</small></td><td class="n">P10 step 6 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10768"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10768<small>doc 2A10H</small></td><td class="n">P10 step 6 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10769"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10769<small>doc 2A11H</small></td><td class="n">P10 step 6 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10770"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10770<small>doc 2A12H</small></td><td class="n">P10 step 7 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10771"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10771<small>doc 2A13H</small></td><td class="n">P10 step 7 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10772"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10772<small>doc 2A14H</small></td><td class="n">P10 step 7 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10773"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10773<small>doc 2A15H</small></td><td class="n">P10 step 8 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10774"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10774<small>doc 2A16H</small></td><td class="n">P10 step 8 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10775"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10775<small>doc 2A17H</small></td><td class="n">P10 step 8 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10776"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10776<small>doc 2A18H</small></td><td class="n">P10 step 9 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10777"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10777<small>doc 2A19H</small></td><td class="n">P10 step 9 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10778"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10778<small>doc 2A1AH</small></td><td class="n">P10 step 9 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10779"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10779<small>doc 2A1BH</small></td><td class="n">P10 step 10 SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10780"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10780<small>doc 2A1CH</small></td><td class="n">P10 step 10 time</td><td class="d">In the smaller unit of 7018H (minutes or seconds); FFFFH = hold.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10781"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10781<small>doc 2A1DH</small></td><td class="n">P10 step 10 PID block</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10782"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10782<small>doc 2A1EH</small></td><td class="n">P10 number of repetitions</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10783"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10783<small>doc 2A1FH</small></td><td class="n">P10 pattern link</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12544"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12544<small>doc 3100H</small></td><td class="n">P1 EV1 alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12545"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12545<small>doc 3101H</small></td><td class="n">P1 EV1 high limit alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12546"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12546<small>doc 3102H</small></td><td class="n">P1 TS1 output OFF time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12547"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12547<small>doc 3103H</small></td><td class="n">P1 TS1 output ON time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12548"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12548<small>doc 3104H</small></td><td class="n">P1 EV2 alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12549"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12549<small>doc 3105H</small></td><td class="n">P1 EV2 high limit alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12550"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12550<small>doc 3106H</small></td><td class="n">P1 TS2 output OFF time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12551"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12551<small>doc 3107H</small></td><td class="n">P1 TS2 output ON time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12552"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12552<small>doc 3108H</small></td><td class="n">P1 EV3 alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12553"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12553<small>doc 3109H</small></td><td class="n">P1 EV3 high limit alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12554"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12554<small>doc 310AH</small></td><td class="n">P1 TS3 output OFF time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12555"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12555<small>doc 310BH</small></td><td class="n">P1 TS3 output ON time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12800"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12800<small>doc 3200H</small></td><td class="n">P2 EV1 alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12801"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12801<small>doc 3201H</small></td><td class="n">P2 EV1 high limit alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12802"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12802<small>doc 3202H</small></td><td class="n">P2 TS1 output OFF time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12803"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12803<small>doc 3203H</small></td><td class="n">P2 TS1 output ON time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12804"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12804<small>doc 3204H</small></td><td class="n">P2 EV2 alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12805"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12805<small>doc 3205H</small></td><td class="n">P2 EV2 high limit alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12806"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12806<small>doc 3206H</small></td><td class="n">P2 TS2 output OFF time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12807"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12807<small>doc 3207H</small></td><td class="n">P2 TS2 output ON time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12808"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12808<small>doc 3208H</small></td><td class="n">P2 EV3 alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12809"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12809<small>doc 3209H</small></td><td class="n">P2 EV3 high limit alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12810"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12810<small>doc 320AH</small></td><td class="n">P2 TS3 output OFF time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12811"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12811<small>doc 320BH</small></td><td class="n">P2 TS3 output ON time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13056"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13056<small>doc 3300H</small></td><td class="n">P3 EV1 alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13057"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13057<small>doc 3301H</small></td><td class="n">P3 EV1 high limit alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13058"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13058<small>doc 3302H</small></td><td class="n">P3 TS1 output OFF time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13059"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13059<small>doc 3303H</small></td><td class="n">P3 TS1 output ON time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13060"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13060<small>doc 3304H</small></td><td class="n">P3 EV2 alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13061"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13061<small>doc 3305H</small></td><td class="n">P3 EV2 high limit alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13062"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13062<small>doc 3306H</small></td><td class="n">P3 TS2 output OFF time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13063"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13063<small>doc 3307H</small></td><td class="n">P3 TS2 output ON time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13064"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13064<small>doc 3308H</small></td><td class="n">P3 EV3 alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13065"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13065<small>doc 3309H</small></td><td class="n">P3 EV3 high limit alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13066"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13066<small>doc 330AH</small></td><td class="n">P3 TS3 output OFF time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13067"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13067<small>doc 330BH</small></td><td class="n">P3 TS3 output ON time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13312"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13312<small>doc 3400H</small></td><td class="n">P4 EV1 alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13313"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13313<small>doc 3401H</small></td><td class="n">P4 EV1 high limit alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13314"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13314<small>doc 3402H</small></td><td class="n">P4 TS1 output OFF time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13315"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13315<small>doc 3403H</small></td><td class="n">P4 TS1 output ON time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13316"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13316<small>doc 3404H</small></td><td class="n">P4 EV2 alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13317"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13317<small>doc 3405H</small></td><td class="n">P4 EV2 high limit alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13318"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13318<small>doc 3406H</small></td><td class="n">P4 TS2 output OFF time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13319"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13319<small>doc 3407H</small></td><td class="n">P4 TS2 output ON time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13320"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13320<small>doc 3408H</small></td><td class="n">P4 EV3 alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13321"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13321<small>doc 3409H</small></td><td class="n">P4 EV3 high limit alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13322"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13322<small>doc 340AH</small></td><td class="n">P4 TS3 output OFF time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13323"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13323<small>doc 340BH</small></td><td class="n">P4 TS3 output ON time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13568"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13568<small>doc 3500H</small></td><td class="n">P5 EV1 alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13569"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13569<small>doc 3501H</small></td><td class="n">P5 EV1 high limit alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13570"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13570<small>doc 3502H</small></td><td class="n">P5 TS1 output OFF time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13571"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13571<small>doc 3503H</small></td><td class="n">P5 TS1 output ON time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13572"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13572<small>doc 3504H</small></td><td class="n">P5 EV2 alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13573"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13573<small>doc 3505H</small></td><td class="n">P5 EV2 high limit alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13574"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13574<small>doc 3506H</small></td><td class="n">P5 TS2 output OFF time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13575"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13575<small>doc 3507H</small></td><td class="n">P5 TS2 output ON time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13576"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13576<small>doc 3508H</small></td><td class="n">P5 EV3 alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13577"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13577<small>doc 3509H</small></td><td class="n">P5 EV3 high limit alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13578"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13578<small>doc 350AH</small></td><td class="n">P5 TS3 output OFF time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13579"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13579<small>doc 350BH</small></td><td class="n">P5 TS3 output ON time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13824"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13824<small>doc 3600H</small></td><td class="n">P6 EV1 alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13825"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13825<small>doc 3601H</small></td><td class="n">P6 EV1 high limit alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13826"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13826<small>doc 3602H</small></td><td class="n">P6 TS1 output OFF time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13827"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13827<small>doc 3603H</small></td><td class="n">P6 TS1 output ON time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13828"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13828<small>doc 3604H</small></td><td class="n">P6 EV2 alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13829"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13829<small>doc 3605H</small></td><td class="n">P6 EV2 high limit alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13830"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13830<small>doc 3606H</small></td><td class="n">P6 TS2 output OFF time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13831"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13831<small>doc 3607H</small></td><td class="n">P6 TS2 output ON time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13832"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13832<small>doc 3608H</small></td><td class="n">P6 EV3 alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13833"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13833<small>doc 3609H</small></td><td class="n">P6 EV3 high limit alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13834"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13834<small>doc 360AH</small></td><td class="n">P6 TS3 output OFF time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13835"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13835<small>doc 360BH</small></td><td class="n">P6 TS3 output ON time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14080"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14080<small>doc 3700H</small></td><td class="n">P7 EV1 alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14081"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14081<small>doc 3701H</small></td><td class="n">P7 EV1 high limit alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14082"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14082<small>doc 3702H</small></td><td class="n">P7 TS1 output OFF time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14083"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14083<small>doc 3703H</small></td><td class="n">P7 TS1 output ON time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14084"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14084<small>doc 3704H</small></td><td class="n">P7 EV2 alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14085"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14085<small>doc 3705H</small></td><td class="n">P7 EV2 high limit alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14086"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14086<small>doc 3706H</small></td><td class="n">P7 TS2 output OFF time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14087"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14087<small>doc 3707H</small></td><td class="n">P7 TS2 output ON time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14088"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14088<small>doc 3708H</small></td><td class="n">P7 EV3 alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14089"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14089<small>doc 3709H</small></td><td class="n">P7 EV3 high limit alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14090"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14090<small>doc 370AH</small></td><td class="n">P7 TS3 output OFF time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14091"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14091<small>doc 370BH</small></td><td class="n">P7 TS3 output ON time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14336"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14336<small>doc 3800H</small></td><td class="n">P8 EV1 alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14337"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14337<small>doc 3801H</small></td><td class="n">P8 EV1 high limit alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14338"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14338<small>doc 3802H</small></td><td class="n">P8 TS1 output OFF time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14339"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14339<small>doc 3803H</small></td><td class="n">P8 TS1 output ON time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14340"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14340<small>doc 3804H</small></td><td class="n">P8 EV2 alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14341"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14341<small>doc 3805H</small></td><td class="n">P8 EV2 high limit alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14342"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14342<small>doc 3806H</small></td><td class="n">P8 TS2 output OFF time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14343"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14343<small>doc 3807H</small></td><td class="n">P8 TS2 output ON time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14344"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14344<small>doc 3808H</small></td><td class="n">P8 EV3 alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14345"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14345<small>doc 3809H</small></td><td class="n">P8 EV3 high limit alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14346"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14346<small>doc 380AH</small></td><td class="n">P8 TS3 output OFF time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14347"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14347<small>doc 380BH</small></td><td class="n">P8 TS3 output ON time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14592"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14592<small>doc 3900H</small></td><td class="n">P9 EV1 alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14593"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14593<small>doc 3901H</small></td><td class="n">P9 EV1 high limit alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14594"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14594<small>doc 3902H</small></td><td class="n">P9 TS1 output OFF time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14595"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14595<small>doc 3903H</small></td><td class="n">P9 TS1 output ON time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14596"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14596<small>doc 3904H</small></td><td class="n">P9 EV2 alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14597"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14597<small>doc 3905H</small></td><td class="n">P9 EV2 high limit alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14598"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14598<small>doc 3906H</small></td><td class="n">P9 TS2 output OFF time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14599"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14599<small>doc 3907H</small></td><td class="n">P9 TS2 output ON time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14600"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14600<small>doc 3908H</small></td><td class="n">P9 EV3 alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14601"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14601<small>doc 3909H</small></td><td class="n">P9 EV3 high limit alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14602"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14602<small>doc 390AH</small></td><td class="n">P9 TS3 output OFF time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14603"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14603<small>doc 390BH</small></td><td class="n">P9 TS3 output ON time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14848"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14848<small>doc 3A00H</small></td><td class="n">P10 EV1 alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14849"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14849<small>doc 3A01H</small></td><td class="n">P10 EV1 high limit alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14850"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14850<small>doc 3A02H</small></td><td class="n">P10 TS1 output OFF time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14851"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14851<small>doc 3A03H</small></td><td class="n">P10 TS1 output ON time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14852"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14852<small>doc 3A04H</small></td><td class="n">P10 EV2 alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14853"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14853<small>doc 3A05H</small></td><td class="n">P10 EV2 high limit alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14854"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14854<small>doc 3A06H</small></td><td class="n">P10 TS2 output OFF time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14855"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14855<small>doc 3A07H</small></td><td class="n">P10 TS2 output ON time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14856"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14856<small>doc 3A08H</small></td><td class="n">P10 EV3 alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14857"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14857<small>doc 3A09H</small></td><td class="n">P10 EV3 high limit alarm value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14858"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14858<small>doc 3A0AH</small></td><td class="n">P10 TS3 output OFF time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14859"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14859<small>doc 3A0BH</small></td><td class="n">P10 TS3 output ON time</td><td class="d">Time signal; smaller unit of 7018H.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16384"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16384<small>doc 4000H</small></td><td class="n">AT Perform/Cancel</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = AT Cancel; 1 = AT Perform</td></tr>
<tr data-row data-type="holding_register" id="r-hr-16385"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16385<small>doc 4001H</small></td><td class="n">PID block number</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Block 1; 2 = Block 2; 3 = Block 3; 4 = Block 4; 5 = Block 5; 6 = Block 6; 7 = Block 7; 8 = Block 8; 9 = Block 9; 10 = Block 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-16386"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16386<small>doc 4002H</small></td><td class="n">OUT1 proportional cycle</td><td class="d">0-120 s; 0 means 0.5 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16387"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16387<small>doc 4003H</small></td><td class="n">OUT1 ON/OFF hysteresis</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16388"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16388<small>doc 4004H</small></td><td class="n">OUT1 high limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16389"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16389<small>doc 4005H</small></td><td class="n">OUT1 low limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16390"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16390<small>doc 4006H</small></td><td class="n">OUT1 rate-of-change</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16391"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16391<small>doc 4007H</small></td><td class="n">OUT2 cooling method</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Air cooling; 1 = Oil cooling; 2 = Water cooling</td></tr>
<tr data-row data-type="holding_register" id="r-hr-16392"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16392<small>doc 4008H</small></td><td class="n">OUT2 proportional cycle</td><td class="d">0-120 s; 0 means 0.5 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16393"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16393<small>doc 4009H</small></td><td class="n">OUT2 ON/OFF hysteresis</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16394"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16394<small>doc 400AH</small></td><td class="n">OUT2 high limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16395"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16395<small>doc 400BH</small></td><td class="n">OUT2 low limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16396"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16396<small>doc 400CH</small></td><td class="n">Overlap/Dead band</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16397"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16397<small>doc 400DH</small></td><td class="n">Direct/Reverse action</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Reverse action; 1 = Direct action</td></tr>
<tr data-row data-type="holding_register" id="r-hr-16398"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16398<small>doc 400EH</small></td><td class="n">Heater burnout alarm 1 value</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16399"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16399<small>doc 400FH</small></td><td class="n">Heater burnout alarm 2 value</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16400<small>doc 4010H</small></td><td class="n">Loop break alarm time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16401"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16401<small>doc 4011H</small></td><td class="n">Loop break alarm band</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16658"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16658<small>doc 4112H</small></td><td class="n">Block 1 OUT1 proportional band</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16659"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16659<small>doc 4113H</small></td><td class="n">Block 1 integral time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16660"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16660<small>doc 4114H</small></td><td class="n">Block 1 derivative time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16661"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16661<small>doc 4115H</small></td><td class="n">Block 1 ARW</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16662"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16662<small>doc 4116H</small></td><td class="n">Block 1 OUT2 proportional band</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16914"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16914<small>doc 4212H</small></td><td class="n">Block 2 OUT1 proportional band</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16915"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16915<small>doc 4213H</small></td><td class="n">Block 2 integral time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16916"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16916<small>doc 4214H</small></td><td class="n">Block 2 derivative time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16917"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16917<small>doc 4215H</small></td><td class="n">Block 2 ARW</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16918"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16918<small>doc 4216H</small></td><td class="n">Block 2 OUT2 proportional band</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17170"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17170<small>doc 4312H</small></td><td class="n">Block 3 OUT1 proportional band</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17171"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17171<small>doc 4313H</small></td><td class="n">Block 3 integral time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17172"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17172<small>doc 4314H</small></td><td class="n">Block 3 derivative time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17173"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17173<small>doc 4315H</small></td><td class="n">Block 3 ARW</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17174"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17174<small>doc 4316H</small></td><td class="n">Block 3 OUT2 proportional band</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17426"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17426<small>doc 4412H</small></td><td class="n">Block 4 OUT1 proportional band</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17427"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17427<small>doc 4413H</small></td><td class="n">Block 4 integral time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17428"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17428<small>doc 4414H</small></td><td class="n">Block 4 derivative time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17429"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17429<small>doc 4415H</small></td><td class="n">Block 4 ARW</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17430"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17430<small>doc 4416H</small></td><td class="n">Block 4 OUT2 proportional band</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17682"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17682<small>doc 4512H</small></td><td class="n">Block 5 OUT1 proportional band</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17683"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17683<small>doc 4513H</small></td><td class="n">Block 5 integral time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17684"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17684<small>doc 4514H</small></td><td class="n">Block 5 derivative time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17685"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17685<small>doc 4515H</small></td><td class="n">Block 5 ARW</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17686"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17686<small>doc 4516H</small></td><td class="n">Block 5 OUT2 proportional band</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17938"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17938<small>doc 4612H</small></td><td class="n">Block 6 OUT1 proportional band</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17939"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17939<small>doc 4613H</small></td><td class="n">Block 6 integral time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17940"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17940<small>doc 4614H</small></td><td class="n">Block 6 derivative time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17941"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17941<small>doc 4615H</small></td><td class="n">Block 6 ARW</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17942"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17942<small>doc 4616H</small></td><td class="n">Block 6 OUT2 proportional band</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18194"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18194<small>doc 4712H</small></td><td class="n">Block 7 OUT1 proportional band</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18195"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18195<small>doc 4713H</small></td><td class="n">Block 7 integral time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18196"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18196<small>doc 4714H</small></td><td class="n">Block 7 derivative time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18197"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18197<small>doc 4715H</small></td><td class="n">Block 7 ARW</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18198"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18198<small>doc 4716H</small></td><td class="n">Block 7 OUT2 proportional band</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18450"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18450<small>doc 4812H</small></td><td class="n">Block 8 OUT1 proportional band</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18451"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18451<small>doc 4813H</small></td><td class="n">Block 8 integral time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18452"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18452<small>doc 4814H</small></td><td class="n">Block 8 derivative time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18453"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18453<small>doc 4815H</small></td><td class="n">Block 8 ARW</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18454"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18454<small>doc 4816H</small></td><td class="n">Block 8 OUT2 proportional band</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18706"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18706<small>doc 4912H</small></td><td class="n">Block 9 OUT1 proportional band</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18707"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18707<small>doc 4913H</small></td><td class="n">Block 9 integral time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18708"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18708<small>doc 4914H</small></td><td class="n">Block 9 derivative time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18709"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18709<small>doc 4915H</small></td><td class="n">Block 9 ARW</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18710"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18710<small>doc 4916H</small></td><td class="n">Block 9 OUT2 proportional band</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18962"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18962<small>doc 4A12H</small></td><td class="n">Block 10 OUT1 proportional band</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18963"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18963<small>doc 4A13H</small></td><td class="n">Block 10 integral time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18964"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18964<small>doc 4A14H</small></td><td class="n">Block 10 derivative time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18965"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18965<small>doc 4A15H</small></td><td class="n">Block 10 ARW</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18966"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18966<small>doc 4A16H</small></td><td class="n">Block 10 OUT2 proportional band</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20736"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20736<small>doc 5100H</small></td><td class="n">P1 wait value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20737"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20737<small>doc 5101H</small></td><td class="n">P1 step 1 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20738"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20738<small>doc 5102H</small></td><td class="n">P1 step 2 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20739"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20739<small>doc 5103H</small></td><td class="n">P1 step 3 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20740"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20740<small>doc 5104H</small></td><td class="n">P1 step 4 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20741"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20741<small>doc 5105H</small></td><td class="n">P1 step 5 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20742"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20742<small>doc 5106H</small></td><td class="n">P1 step 6 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20743"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20743<small>doc 5107H</small></td><td class="n">P1 step 7 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20744"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20744<small>doc 5108H</small></td><td class="n">P1 step 8 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20745"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20745<small>doc 5109H</small></td><td class="n">P1 step 9 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20746"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20746<small>doc 510AH</small></td><td class="n">P1 step 10 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20992"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20992<small>doc 5200H</small></td><td class="n">P2 wait value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20993"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20993<small>doc 5201H</small></td><td class="n">P2 step 1 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20994"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20994<small>doc 5202H</small></td><td class="n">P2 step 2 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20995"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20995<small>doc 5203H</small></td><td class="n">P2 step 3 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20996"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20996<small>doc 5204H</small></td><td class="n">P2 step 4 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20997"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20997<small>doc 5205H</small></td><td class="n">P2 step 5 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20998"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20998<small>doc 5206H</small></td><td class="n">P2 step 6 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20999"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20999<small>doc 5207H</small></td><td class="n">P2 step 7 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21000<small>doc 5208H</small></td><td class="n">P2 step 8 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21001<small>doc 5209H</small></td><td class="n">P2 step 9 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21002<small>doc 520AH</small></td><td class="n">P2 step 10 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21248"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21248<small>doc 5300H</small></td><td class="n">P3 wait value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21249"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21249<small>doc 5301H</small></td><td class="n">P3 step 1 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21250"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21250<small>doc 5302H</small></td><td class="n">P3 step 2 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21251"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21251<small>doc 5303H</small></td><td class="n">P3 step 3 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21252"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21252<small>doc 5304H</small></td><td class="n">P3 step 4 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21253"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21253<small>doc 5305H</small></td><td class="n">P3 step 5 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21254"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21254<small>doc 5306H</small></td><td class="n">P3 step 6 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21255"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21255<small>doc 5307H</small></td><td class="n">P3 step 7 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21256"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21256<small>doc 5308H</small></td><td class="n">P3 step 8 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21257"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21257<small>doc 5309H</small></td><td class="n">P3 step 9 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21258"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21258<small>doc 530AH</small></td><td class="n">P3 step 10 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21504"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21504<small>doc 5400H</small></td><td class="n">P4 wait value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21505"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21505<small>doc 5401H</small></td><td class="n">P4 step 1 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21506"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21506<small>doc 5402H</small></td><td class="n">P4 step 2 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21507"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21507<small>doc 5403H</small></td><td class="n">P4 step 3 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21508"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21508<small>doc 5404H</small></td><td class="n">P4 step 4 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21509"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21509<small>doc 5405H</small></td><td class="n">P4 step 5 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21510"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21510<small>doc 5406H</small></td><td class="n">P4 step 6 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21511"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21511<small>doc 5407H</small></td><td class="n">P4 step 7 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21512"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21512<small>doc 5408H</small></td><td class="n">P4 step 8 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21513"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21513<small>doc 5409H</small></td><td class="n">P4 step 9 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21514"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21514<small>doc 540AH</small></td><td class="n">P4 step 10 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21760"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21760<small>doc 5500H</small></td><td class="n">P5 wait value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21761"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21761<small>doc 5501H</small></td><td class="n">P5 step 1 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21762"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21762<small>doc 5502H</small></td><td class="n">P5 step 2 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21763"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21763<small>doc 5503H</small></td><td class="n">P5 step 3 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21764"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21764<small>doc 5504H</small></td><td class="n">P5 step 4 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21765"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21765<small>doc 5505H</small></td><td class="n">P5 step 5 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21766"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21766<small>doc 5506H</small></td><td class="n">P5 step 6 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21767"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21767<small>doc 5507H</small></td><td class="n">P5 step 7 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21768"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21768<small>doc 5508H</small></td><td class="n">P5 step 8 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21769"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21769<small>doc 5509H</small></td><td class="n">P5 step 9 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21770"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21770<small>doc 550AH</small></td><td class="n">P5 step 10 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22016<small>doc 5600H</small></td><td class="n">P6 wait value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22017"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22017<small>doc 5601H</small></td><td class="n">P6 step 1 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22018"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22018<small>doc 5602H</small></td><td class="n">P6 step 2 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22019<small>doc 5603H</small></td><td class="n">P6 step 3 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22020"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22020<small>doc 5604H</small></td><td class="n">P6 step 4 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22021"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22021<small>doc 5605H</small></td><td class="n">P6 step 5 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22022"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22022<small>doc 5606H</small></td><td class="n">P6 step 6 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22023"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22023<small>doc 5607H</small></td><td class="n">P6 step 7 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22024"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22024<small>doc 5608H</small></td><td class="n">P6 step 8 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22025"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22025<small>doc 5609H</small></td><td class="n">P6 step 9 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22026"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22026<small>doc 560AH</small></td><td class="n">P6 step 10 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22272"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22272<small>doc 5700H</small></td><td class="n">P7 wait value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22273"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22273<small>doc 5701H</small></td><td class="n">P7 step 1 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22274"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22274<small>doc 5702H</small></td><td class="n">P7 step 2 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22275"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22275<small>doc 5703H</small></td><td class="n">P7 step 3 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22276"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22276<small>doc 5704H</small></td><td class="n">P7 step 4 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22277"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22277<small>doc 5705H</small></td><td class="n">P7 step 5 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22278"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22278<small>doc 5706H</small></td><td class="n">P7 step 6 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22279"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22279<small>doc 5707H</small></td><td class="n">P7 step 7 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22280"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22280<small>doc 5708H</small></td><td class="n">P7 step 8 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22281"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22281<small>doc 5709H</small></td><td class="n">P7 step 9 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22282"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22282<small>doc 570AH</small></td><td class="n">P7 step 10 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22528"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22528<small>doc 5800H</small></td><td class="n">P8 wait value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22529"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22529<small>doc 5801H</small></td><td class="n">P8 step 1 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22530"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22530<small>doc 5802H</small></td><td class="n">P8 step 2 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22531"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22531<small>doc 5803H</small></td><td class="n">P8 step 3 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22532"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22532<small>doc 5804H</small></td><td class="n">P8 step 4 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22533"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22533<small>doc 5805H</small></td><td class="n">P8 step 5 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22534"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22534<small>doc 5806H</small></td><td class="n">P8 step 6 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22535"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22535<small>doc 5807H</small></td><td class="n">P8 step 7 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22536"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22536<small>doc 5808H</small></td><td class="n">P8 step 8 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22537"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22537<small>doc 5809H</small></td><td class="n">P8 step 9 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22538"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22538<small>doc 580AH</small></td><td class="n">P8 step 10 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22784"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22784<small>doc 5900H</small></td><td class="n">P9 wait value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22785"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22785<small>doc 5901H</small></td><td class="n">P9 step 1 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22786"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22786<small>doc 5902H</small></td><td class="n">P9 step 2 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22787"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22787<small>doc 5903H</small></td><td class="n">P9 step 3 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22788"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22788<small>doc 5904H</small></td><td class="n">P9 step 4 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22789"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22789<small>doc 5905H</small></td><td class="n">P9 step 5 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22790"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22790<small>doc 5906H</small></td><td class="n">P9 step 6 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22791"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22791<small>doc 5907H</small></td><td class="n">P9 step 7 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22792"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22792<small>doc 5908H</small></td><td class="n">P9 step 8 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22793"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22793<small>doc 5909H</small></td><td class="n">P9 step 9 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22794"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22794<small>doc 590AH</small></td><td class="n">P9 step 10 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-23040"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23040<small>doc 5A00H</small></td><td class="n">P10 wait value</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23041"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23041<small>doc 5A01H</small></td><td class="n">P10 step 1 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-23042"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23042<small>doc 5A02H</small></td><td class="n">P10 step 2 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-23043"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23043<small>doc 5A03H</small></td><td class="n">P10 step 3 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-23044"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23044<small>doc 5A04H</small></td><td class="n">P10 step 4 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-23045"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23045<small>doc 5A05H</small></td><td class="n">P10 step 5 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-23046"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23046<small>doc 5A06H</small></td><td class="n">P10 step 6 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-23047"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23047<small>doc 5A07H</small></td><td class="n">P10 step 7 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-23048"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23048<small>doc 5A08H</small></td><td class="n">P10 step 8 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-23049"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23049<small>doc 5A09H</small></td><td class="n">P10 step 9 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-23050"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23050<small>doc 5A0AH</small></td><td class="n">P10 step 10 wait function</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-24576"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24576<small>doc 6000H</small></td><td class="n">Set value lock</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Unlock; 1 = Lock 1; 2 = Lock 2; 3 = Lock 3; 4 = Lock 4; 5 = Lock 5</td></tr>
<tr data-row data-type="holding_register" id="r-hr-24577"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24577<small>doc 6001H</small></td><td class="n">Changeable in set value lock</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Step SV + step time; 1 = Step SV + step time + EV alarm value</td></tr>
<tr data-row data-type="holding_register" id="r-hr-24578"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24578<small>doc 6002H</small></td><td class="n">Sensor correction coefficient</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24579"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24579<small>doc 6003H</small></td><td class="n">Sensor correction</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24580"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24580<small>doc 6004H</small></td><td class="n">PV filter time constant</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24581"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24581<small>doc 6005H</small></td><td class="n">Response delay time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24582"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24582<small>doc 6006H</small></td><td class="n">SVTC bias</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28672"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28672<small>doc 7000H</small></td><td class="n">Input type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = K -200 to 1370 C; 1 = K -200.0 to 400.0 C; 2 = J -200 to 1000 C; 3 = R 0 to 1760 C; 4 = S 0 to 1760 C; 5 = B 0 to 1820 C; 6 = E -200 to 800 C; 7 = T -200.0 to 400.0 C; 8 = N -200 to 1300 C; 9 = PL-II 0 to 1390 C; 10 = C (W/Re5-26) 0 to 2315 C; 11 = Pt100 -200.0 to 850.0 C; 12 = JPt100 -200.0 to 500.0 C; 13 = Pt100 -200 to 850 C; 14 = JPt100 -200 to 500 C; 15 = K -328 to 2498 F; 16 = K -328.0 to 752.0 F; 17 = J -328 to 1832 F; 18 = R 32 to 3200 F; 19 = S 32 to 3200 F; 20 = B 32 to 3308 F; 21 = E -328 to 1472 F; 22 = T -328.0 to 752.0 F; 23 = N -328 to 2372 F; 24 = PL-II 32 to 2534 F; 25 = C (W/Re5-26) 32 to 4199 F; 26 = Pt100 -328.0 to 1562.0 F; 27 = JPt100 -328.0 to 932.0 F; 28 = Pt100 -328 to 1562 F; 29 = JPt100 -328 to 932 F; 30 = 4 to 20 mA (-2000 to 10000); 31 = 0 to 20 mA (-2000 to 10000); 32 = 0 to 1 V (-2000 to 10000); 33 = 0 to 5 V (-2000 to 10000); 34 = 1 to 5 V (-2000 to 10000); 35 = 0 to 10 V (-2000 to 10000)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-28673"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28673<small>doc 7001H</small></td><td class="n">Scaling high limit</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28674"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28674<small>doc 7002H</small></td><td class="n">Scaling low limit</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28675"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28675<small>doc 7003H</small></td><td class="n">Decimal point place</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No decimal point; 1 = 1 digit; 2 = 2 digits; 3 = 3 digits</td></tr>
<tr data-row data-type="holding_register" id="r-hr-28676"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28676<small>doc 7004H</small></td><td class="n">Event output EV1 allocation</td><td class="d">Changing it clears this event&#x27;s alarm settings.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No event; 1 = High limit alarm; 2 = Low limit alarm; 3 = High/Low limits alarm; 4 = High/Low limits independent alarm; 5 = High/Low limit range alarm; 6 = High/Low limit range independent alarm; 7 = Process high alarm; 8 = Process low alarm; 9 = High limit with standby alarm; 10 = Low limit with standby alarm; 11 = High/Low limits with standby alarm; 12 = High/Low limits with standby independent alarm; 13 = Heater burnout alarm output; 14 = Loop break alarm output; 15 = Time signal output; 16 = Output during AT; 17 = Pattern end output; 18 = Output by communication command (8004H); 19 = RUN output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-28677"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28677<small>doc 7005H</small></td><td class="n">EV1 alarm value 0 enabled</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-28678"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28678<small>doc 7006H</small></td><td class="n">EV1 alarm hysteresis</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28679"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28679<small>doc 7007H</small></td><td class="n">EV1 alarm delay time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28680"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28680<small>doc 7008H</small></td><td class="n">EV1 alarm energized/de-energized</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Energized; 1 = De-energized</td></tr>
<tr data-row data-type="holding_register" id="r-hr-28681"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28681<small>doc 7009H</small></td><td class="n">Event output EV2 allocation</td><td class="d">Changing it clears this event&#x27;s alarm settings.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No event; 1 = High limit alarm; 2 = Low limit alarm; 3 = High/Low limits alarm; 4 = High/Low limits independent alarm; 5 = High/Low limit range alarm; 6 = High/Low limit range independent alarm; 7 = Process high alarm; 8 = Process low alarm; 9 = High limit with standby alarm; 10 = Low limit with standby alarm; 11 = High/Low limits with standby alarm; 12 = High/Low limits with standby independent alarm; 13 = Heater burnout alarm output; 14 = Loop break alarm output; 15 = Time signal output; 16 = Output during AT; 17 = Pattern end output; 18 = Output by communication command (8004H); 19 = RUN output; 20 = Heating/Cooling control output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-28682"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28682<small>doc 700AH</small></td><td class="n">EV2 alarm value 0 enabled</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-28683"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28683<small>doc 700BH</small></td><td class="n">EV2 alarm hysteresis</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28684"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28684<small>doc 700CH</small></td><td class="n">EV2 alarm delay time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28685"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28685<small>doc 700DH</small></td><td class="n">EV2 alarm energized/de-energized</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Energized; 1 = De-energized</td></tr>
<tr data-row data-type="holding_register" id="r-hr-28686"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28686<small>doc 700EH</small></td><td class="n">Event output EV3 allocation</td><td class="d">Changing it clears this event&#x27;s alarm settings.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No event; 1 = High limit alarm; 2 = Low limit alarm; 3 = High/Low limits alarm; 4 = High/Low limits independent alarm; 5 = High/Low limit range alarm; 6 = High/Low limit range independent alarm; 7 = Process high alarm; 8 = Process low alarm; 9 = High limit with standby alarm; 10 = Low limit with standby alarm; 11 = High/Low limits with standby alarm; 12 = High/Low limits with standby independent alarm; 13 = Heater burnout alarm output; 14 = Loop break alarm output; 15 = Time signal output; 16 = Output during AT; 17 = Pattern end output; 18 = Output by communication command (8004H); 19 = RUN output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-28687"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28687<small>doc 700FH</small></td><td class="n">EV3 alarm value 0 enabled</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-28688"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28688<small>doc 7010H</small></td><td class="n">EV3 alarm hysteresis</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28689"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28689<small>doc 7011H</small></td><td class="n">EV3 alarm delay time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28690"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28690<small>doc 7012H</small></td><td class="n">EV3 alarm energized/de-energized</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Energized; 1 = De-energized</td></tr>
<tr data-row data-type="holding_register" id="r-hr-28691"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28691<small>doc 7013H</small></td><td class="n">Event input DI1 allocation</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No event; 1 = Pattern number selection; 2 = Direct/Reverse action; 3 = Program control RUN/STOP; 4 = Program control holding/not holding; 5 = Program control advance function</td></tr>
<tr data-row data-type="holding_register" id="r-hr-28692"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28692<small>doc 7014H</small></td><td class="n">Event input DI2 allocation</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No event; 1 = Pattern number selection; 2 = Direct/Reverse action; 3 = Program control RUN/STOP; 4 = Program control holding/not holding; 5 = Program control advance function</td></tr>
<tr data-row data-type="holding_register" id="r-hr-28693"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28693<small>doc 7015H</small></td><td class="n">Transmission output</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = PV transmission; 1 = SV transmission; 2 = MV transmission</td></tr>
<tr data-row data-type="holding_register" id="r-hr-28694"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28694<small>doc 7016H</small></td><td class="n">Transmission output high limit</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28695"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28695<small>doc 7017H</small></td><td class="n">Transmission output low limit</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28696"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28696<small>doc 7018H</small></td><td class="n">Step time unit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Hours:Minutes; 1 = Minutes:Seconds</td></tr>
<tr data-row data-type="holding_register" id="r-hr-28697"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28697<small>doc 7019H</small></td><td class="n">Power restore action</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Stop; 1 = Continue (resume); 2 = Suspend (hold)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-28698"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28698<small>doc 701AH</small></td><td class="n">Step SV when program control starts</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28699"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28699<small>doc 701BH</small></td><td class="n">Program control start type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = PV start; 1 = PVR start; 2 = SV start</td></tr>
<tr data-row data-type="holding_register" id="r-hr-28700"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28700<small>doc 701CH</small></td><td class="n">Pattern end output time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28701"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28701<small>doc 701DH</small></td><td class="n">AT bias</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28702"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28702<small>doc 701EH</small></td><td class="n">Output status on input error</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Output OFF; 1 = Output ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-28703"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28703<small>doc 701FH</small></td><td class="n">Indication time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28704"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28704<small>doc 7020H</small></td><td class="n">Error indication</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-32768"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32768<small>doc 8000H</small></td><td class="n">Pattern number for operation</td><td class="d">Writable only in program STOP and when DI selects pattern 1.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Pattern 1; 2 = Pattern 2; 3 = Pattern 3; 4 = Pattern 4; 5 = Pattern 5; 6 = Pattern 6; 7 = Pattern 7; 8 = Pattern 8; 9 = Pattern 9; 10 = Pattern 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-32769"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32769<small>doc 8001H</small></td><td class="n">Program control RUN/STOP</td><td class="d">Write-only (06/10H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = STOP; 1 = RUN (cancels HOLD)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-32770"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32770<small>doc 8002H</small></td><td class="n">Program control HOLD</td><td class="d">Write-only; rejected in STOP.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = HOLD</td></tr>
<tr data-row data-type="holding_register" id="r-hr-32771"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32771<small>doc 8003H</small></td><td class="n">Program control ADVANCE</td><td class="d">Write-only; rejected in STOP.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = ADVANCE</td></tr>
<tr data-row data-type="holding_register" id="r-hr-32772"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32772<small>doc 8004H</small></td><td class="n">Output by communication</td><td class="d">Drives EV outputs allocated to &#x27;output by communication&#x27;.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">bit 0 = EV1 output; bit 1 = EV2 output; bit 2 = EV3 output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-32773"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32773<small>doc 8005H</small></td><td class="n">Key operation change flag clearing</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Clear flag</td></tr>
<tr data-row data-type="holding_register" id="r-hr-36864"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36864<small>doc 9000H</small></td><td class="n">PV</td><td class="d">Process value. Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36865"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36865<small>doc 9001H</small></td><td class="n">OUT1 MV</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36866"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36866<small>doc 9002H</small></td><td class="n">OUT2 MV</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36867"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36867<small>doc 9003H</small></td><td class="n">Current step SV</td><td class="d">Raw integer; apply decimal point place (7003H).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36868"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36868<small>doc 9004H</small></td><td class="n">Current step remaining time</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36869"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36869<small>doc 9005H</small></td><td class="n">Current pattern and step</td><td class="d">Lowest hex digit = pattern, next hex digit = step (0 when stopped).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36870"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36870<small>doc 9006H</small></td><td class="n">Current number of repetitions</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36871"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36871<small>doc 9007H</small></td><td class="n">Pattern selected by event input</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36872"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36872<small>doc 9008H</small></td><td class="n">CT1 current value</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36873"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36873<small>doc 9009H</small></td><td class="n">CT2 current value</td><td class="d">Decimal point ignored.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36874"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36874<small>doc 900AH</small></td><td class="n">Status flag</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = OUT1 on; bit 1 = OUT2 on; bit 2 = EV1 output on; bit 3 = EV2 output on; bit 4 = EV3 output on; bit 6 = Loop break alarm output; bit 7 = Overscale; bit 8 = Underscale; bit 9 = Heater burnout alarm output; bit 15 = Changed by keypad</td></tr>
<tr data-row data-type="holding_register" id="r-hr-36875"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36875<small>doc 900BH</small></td><td class="n">Current unit status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Program control (fixed); bit 1 = AT performing; bit 2 = Program control RUN; bit 3 = HOLD; bit 4 = WAIT; bit 5 = Pattern end output on</td></tr>
<tr data-row data-type="holding_register" id="r-hr-36876"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36876<small>doc 900CH</small></td><td class="n">Error status flag 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Error 01; bit 1 = Error 02; bit 4 = Error 05; bit 5 = Error 06; bit 6 = Error 07; bit 9 = Error 10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-36877"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36877<small>doc 900DH</small></td><td class="n">Error status flag 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 3 = Error 20</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Addresses with a pattern or block number follow the manual&#x27;s digit scheme: 2p00H (pattern p = 1-A), 3p00H, 5p00H, and 4k12H-4k16H for PID block k = 1-A. Step n of a pattern uses 2p00H + (n-1) x 3.</li><li>The manual&#x27;s PCD-33A compatible command set (section 7.2, 0001H-00A3H) is not repeated here; see the pcd-33a map for that layout.</li><li>All data are 16-bit two&#x27;s complement; values with a decimal point are sent as whole numbers.</li><li>Units of PID times and limits are not printed in the command table.</li><li>Changing an EV allocation clears that event&#x27;s alarm value-0, hysteresis, delay and energized settings.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Shinko Technos PCB1 programmable controller (C5W/C5 option)</h2><div class="faq"><details open><summary>What Modbus registers does the Shinko Technos PCB1 programmable controller (C5W/C5 option) have?</summary><p>This map lists 678 registers: 678 holding registers. 664 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Shinko Technos PCB1 programmable controller (C5W/C5 option) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Data items are hex (9000H) and are sent unchanged as the Modbus holding-register address. The manual says the Modicon number is the data item plus 40001. The RTU examples read PV at 9000H and write pattern 1 step 1 SV at 2100H (CRCs A90AH and 83E1H checked).</p></details><details><summary>What are the minimum Modbus registers to integrate the Shinko Technos PCB1 programmable controller (C5W/C5 option)?</summary><p>Start with HR 36864 PV (Process value); HR 36867 Current step SV (Current step SV); HR 36869 Current pattern and step (Running pattern and step); HR 36875 Current unit status (Run/hold/wait status); HR 36874 Status flag (Output, alarm and over/underscale flags); HR 32769 Program control RUN/STOP (Program RUN/STOP); HR 32768 Pattern number for operation (Pattern to run); HR 28675 Decimal point place (Decimal point for scaling).</p></details><details><summary>How do I enable Modbus control of the Shinko Technos PCB1 programmable controller (C5W/C5 option)?</summary><p>Requires the C5W or C5 option. In Engineering setting mode 1 (down + MODE for about 3 s) set Communication protocol to MODBUS RTU (or ASCII), then instrument number, speed, data bit/parity and stop bit. These can only be set on the keypad.</p></details><details><summary>Where is the official Shinko Technos PCB1 programmable controller (C5W/C5 option) Modbus documentation?</summary><p>The source is Communication Instruction Manual PCB1 (C5W, C5) (No. PCB1CE3), revision 2019-09, published free by Shinko Technos at https://shinko-technos.co.jp/e/manual/english/PCB1CE3.pdf.</p></details></div>
<h2>More Shinko Technos Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/shinko-technos/acd-acr-13a-15a" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos ACD-13A / ACR-13A / ACD-15A / ACR-15A digital indicating controller (C, C5 options)</h3><p>Shinko ACD/ACR-13A (PID) and ACD/ACR-15A (valve positioning) with the C or C5 communication option; manual No.ACDR1CE8.</p><div class="meta">68 registers &middot; 60 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: ACD-13A, ACR-13A, ACD-15A, ACR-15A</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/acs-13a" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos ACS-13A digital indicating controller (C5 option)</h3><p>Shinko ACS-13A with the C5 serial communication option; communication manual No.ACS12CE5.</p><div class="meta">58 registers &middot; 50 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: ACS-13A-C5, ACS-13A C5</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/acs2" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos ACS2 digital indicating controller (C5, C5W options)</h3><p>Shinko ACS2 with the C5 or C5W serial option, Shinko protocol / MODBUS RTU command set; manual No.ACS2CE3.</p><div class="meta">47 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS2-C5, ACS2-C5W</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/aer-102-ech" data-row><span class="k">Sensor (conductivity controller)</span><h3>Shinko Technos AER-102-ECH conductivity indicating controller (C5 option)</h3><p>Shinko AER-102-ECH electrical conductivity controller with the C5 RS-485 option; manual No. AER11CECE5.</p><div class="meta">164 registers &middot; 156 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: AER-102-ECH</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/bcx2" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos BCS2 / BCR2 / BCD2 digital indicating controller (C5, C5W options)</h3><p>Shinko BCx2 series (BCS2, BCR2, BCD2) with the C5 or C5W communication option, standard (not JC-allocated) command set; manual No.BCx2CE6.</p><div class="meta">91 registers &middot; 78 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: BCS2, BCR2, BCD2, BCx2</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/dcl-33a-dc" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos DCL-33A DC digital indicating controller (C5 option)</h3><p>Shinko DCL-33A DC with the C5 option; communication manual No.DCL3CDCE2.</p><div class="meta">43 registers &middot; 38 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: DCL-33A DC, DCL-33A-DC-C5</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/dcl-33a" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos DCL-33A digital indicating controller (C5 option)</h3><p>Shinko DCL-33A with the C5 serial option, plain (non-block) Modbus protocol setting; manual No.DCL32CE3.</p><div class="meta">42 registers &middot; 38 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: DCL-33A-C5, DCL-33A C5</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/fc-series" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos FC series digital indicating controller (C/C5 option, Modbus ASCII)</h3><p>Shinko FCS-23A, FCR-13A, FCR-23A and FCD-13A with the C or C5 serial option; FCR-15A and FCD-15A have no Modbus (Shinko protocol only). Manual No.FC1CE11.</p><div class="meta">160 registers &middot; 153 writable &middot; ASCII</div><span class="sr-only"> Also known as: FCS-23A, FCR-13A, FCR-23A, FCD-13A</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/gr200" data-row><span class="k">Sensor (paperless recorder)</span><h3>Shinko Technos GR200 paperless recorder (Modbus RTU / Modbus TCP)</h3><p>Shinko GR200 paperless recorder with RS-485 Modbus RTU or Ethernet Modbus TCP; manual GR2CE1.</p><div class="meta">145 registers &middot; 108 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: GR200</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/hr-700" data-row><span class="k">Sensor (chart recorder)</span><h3>Shinko Technos HR-700 hybrid recorder (Modbus RTU, firmware 4.00+)</h3><p>Shinko HR-700 hybrid recorders (multipoint and pen types), body version 4.00 or later, Modbus map version 01; manual No. HR7CE4.</p><div class="meta">240 registers &middot; 196 writable &middot; RTU</div><span class="sr-only"> Also known as: HR-700</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/jcl-33a" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos JCL-33A digital indicating controller (C5 option)</h3><p>Shinko JCL-33A with the C5 option, protocol set to plain &#x27;Modbus RTU mode&#x27; or &#x27;Modbus ASCII mode&#x27; (not the Block Read/Write modes, which use another layout); manual No.JCL3CE3.</p><div class="meta">61 registers &middot; 54 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: JCL-33A-C5, JCL-33A C5</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/jcx-33a" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos JCS-33A / JCM-33A / JCR-33A / JCD-33A digital indicating controller (C5 option)</h3><p>Shinko JCx-33A series (JCS, JCM, JCR, JCD-33A) with the C5 option; communication manual No.JC3CE11.</p><div class="meta">50 registers &middot; 46 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: JCS-33A, JCM-33A, JCR-33A, JCD-33A, JCx-33A</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/jir-301-m" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos JIR-301-M digital indicator (C5 option)</h3><p>Shinko JIR-301-M with the C5 option, plain (non-block) Modbus protocol setting; manual No.JIR32CE4.</p><div class="meta">28 registers &middot; 25 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: JIR-301-M-C5, JIR-301-M C5</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/pca1" data-row><span class="k">Sensor (programmable temperature controller)</span><h3>Shinko Technos PCA1 programmable controller (C/C5 option)</h3><p>Shinko PCA1 programmable controllers with the C or C5 serial option; manual No. PCA1CE3.</p><div class="meta">328 registers &middot; 318 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: PCA1</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/pcd-33a" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos PCD-33A programmable controller (C5 option)</h3><p>Shinko PCD-33A program controller with the C5 RS-485 option; manual printed No.PCD3CE1 2003.02 (file PCD3CE2).</p><div class="meta">329 registers &middot; 321 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: PCD-33A-R/M, PCD-33A-S/M</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/sgxl" data-row><span class="k">Sensor (signal conditioner)</span><h3>Shinko Technos SGxL signal conditioner series (Modbus RTU)</h3><p>Shinko SGxL signal conditioners (SGBL, SGCL, SGDL, SGIL, SGLL, SGML, SGPL, SGRL, SGSL, SGTL, SGUL); SGFL and SGJL are not covered. Manual No.SGxL1CE3.</p><div class="meta">46 registers &middot; 41 writable &middot; RTU</div><span class="sr-only"> Also known as: SGBL, SGCL, SGDL, SGIL, SGLL, SGML, SGPL, SGRL, SGSL, SGTL, SGUL</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/wcl-13a" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos WCL-13A 2-channel digital indicating controller (C5 option)</h3><p>Shinko WCL-13A two-loop controller with the C5 option; communication manual No.WCL1CE3.</p><div class="meta">146 registers &middot; 130 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: WCL-13A-C5, WCL-13A C5</span></a></li></ul>
<p class="updated">Source: <a href="https://shinko-technos.co.jp/e/manual/english/PCB1CE3.pdf" rel="nofollow noopener" target="_blank">Communication Instruction Manual PCB1 (C5W, C5) &middot; No. PCB1CE3 &middot; rev. 2019-09</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
