<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Siemens 7SR10 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Siemens 7SR10 Modbus register map: 426 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/siemens/reyrolle-7sr10">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Siemens 7SR10 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Siemens 7SR10 Modbus register map: 426 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/siemens/reyrolle-7sr10">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Siemens 7SR10 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Siemens 7SR10 Modbus register map: 426 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/siemens/reyrolle-7sr10",
   "url": "https://easymodbus.com/modbus-register-maps/siemens/reyrolle-7sr10",
   "name": "Siemens 7SR10 Modbus Register List & Map | Easy Modbus",
   "description": "Siemens 7SR10 Modbus register map: 426 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/siemens/reyrolle-7sr10#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/siemens/reyrolle-7sr10#dataset",
   "name": "Siemens Reyrolle 7SR10 Argus overcurrent and earth-fault relay (Modbus RTU) Modbus register map",
   "description": "The 7SR10 is a compact non-directional overcurrent and earth-fault protection relay with an RS-485 port that can run IEC 60870-5-103, Modbus RTU or DNP3. Under Modbus, commands are coils, protection and status indications are discrete inputs, and measurands are input registers. This map covers the default point list: binary outputs, control commands, protection elements, voltages, currents, frequency, power factor, maximum demand, fault values, counters and status bit strings. Siemens 7SR10 Modbus register map: 426 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/siemens/reyrolle-7sr10",
   "keywords": [
    "Siemens Reyrolle 7SR10 Argus overcurrent and earth-fault relay (Modbus RTU) Modbus register map",
    "Siemens Reyrolle 7SR10 Argus overcurrent and earth-fault relay (Modbus RTU) Modbus registers",
    "Siemens Modbus map",
    "7SR10 Argus Modbus register map",
    "Reyrolle 7SR10 Modbus register map",
    "7SR1003 Modbus register map",
    "7SR1004 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Reyrolle 7SR10 Communication Protocols Manual (IEC 60870-5-103, Modbus RTU, DNP3)",
    "url": "https://docs.rs-online.com/a9fe/A700000016195318.pdf",
    "author": {
     "@type": "Organization",
     "name": "Siemens"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Siemens Reyrolle 7SR10 Argus overcurrent and earth-fault relay (Modbus RTU)",
    "description": "Protection relay"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/siemens/reyrolle-7sr10.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/siemens/reyrolle-7sr10.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Siemens Reyrolle 7SR10 Argus overcurrent and earth-fault relay (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 426 registers: 51 coils, 254 discrete inputs, 121 input registers. 51 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Siemens Reyrolle 7SR10 Argus overcurrent and earth-fault relay (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The point list uses Modicon numbers: coils 00001+, inputs 10001+, input registers 30001+. Subtract the block base for the wire address: coil 00001 = address 0, input 10001 = address 0, input register 30010 = address 9. The data-type section uses the same numbering (a float 'stored in registers 30001 and 30002')."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Siemens Reyrolle 7SR10 Argus overcurrent and earth-fault relay (Modbus RTU) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Siemens Reyrolle 7SR10 Argus overcurrent and earth-fault relay (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 63 I Primary a (Primary current phase a); IR 65 I Primary b (Primary current phase b); IR 67 I Primary c (Primary current phase c); IR 59 Frequency (Frequency); DI 109 General Trip (General trip); CO 108 CB 1 (CB 1 control point)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Siemens Reyrolle 7SR10 Argus overcurrent and earth-fault relay (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "In the Communications menu set COM1-RS485 Protocol = Modbus RTU (factory default is IEC 60870-5-103), then the station address (1-247), baud rate (default 19200) and parity (default even). Remote control needs the port mode to be Remote (default)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Siemens Reyrolle 7SR10 Argus overcurrent and earth-fault relay (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Reyrolle 7SR10 Communication Protocols Manual (IEC 60870-5-103, Modbus RTU, DNP3) (C53000-L7040-C002-7), revision 2025-11. Siemens doesn't publish it on its own website, so this map was re-typed from a free copy at https://docs.rs-online.com/a9fe/A700000016195318.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Siemens",
     "item": "https://easymodbus.com/modbus-register-maps/siemens/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Reyrolle 7SR10 Argus overcurrent and earth-fault relay (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/siemens/reyrolle-7sr10"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/siemens/">Siemens</a></li><li aria-current="page">Reyrolle 7SR10 Argus overcurrent and earth-fault relay (Modbus RTU)</li></ol>
<p class="eyebrow">Protection relay &middot; Modbus register map</p><h1><span class="mfr">Siemens</span> Reyrolle 7SR10 Argus overcurrent and earth-fault relay (Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The 7SR10 is a compact non-directional overcurrent and earth-fault protection relay with an RS-485 port that can run IEC 60870-5-103, Modbus RTU or DNP3. Under Modbus, commands are coils, protection and status indications are discrete inputs, and measurands are input registers. This map covers the default point list: binary outputs, control commands, protection elements, voltages, currents, frequency, power factor, maximum demand, fault values, counters and status bit strings.</p>
<p>This page lists <strong>426 Modbus registers</strong> for the Siemens Reyrolle 7SR10 Argus overcurrent and earth-fault relay (Modbus RTU) &mdash; 51 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Siemens&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/siemens/">Siemens</a></dd></div><div><dt>Model</dt><dd>Reyrolle 7SR10 Argus overcurrent and earth-fault relay (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/motor-protection/">Protection relay</a></dd></div><div><dt>Registers</dt><dd>426 (51 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>7SR10 Argus, Reyrolle 7SR10, 7SR1003, 7SR1004</dd></div><div><dt>Source document</dt><dd><a href="https://docs.rs-online.com/a9fe/A700000016195318.pdf" rel="nofollow noopener" target="_blank">Reyrolle 7SR10 Communication Protocols Manual (IEC 60870-5-103, Modbus RTU, DNP3) &middot; C53000-L7040-C002-7 &middot; rev. 2025-11 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/siemens/reyrolle-7sr10.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/siemens/reyrolle-7sr10.json">JSON</a>
  <a class="btn" href="https://docs.rs-online.com/a9fe/A700000016195318.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Siemens Reyrolle 7SR10 Argus overcurrent and earth-fault relay (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Set COM1-RS485 Protocol to Modbus RTU and give the relay a station address, then read input registers (FC 04) from 30010 for voltages and 30064 for currents; values are 32-bit integers with 3 decimals, high word first. Protection pickups and trips are discrete inputs (FC 02); commands are coils (FC 05).</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-63">IR 63</a></td><td class="n">I Primary a</td><td class="f">INT32 ABCD</td><td>Primary current phase a</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-65">IR 65</a></td><td class="n">I Primary b</td><td class="f">INT32 ABCD</td><td>Primary current phase b</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-67">IR 67</a></td><td class="n">I Primary c</td><td class="f">INT32 ABCD</td><td>Primary current phase c</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-59">IR 59</a></td><td class="n">Frequency</td><td class="f">INT32 ABCD</td><td>Frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-di-109">DI 109</a></td><td class="n">General Trip</td><td class="f">BIT</td><td>General trip</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-co-108">CO 108</a></td><td class="n">CB 1</td><td class="f">BIT</td><td>CB 1 control point</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>In the Communications menu set COM1-RS485 Protocol = Modbus RTU (factory default is IEC 60870-5-103), then the station address (1-247), baud rate (default 19200) and parity (default even). Remote control needs the port mode to be Remote (default).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Measurands are input registers (FC 04), not holding registers.</li><li>FP_32BITS_3DP values are integers: divide by 1000.</li><li>Bit strings put the first item in the least significant bit.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485 baud 75-38400 (default 19200), parity none/odd/even (default even).</li><li>The USB port can run the same protocol at the same time.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The &#x27;Mult&#x27; column is not explained in the manual; check power readings against the relay display before using them.</li><li>Event records must be read as exactly 8 registers or the relay answers exception 2.</li></ul>
</section>
<h2 id="registers">Siemens Reyrolle 7SR10 Argus overcurrent and earth-fault relay (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>51</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>254</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>121</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">426 of 426 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Siemens Reyrolle 7SR10 Argus overcurrent and earth-fault relay (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-0"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">0<small>doc 00001</small></td><td class="n">Binary output 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-1"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1<small>doc 00002</small></td><td class="n">Binary output 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-2"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2<small>doc 00003</small></td><td class="n">Binary output 3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-3"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">3<small>doc 00004</small></td><td class="n">Binary output 4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-4"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">4<small>doc 00005</small></td><td class="n">Binary output 5</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-5"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">5<small>doc 00006</small></td><td class="n">Binary output 6</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-99"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">99<small>doc 00100</small></td><td class="n">LED reset</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-100"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">100<small>doc 00101</small></td><td class="n">Setting G1 selected</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-101"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">101<small>doc 00102</small></td><td class="n">Setting G2 selected</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-102"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">102<small>doc 00103</small></td><td class="n">Setting G3 selected</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-103"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">103<small>doc 00104</small></td><td class="n">Setting G4 selected</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-108"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">108<small>doc 00109</small></td><td class="n">CB 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-109"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">109<small>doc 00110</small></td><td class="n">CB 1 Trip and Reclose</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-110"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">110<small>doc 00111</small></td><td class="n">CB 1 Trip and Lockout</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-111"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">111<small>doc 00112</small></td><td class="n">Auto-reclose active</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-112"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">112<small>doc 00113</small></td><td class="n">HotLine Working</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-113"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">113<small>doc 00114</small></td><td class="n">E/F Out</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-114"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">114<small>doc 00115</small></td><td class="n">SEF Out</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-115"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">115<small>doc 00116</small></td><td class="n">Inst Protection Out</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-117"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">117<small>doc 00118</small></td><td class="n">Reset CB Total Trip Count</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-118"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">118<small>doc 00119</small></td><td class="n">Reset CB Delta Trip Count</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-119"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">119<small>doc 00120</small></td><td class="n">Reset CB Count To AR Block</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-120"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">120<small>doc 00121</small></td><td class="n">Reset CB Frequent Ops Count</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-122"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">122<small>doc 00123</small></td><td class="n">Reset I^2t CB Wear</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-125"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">125<small>doc 00126</small></td><td class="n">Demand metering reset</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-153"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">153<small>doc 00154</small></td><td class="n">Reset Energy Meters</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-154"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">154<small>doc 00155</small></td><td class="n">Remote mode</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-155"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">155<small>doc 00156</small></td><td class="n">Out of Service Mode</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-156"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">156<small>doc 00157</small></td><td class="n">Local mode</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-157"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">157<small>doc 00158</small></td><td class="n">Local and Remote</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-164"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">164<small>doc 00165</small></td><td class="n">Reset Start Count</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-179"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">179<small>doc 00180</small></td><td class="n">CB 1 Opened</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-180"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">180<small>doc 00181</small></td><td class="n">CB 1 Closed</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-199"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">199<small>doc 00200</small></td><td class="n">User SP Command 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-200"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">200<small>doc 00201</small></td><td class="n">User SP Command 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-201"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">201<small>doc 00202</small></td><td class="n">User SP Command 3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-202"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">202<small>doc 00203</small></td><td class="n">User SP Command 4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-203"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">203<small>doc 00204</small></td><td class="n">User SP Command 5</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-204"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">204<small>doc 00205</small></td><td class="n">User SP Command 6</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-205"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">205<small>doc 00206</small></td><td class="n">User SP Command 7</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-206"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">206<small>doc 00207</small></td><td class="n">User SP Command 8</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-207"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">207<small>doc 00208</small></td><td class="n">User DP Command 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-208"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">208<small>doc 00209</small></td><td class="n">User DP Command 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-209"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">209<small>doc 00210</small></td><td class="n">User DP Command 3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-210"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">210<small>doc 00211</small></td><td class="n">User DP Command 4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-211"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">211<small>doc 00212</small></td><td class="n">User DP Command 5</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-212"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">212<small>doc 00213</small></td><td class="n">User DP Command 6</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-213"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">213<small>doc 00214</small></td><td class="n">User DP Command 7</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-214"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">214<small>doc 00215</small></td><td class="n">User DP Command 8</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-225"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">225<small>doc 00226</small></td><td class="n">Block 27/59</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-226"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">226<small>doc 00227</small></td><td class="n">Cmd Trip</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-0"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">0<small>doc 10001</small></td><td class="n">Binary Input 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1<small>doc 10002</small></td><td class="n">Binary Input 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-2"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">2<small>doc 10003</small></td><td class="n">Binary Input 3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-3"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">3<small>doc 10004</small></td><td class="n">Binary Input 4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-4"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">4<small>doc 10005</small></td><td class="n">Binary Input 5</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-5"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">5<small>doc 10006</small></td><td class="n">Binary Input 6</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-6"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">6<small>doc 10007</small></td><td class="n">Binary Input 7</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7<small>doc 10008</small></td><td class="n">Binary Input 8</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-8"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">8<small>doc 10009</small></td><td class="n">Binary Input 9</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-101"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">101<small>doc 10102</small></td><td class="n">Remote Mode</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-102"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">102<small>doc 10103</small></td><td class="n">Out Of Service Mode</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-103"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">103<small>doc 10104</small></td><td class="n">Local Mode</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-104"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">104<small>doc 10105</small></td><td class="n">Local &amp; Remote</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-109"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">109<small>doc 10110</small></td><td class="n">General Trip</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-110"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">110<small>doc 10111</small></td><td class="n">Trip Circuit Fail</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-111"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">111<small>doc 10112</small></td><td class="n">Start/Pick-up L1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-112"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">112<small>doc 10113</small></td><td class="n">Start/Pick-up L2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-113"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">113<small>doc 10114</small></td><td class="n">Start/Pick-up L3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-114"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">114<small>doc 10115</small></td><td class="n">General Start/Pick-up</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-115"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">115<small>doc 10116</small></td><td class="n">VT Fuse Failure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-116"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">116<small>doc 10117</small></td><td class="n">Earth Fault Forward/Line</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-117"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">117<small>doc 10118</small></td><td class="n">Earth Fault Reverse/Busbar</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-118"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">118<small>doc 10119</small></td><td class="n">Start/Pick-up N</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-119"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">119<small>doc 10120</small></td><td class="n">Fault Forward/Line</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-120"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">120<small>doc 10121</small></td><td class="n">Fault Reverse/Busbar</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-121"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">121<small>doc 10122</small></td><td class="n">51-1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-122"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">122<small>doc 10123</small></td><td class="n">50-1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-123"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">123<small>doc 10124</small></td><td class="n">51N-1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-124"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">124<small>doc 10125</small></td><td class="n">50N-1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-125"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">125<small>doc 10126</small></td><td class="n">51G-1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-126"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">126<small>doc 10127</small></td><td class="n">50G-1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-127"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">127<small>doc 10128</small></td><td class="n">51-2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-128"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">128<small>doc 10129</small></td><td class="n">50-2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-129"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">129<small>doc 10130</small></td><td class="n">51N-2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-130"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">130<small>doc 10131</small></td><td class="n">50N-2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-131"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">131<small>doc 10132</small></td><td class="n">51G-2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-132"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">132<small>doc 10133</small></td><td class="n">50G-2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-133"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">133<small>doc 10134</small></td><td class="n">51-3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-134"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">134<small>doc 10135</small></td><td class="n">50-3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-135"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">135<small>doc 10136</small></td><td class="n">51N-3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-136"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">136<small>doc 10137</small></td><td class="n">50N-3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-137"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">137<small>doc 10138</small></td><td class="n">51G-3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-138"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">138<small>doc 10139</small></td><td class="n">50G-3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-139"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">139<small>doc 10140</small></td><td class="n">51-4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-140"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">140<small>doc 10141</small></td><td class="n">50-4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-141"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">141<small>doc 10142</small></td><td class="n">51N-4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-142"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">142<small>doc 10143</small></td><td class="n">50N-4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-143"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">143<small>doc 10144</small></td><td class="n">51G-4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-144"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">144<small>doc 10145</small></td><td class="n">50G-4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-145"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">145<small>doc 10146</small></td><td class="n">50BF Stage 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-146"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">146<small>doc 10147</small></td><td class="n">49-Alarm</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-147"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">147<small>doc 10148</small></td><td class="n">49-Trip</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-148"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">148<small>doc 10149</small></td><td class="n">60 CTS</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-149"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">149<small>doc 10150</small></td><td class="n">46IT</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-150"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">150<small>doc 10151</small></td><td class="n">46DT</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-151"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">151<small>doc 10152</small></td><td class="n">47-1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-152"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">152<small>doc 10153</small></td><td class="n">47-2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-153"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">153<small>doc 10154</small></td><td class="n">46BC</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-154"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">154<small>doc 10155</small></td><td class="n">27/59-1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-155"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">155<small>doc 10156</small></td><td class="n">27/59-2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-156"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">156<small>doc 10157</small></td><td class="n">27/59-3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-157"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">157<small>doc 10158</small></td><td class="n">27/59-4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-158"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">158<small>doc 10159</small></td><td class="n">59NIT</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-159"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">159<small>doc 10160</small></td><td class="n">59NDT</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-160"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">160<small>doc 10161</small></td><td class="n">81-1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-161"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">161<small>doc 10162</small></td><td class="n">81-2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-162"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">162<small>doc 10163</small></td><td class="n">81-3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-163"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">163<small>doc 10164</small></td><td class="n">81-4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-166"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">166<small>doc 10167</small></td><td class="n">64H</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-167"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">167<small>doc 10168</small></td><td class="n">37-1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-168"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">168<small>doc 10169</small></td><td class="n">37-2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-170"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">170<small>doc 10171</small></td><td class="n">Auto-reclose active</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-171"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">171<small>doc 10172</small></td><td class="n">CB on by auto reclose</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-172"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">172<small>doc 10173</small></td><td class="n">Reclaim</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-173"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">173<small>doc 10174</small></td><td class="n">Lockout</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-174"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">174<small>doc 10175</small></td><td class="n">HotLine Working</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-175"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">175<small>doc 10176</small></td><td class="n">Inst Protection Out</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-176"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">176<small>doc 10177</small></td><td class="n">CB Total Trip Count</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-177"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">177<small>doc 10178</small></td><td class="n">CB Delta Trip Count</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-178"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">178<small>doc 10179</small></td><td class="n">CB Count To AR Block</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-179"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">179<small>doc 10180</small></td><td class="n">I^2t CB Wear</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-180"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">180<small>doc 10181</small></td><td class="n">79 AR In progress</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-181"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">181<small>doc 10182</small></td><td class="n">Cold Load Active</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-182"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">182<small>doc 10183</small></td><td class="n">E/F Out</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-183"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">183<small>doc 10184</small></td><td class="n">P/F Inst Protection Inhibited</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-184"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">184<small>doc 10185</small></td><td class="n">E/F Inst Protection Inhibited</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-185"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">185<small>doc 10186</small></td><td class="n">SEF Inst Protection Inhibited</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-186"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">186<small>doc 10187</small></td><td class="n">Ext Inst Protection Inhibited</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-201"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">201<small>doc 10202</small></td><td class="n">51SEF-1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-202"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">202<small>doc 10203</small></td><td class="n">50SEF-1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-203"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">203<small>doc 10204</small></td><td class="n">51SEF-2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-204"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">204<small>doc 10205</small></td><td class="n">50SEF-2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-205"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">205<small>doc 10206</small></td><td class="n">51SEF-3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-206"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">206<small>doc 10207</small></td><td class="n">50SEF-3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-207"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">207<small>doc 10208</small></td><td class="n">51SEF-4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-208"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">208<small>doc 10209</small></td><td class="n">50SEF-4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-209"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">209<small>doc 10210</small></td><td class="n">SEF Out</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-210"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">210<small>doc 10211</small></td><td class="n">Trip Circuit Fail 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-211"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">211<small>doc 10212</small></td><td class="n">Trip Circuit Fail 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-212"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">212<small>doc 10213</small></td><td class="n">Trip Circuit Fail 3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-213"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">213<small>doc 10214</small></td><td class="n">CB Total Trip Count</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-214"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">214<small>doc 10215</small></td><td class="n">CB Delta Trip Count</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-215"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">215<small>doc 10216</small></td><td class="n">CB Count To AR Block</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-216"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">216<small>doc 10217</small></td><td class="n">CB Frequent Ops Count</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-217"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">217<small>doc 10218</small></td><td class="n">I^2t CB Wear</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-218"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">218<small>doc 10219</small></td><td class="n">CB 1 Opened</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-219"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">219<small>doc 10220</small></td><td class="n">CB 1 Closed</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-282"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">282<small>doc 10283</small></td><td class="n">Close Circuit Fail 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-283"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">283<small>doc 10284</small></td><td class="n">Close Circuit Fail 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-284"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">284<small>doc 10285</small></td><td class="n">Close Circuit Fail 3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-285"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">285<small>doc 10286</small></td><td class="n">Close Circuit Fail</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-287"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">287<small>doc 10288</small></td><td class="n">SEF Forward/Line</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-288"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">288<small>doc 10289</small></td><td class="n">SEF Reverse/Busbar</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-289"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">289<small>doc 10290</small></td><td class="n">General Alarm 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-290"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">290<small>doc 10291</small></td><td class="n">General Alarm 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-291"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">291<small>doc 10292</small></td><td class="n">General Alarm 3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-292"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">292<small>doc 10293</small></td><td class="n">General Alarm 4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-293"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">293<small>doc 10294</small></td><td class="n">General Alarm 5</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-294"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">294<small>doc 10295</small></td><td class="n">General Alarm 6</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-301"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">301<small>doc 10302</small></td><td class="n">Quick Logic E1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-302"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">302<small>doc 10303</small></td><td class="n">Quick Logic E2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-303"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">303<small>doc 10304</small></td><td class="n">Quick Logic E3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-304"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">304<small>doc 10305</small></td><td class="n">Quick Logic E4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-333"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">333<small>doc 10334</small></td><td class="n">60 CTS-I</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-334"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">334<small>doc 10335</small></td><td class="n">81HBL2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-335"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">335<small>doc 10336</small></td><td class="n">37G-1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-336"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">336<small>doc 10337</small></td><td class="n">37G-2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-337"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">337<small>doc 10338</small></td><td class="n">37SEF-1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-338"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">338<small>doc 10339</small></td><td class="n">37SEF-2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-366"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">366<small>doc 10367</small></td><td class="n">50BF Stage 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-367"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">367<small>doc 10368</small></td><td class="n">Wattmetric Po&gt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-368"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">368<small>doc 10369</small></td><td class="n">37-PhA</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-369"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">369<small>doc 10370</small></td><td class="n">37-PhB</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-370"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">370<small>doc 10371</small></td><td class="n">37-PhC</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-371"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">371<small>doc 10372</small></td><td class="n">50 LC-1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-372"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">372<small>doc 10373</small></td><td class="n">50 LC-2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-373"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">373<small>doc 10374</small></td><td class="n">50G LC-1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-374"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">374<small>doc 10375</small></td><td class="n">50G LC-2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-375"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">375<small>doc 10376</small></td><td class="n">50SEF LC-1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-376"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">376<small>doc 10377</small></td><td class="n">50SEF LC-2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-377"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">377<small>doc 10378</small></td><td class="n">50BF-PhA</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-378"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">378<small>doc 10379</small></td><td class="n">50BF-PhB</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-379"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">379<small>doc 10380</small></td><td class="n">50BF-PhC</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-380"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">380<small>doc 10381</small></td><td class="n">50BF-EF</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-382"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">382<small>doc 10383</small></td><td class="n">60 CTS-I-PhA</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-383"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">383<small>doc 10384</small></td><td class="n">60 CTS-I-PhB</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-384"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">384<small>doc 10385</small></td><td class="n">60 CTS-I-PhC</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-389"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">389<small>doc 10390</small></td><td class="n">Trip PhA</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-390"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">390<small>doc 10391</small></td><td class="n">Trip PhB</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-391"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">391<small>doc 10392</small></td><td class="n">Trip PhC</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-400"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">400<small>doc 10401</small></td><td class="n">27/59 PhA</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-401"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">401<small>doc 10402</small></td><td class="n">27/59 PhB</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-402"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">402<small>doc 10403</small></td><td class="n">27/59 PhC</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-409"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">409<small>doc 10410</small></td><td class="n">CB Alarm</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-430"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">430<small>doc 10431</small></td><td class="n">67SEF-1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-431"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">431<small>doc 10432</small></td><td class="n">67SEF-2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-500"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">500<small>doc 10501</small></td><td class="n">Virtual Input 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-501"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">501<small>doc 10502</small></td><td class="n">Virtual Input 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-502"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">502<small>doc 10503</small></td><td class="n">Virtual Input 3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-503"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">503<small>doc 10504</small></td><td class="n">Virtual Input 4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-504"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">504<small>doc 10505</small></td><td class="n">Virtual Input 5</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-505"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">505<small>doc 10506</small></td><td class="n">Virtual Input 6</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-506"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">506<small>doc 10507</small></td><td class="n">Virtual Input 7</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-507"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">507<small>doc 10508</small></td><td class="n">Virtual Input 8</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-600"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">600<small>doc 10601</small></td><td class="n">LED 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-601"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">601<small>doc 10602</small></td><td class="n">LED 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-602"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">602<small>doc 10603</small></td><td class="n">LED 3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-603"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">603<small>doc 10604</small></td><td class="n">LED 4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-604"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">604<small>doc 10605</small></td><td class="n">LED 5</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-605"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">605<small>doc 10606</small></td><td class="n">LED 6</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-606"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">606<small>doc 10607</small></td><td class="n">LED 7</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-607"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">607<small>doc 10608</small></td><td class="n">LED 8</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-608"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">608<small>doc 10609</small></td><td class="n">LED 9</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-700"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">700<small>doc 10701</small></td><td class="n">LED PU 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-701"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">701<small>doc 10702</small></td><td class="n">LED PU 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-702"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">702<small>doc 10703</small></td><td class="n">LED PU 3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-703"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">703<small>doc 10704</small></td><td class="n">LED PU 4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-704"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">704<small>doc 10705</small></td><td class="n">LED PU 5</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-705"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">705<small>doc 10706</small></td><td class="n">LED PU 6</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-706"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">706<small>doc 10707</small></td><td class="n">LED PU 7</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-707"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">707<small>doc 10708</small></td><td class="n">LED PU 8</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-708"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">708<small>doc 10709</small></td><td class="n">LED PU 9</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-799"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">799<small>doc 10800</small></td><td class="n">Cold Start</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-801"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">801<small>doc 10802</small></td><td class="n">Re-Start</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-802"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">802<small>doc 10803</small></td><td class="n">Power On</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-803"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">803<small>doc 10804</small></td><td class="n">Expected Restart</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-804"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">804<small>doc 10805</small></td><td class="n">Unexpected Restart</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-805"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">805<small>doc 10806</small></td><td class="n">Reset Start Count</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-899"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">899<small>doc 10900</small></td><td class="n">User SP Command 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-900"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">900<small>doc 10901</small></td><td class="n">User SP Command 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-901"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">901<small>doc 10902</small></td><td class="n">User SP Command 3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-902"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">902<small>doc 10903</small></td><td class="n">User SP Command 4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-903"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">903<small>doc 10904</small></td><td class="n">User SP Command 5</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-904"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">904<small>doc 10905</small></td><td class="n">User SP Command 6</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-905"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">905<small>doc 10906</small></td><td class="n">User SP Command 7</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-906"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">906<small>doc 10907</small></td><td class="n">User SP Command 8</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-907"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">907<small>doc 10908</small></td><td class="n">User DP Command 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-908"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">908<small>doc 10909</small></td><td class="n">User DP Command 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-909"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">909<small>doc 10910</small></td><td class="n">User DP Command 3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-910"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">910<small>doc 10911</small></td><td class="n">User DP Command 4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-911"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">911<small>doc 10912</small></td><td class="n">User DP Command 5</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-912"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">912<small>doc 10913</small></td><td class="n">User DP Command 6</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-913"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">913<small>doc 10914</small></td><td class="n">User DP Command 7</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-914"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">914<small>doc 10915</small></td><td class="n">User DP Command 8</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-915"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">915<small>doc 10916</small></td><td class="n">32-1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-916"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">916<small>doc 10917</small></td><td class="n">32-2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-917"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">917<small>doc 10918</small></td><td class="n">32S-1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-918"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">918<small>doc 10919</small></td><td class="n">32S-2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-919"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">919<small>doc 10920</small></td><td class="n">55-1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-920"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">920<small>doc 10921</small></td><td class="n">55-2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1072"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1072<small>doc 11073</small></td><td class="n">CB DBI</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1073"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1073<small>doc 11074</small></td><td class="n">CB Travelling</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1074"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1074<small>doc 11075</small></td><td class="n">Close CB Failed</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1075"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1075<small>doc 11076</small></td><td class="n">Open CB Failed</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1076"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1076<small>doc 11077</small></td><td class="n">Start Count Alarm</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1077"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1077<small>doc 11078</small></td><td class="n">50AFD PhA</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1078"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1078<small>doc 11079</small></td><td class="n">50AFD PhB</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1079"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1079<small>doc 11080</small></td><td class="n">50AFD PhC</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1080"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1080<small>doc 11081</small></td><td class="n">50AFD</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1081"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1081<small>doc 11082</small></td><td class="n">AFD Zone 1 Flash</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1082"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1082<small>doc 11083</small></td><td class="n">AFD Zone 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1083"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1083<small>doc 11084</small></td><td class="n">AFD Zone 2 Flash</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1084"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1084<small>doc 11085</small></td><td class="n">AFD Zone 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1085"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1085<small>doc 11086</small></td><td class="n">AFD Zone 3 Flash</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1086"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1086<small>doc 11087</small></td><td class="n">AFD Zone 3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1087"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1087<small>doc 11088</small></td><td class="n">AFD Zone 4 Flash</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1088"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1088<small>doc 11089</small></td><td class="n">AFD Zone 4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1089"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1089<small>doc 11090</small></td><td class="n">AFD Zone 5 Flash</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1090"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1090<small>doc 11091</small></td><td class="n">AFD Zone 5</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1091"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1091<small>doc 11092</small></td><td class="n">AFD Zone 6 Flash</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1092"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1092<small>doc 11093</small></td><td class="n">AFD Zone 6</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1117"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1117<small>doc 11118</small></td><td class="n">81I-THD</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1119"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1119<small>doc 11120</small></td><td class="n">59.S1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1120"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1120<small>doc 11121</small></td><td class="n">59.S2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1121"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1121<small>doc 11122</small></td><td class="n">27.S1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1122"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1122<small>doc 11123</small></td><td class="n">27.S2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1123"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1123<small>doc 11124</small></td><td class="n">59V0</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1124"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1124<small>doc 11125</small></td><td class="n">59 PhAB</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1125"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1125<small>doc 11126</small></td><td class="n">59 PhBC</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1126"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1126<small>doc 11127</small></td><td class="n">59 PhCA</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1127"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1127<small>doc 11128</small></td><td class="n">27 PhAB</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1128"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1128<small>doc 11129</small></td><td class="n">27 PhBC</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1129"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1129<small>doc 11130</small></td><td class="n">27 PhCA</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1130"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1130<small>doc 11131</small></td><td class="n">59V0 Pickup</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1131"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1131<small>doc 11132</small></td><td class="n">81V 59V2 Pickup</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1132"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1132<small>doc 11133</small></td><td class="n">81V 27V1 Pickup</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1133"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1133<small>doc 11134</small></td><td class="n">81.S1 O/F</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1134"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1134<small>doc 11135</small></td><td class="n">81.S1 U/F</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1135"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1135<small>doc 11136</small></td><td class="n">81.S2 O/F</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1136"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1136<small>doc 11137</small></td><td class="n">81.S2 U/F</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1137"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1137<small>doc 11138</small></td><td class="n">81V Unblock</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1138"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1138<small>doc 11139</small></td><td class="n">PI Trip</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1139"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1139<small>doc 11140</small></td><td class="n">Loc 81V En</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1140"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1140<small>doc 11141</small></td><td class="n">DDI Open</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 30001</small></td><td class="n">Event count</td><td class="d">Number of events in the relay&#x27;s event buffer.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-9"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">9<small>doc 30010</small></td><td class="n">V Primary ab</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-11"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">11<small>doc 30012</small></td><td class="n">V Primary bc</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-13"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">13<small>doc 30014</small></td><td class="n">V Primary ca</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-15"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">15<small>doc 30016</small></td><td class="n">V Primary a</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-17"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">17<small>doc 30018</small></td><td class="n">V Primary b</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19<small>doc 30020</small></td><td class="n">V Primary c</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-21"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">21<small>doc 30022</small></td><td class="n">V Secondary a</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-23"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">23<small>doc 30024</small></td><td class="n">V Secondary b</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-25"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">25<small>doc 30026</small></td><td class="n">V Secondary c</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-33"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">33<small>doc 30034</small></td><td class="n">V Nominal ab angle</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-35"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">35<small>doc 30036</small></td><td class="n">V Nominal bc angle</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-37"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">37<small>doc 30038</small></td><td class="n">V Nominal ca angle</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-39"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">39<small>doc 30040</small></td><td class="n">V Nominal a angle</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-41"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">41<small>doc 30042</small></td><td class="n">V Nominal b angle</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-43"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">43<small>doc 30044</small></td><td class="n">V Nominal c angle</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-47"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">47<small>doc 30048</small></td><td class="n">V zps</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-49"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">49<small>doc 30050</small></td><td class="n">V pps</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-51"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">51<small>doc 30052</small></td><td class="n">V nps</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-53"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">53<small>doc 30054</small></td><td class="n">V zps angle</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-55"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">55<small>doc 30056</small></td><td class="n">V pps angle</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-57"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">57<small>doc 30058</small></td><td class="n">V nps angle</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-59"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">59<small>doc 30060</small></td><td class="n">Frequency</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-63"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">63<small>doc 30064</small></td><td class="n">I Primary a</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-65"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">65<small>doc 30066</small></td><td class="n">I Primary b</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-67"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">67<small>doc 30068</small></td><td class="n">I Primary c</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-69"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">69<small>doc 30070</small></td><td class="n">I Secondary a</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-71"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">71<small>doc 30072</small></td><td class="n">I Secondary b</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-73"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">73<small>doc 30074</small></td><td class="n">I Secondary c</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-75"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">75<small>doc 30076</small></td><td class="n">I Nominal a (multiple of rated current)</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>xIn</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-77"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">77<small>doc 30078</small></td><td class="n">I Nominal b (multiple of rated current)</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>xIn</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-79"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">79<small>doc 30080</small></td><td class="n">I Nominal c (multiple of rated current)</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>xIn</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-81"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">81<small>doc 30082</small></td><td class="n">I Nominal a angle</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-83"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">83<small>doc 30084</small></td><td class="n">I Nominal b angle</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-85"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">85<small>doc 30086</small></td><td class="n">I Nominal c angle</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-87"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">87<small>doc 30088</small></td><td class="n">I Primary n</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-89"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">89<small>doc 30090</small></td><td class="n">I Secondary n</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-91"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">91<small>doc 30092</small></td><td class="n">I Nominal n (multiple of rated current)</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>xInom</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-93"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">93<small>doc 30094</small></td><td class="n">I Primary g</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-95"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">95<small>doc 30096</small></td><td class="n">I Secondary g</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-97"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">97<small>doc 30098</small></td><td class="n">I Nominal g (multiple of rated current)</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>xInom</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-99"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">99<small>doc 30100</small></td><td class="n">I Nominal zps (multiple of rated current)</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>xIn</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-101"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">101<small>doc 30102</small></td><td class="n">I Nominal pps (multiple of rated current)</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>xIn</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-103"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">103<small>doc 30104</small></td><td class="n">I Nominal nps (multiple of rated current)</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>xIn</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-105"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">105<small>doc 30106</small></td><td class="n">I Nominal zps angle</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-107"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">107<small>doc 30108</small></td><td class="n">I Nominal pps angle</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-109"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">109<small>doc 30110</small></td><td class="n">I Nominal nps angle</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-135"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">135<small>doc 30136</small></td><td class="n">Power Factor A</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-137"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">137<small>doc 30138</small></td><td class="n">Power Factor B</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-139"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">139<small>doc 30140</small></td><td class="n">Power Factor C</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-141"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">141<small>doc 30142</small></td><td class="n">Power Factor(3P)</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-151"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">151<small>doc 30152</small></td><td class="n">Thermal Status Ph A</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-152"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">152<small>doc 30153</small></td><td class="n">Thermal Status Ph B</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-153"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">153<small>doc 30154</small></td><td class="n">Thermal Status Ph C</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-166"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">166<small>doc 30167</small></td><td class="n">Fault Records</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-167"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">167<small>doc 30168</small></td><td class="n">Event Records</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-168"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">168<small>doc 30169</small></td><td class="n">Waveform Records</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-169"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">169<small>doc 30170</small></td><td class="n">V Secondary ab</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-171"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">171<small>doc 30172</small></td><td class="n">V Secondary bc</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-173"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">173<small>doc 30174</small></td><td class="n">V Secondary ca</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-175"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">175<small>doc 30176</small></td><td class="n">V Primary n</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-177"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">177<small>doc 30178</small></td><td class="n">V Secondary n</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-179"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">179<small>doc 30180</small></td><td class="n">V Secondary n angle</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-192"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">192<small>doc 30193</small></td><td class="n">I Phase A Max</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-194"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">194<small>doc 30195</small></td><td class="n">I Phase B Max</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-196"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">196<small>doc 30197</small></td><td class="n">I Phase C Max</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-206"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">206<small>doc 30207</small></td><td class="n">I Primary sef</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-208"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">208<small>doc 30209</small></td><td class="n">I Secondary sef</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-210"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">210<small>doc 30211</small></td><td class="n">I Nominal sef (multiple of rated current)</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>xInom</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-240"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">240<small>doc 30241</small></td><td class="n">CB Total Trip Count</td><td class="d">32-bit integer.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-242"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">242<small>doc 30243</small></td><td class="n">CB Delta Trip Count</td><td class="d">32-bit integer.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-244"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">244<small>doc 30245</small></td><td class="n">CB Count To AR Block</td><td class="d">32-bit integer.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-246"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">246<small>doc 30247</small></td><td class="n">CB Frequent Ops Count</td><td class="d">32-bit integer.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-300"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">300<small>doc 30301</small></td><td class="n">I Last Trip a</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-302"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">302<small>doc 30303</small></td><td class="n">I Last Trip b</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-304"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">304<small>doc 30305</small></td><td class="n">I Last Trip c</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-306"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">306<small>doc 30307</small></td><td class="n">V Last Trip a</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-308"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">308<small>doc 30309</small></td><td class="n">V Last Trip b</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-310"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">310<small>doc 30311</small></td><td class="n">V Last Trip c</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-312"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">312<small>doc 30313</small></td><td class="n">I Last Trip n</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-314"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">314<small>doc 30315</small></td><td class="n">I Last Trip g</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-316"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">316<small>doc 30317</small></td><td class="n">I Last Trip sef</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-318"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">318<small>doc 30319</small></td><td class="n">V Phase A Max</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-320"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">320<small>doc 30321</small></td><td class="n">V Phase B Max</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-322"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">322<small>doc 30323</small></td><td class="n">V Phase C Max</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-324"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">324<small>doc 30325</small></td><td class="n">V Phase AB Max</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-326"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">326<small>doc 30327</small></td><td class="n">V Phase BC Max</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-328"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">328<small>doc 30329</small></td><td class="n">V Phase CA Max</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-340"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">340<small>doc 30341</small></td><td class="n">Led 1-16 status</td><td class="d">First item in bit 0 (LSB).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Led 1; bit 1 = Led 2; bit 2 = Led 3; bit 3 = Led 4; bit 4 = Led 5; bit 5 = Led 6; bit 6 = Led 7; bit 7 = Led 8; bit 8 = Led 9; bit 9 = Led 10; bit 10 = Led 11; bit 11 = Led 12; bit 12 = Led 13; bit 13 = Led 14; bit 14 = Led 15; bit 15 = Led 16</td></tr>
<tr data-row data-type="input_register" id="r-ir-341"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">341<small>doc 30342</small></td><td class="n">Led 17-32 status</td><td class="d">First item in bit 0 (LSB).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Led 17; bit 1 = Led 18; bit 2 = Led 19; bit 3 = Led 20; bit 4 = Led 21; bit 5 = Led 22; bit 6 = Led 23; bit 7 = Led 24; bit 8 = Led 25; bit 9 = Led 26; bit 10 = Led 27; bit 11 = Led 28; bit 12 = Led 29; bit 13 = Led 30; bit 14 = Led 31; bit 15 = Led 32</td></tr>
<tr data-row data-type="input_register" id="r-ir-342"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">342<small>doc 30343</small></td><td class="n">Input 1-16 status</td><td class="d">First item in bit 0 (LSB).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Input 1; bit 1 = Input 2; bit 2 = Input 3; bit 3 = Input 4; bit 4 = Input 5; bit 5 = Input 6; bit 6 = Input 7; bit 7 = Input 8; bit 8 = Input 9; bit 9 = Input 10; bit 10 = Input 11; bit 11 = Input 12; bit 12 = Input 13; bit 13 = Input 14; bit 14 = Input 15; bit 15 = Input 16</td></tr>
<tr data-row data-type="input_register" id="r-ir-343"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">343<small>doc 30344</small></td><td class="n">Input 17-32 status</td><td class="d">First item in bit 0 (LSB).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Input 17; bit 1 = Input 18; bit 2 = Input 19; bit 3 = Input 20; bit 4 = Input 21; bit 5 = Input 22; bit 6 = Input 23; bit 7 = Input 24; bit 8 = Input 25; bit 9 = Input 26; bit 10 = Input 27; bit 11 = Input 28; bit 12 = Input 29; bit 13 = Input 30; bit 14 = Input 31; bit 15 = Input 32</td></tr>
<tr data-row data-type="input_register" id="r-ir-344"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">344<small>doc 30345</small></td><td class="n">Output 1-16 status</td><td class="d">First item in bit 0 (LSB).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Output 1; bit 1 = Output 2; bit 2 = Output 3; bit 3 = Output 4; bit 4 = Output 5; bit 5 = Output 6; bit 6 = Output 7; bit 7 = Output 8; bit 8 = Output 9; bit 9 = Output 10; bit 10 = Output 11; bit 11 = Output 12; bit 12 = Output 13; bit 13 = Output 14; bit 14 = Output 15; bit 15 = Output 16</td></tr>
<tr data-row data-type="input_register" id="r-ir-345"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">345<small>doc 30346</small></td><td class="n">Output 17-32 status</td><td class="d">First item in bit 0 (LSB).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Output 17; bit 1 = Output 18; bit 2 = Output 19; bit 3 = Output 20; bit 4 = Output 21; bit 5 = Output 22; bit 6 = Output 23; bit 7 = Output 24; bit 8 = Output 25; bit 9 = Output 26; bit 10 = Output 27; bit 11 = Output 28; bit 12 = Output 29; bit 13 = Output 30; bit 14 = Output 31; bit 15 = Output 32</td></tr>
<tr data-row data-type="input_register" id="r-ir-346"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">346<small>doc 30347</small></td><td class="n">Virtual 1-16 status</td><td class="d">First item in bit 0 (LSB).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Virtual 1; bit 1 = Virtual 2; bit 2 = Virtual 3; bit 3 = Virtual 4; bit 4 = Virtual 5; bit 5 = Virtual 6; bit 6 = Virtual 7; bit 7 = Virtual 8; bit 8 = Virtual 9; bit 9 = Virtual 10; bit 10 = Virtual 11; bit 11 = Virtual 12; bit 12 = Virtual 13; bit 13 = Virtual 14; bit 14 = Virtual 15; bit 15 = Virtual 16</td></tr>
<tr data-row data-type="input_register" id="r-ir-347"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">347<small>doc 30348</small></td><td class="n">Virtual 17-32 status</td><td class="d">First item in bit 0 (LSB).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Virtual 17; bit 1 = Virtual 18; bit 2 = Virtual 19; bit 3 = Virtual 20; bit 4 = Virtual 21; bit 5 = Virtual 22; bit 6 = Virtual 23; bit 7 = Virtual 24; bit 8 = Virtual 25; bit 9 = Virtual 26; bit 10 = Virtual 27; bit 11 = Virtual 28; bit 12 = Virtual 29; bit 13 = Virtual 30; bit 14 = Virtual 31; bit 15 = Virtual 32</td></tr>
<tr data-row data-type="input_register" id="r-ir-348"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">348<small>doc 30349</small></td><td class="n">Equation 1-16 status</td><td class="d">First item in bit 0 (LSB).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Equation 1; bit 1 = Equation 2; bit 2 = Equation 3; bit 3 = Equation 4; bit 4 = Equation 5; bit 5 = Equation 6; bit 6 = Equation 7; bit 7 = Equation 8; bit 8 = Equation 9; bit 9 = Equation 10; bit 10 = Equation 11; bit 11 = Equation 12; bit 12 = Equation 13; bit 13 = Equation 14; bit 14 = Equation 15; bit 15 = Equation 16</td></tr>
<tr data-row data-type="input_register" id="r-ir-349"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">349<small>doc 30350</small></td><td class="n">Equation 17-32 status</td><td class="d">First item in bit 0 (LSB).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Equation 17; bit 1 = Equation 18; bit 2 = Equation 19; bit 3 = Equation 20; bit 4 = Equation 21; bit 5 = Equation 22; bit 6 = Equation 23; bit 7 = Equation 24; bit 8 = Equation 25; bit 9 = Equation 26; bit 10 = Equation 27; bit 11 = Equation 28; bit 12 = Equation 29; bit 13 = Equation 30; bit 14 = Equation 31; bit 15 = Equation 32</td></tr>
<tr data-row data-type="input_register" id="r-ir-359"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">359<small>doc 30360</small></td><td class="n">CB Wear A Remaining</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-361"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">361<small>doc 30362</small></td><td class="n">CB Wear B Remaining</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-363"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">363<small>doc 30364</small></td><td class="n">CB Wear C Remaining</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-365"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">365<small>doc 30366</small></td><td class="n">CB Wear Minimum</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-379"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">379<small>doc 30380</small></td><td class="n">StartCount</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-381"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">381<small>doc 30382</small></td><td class="n">Start Count Target</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-389"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">389<small>doc 30390</small></td><td class="n">Freq Last Trip</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-391"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">391<small>doc 30392</small></td><td class="n">Active Setting Group</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-399"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">399<small>doc 30400</small></td><td class="n">Frequency Max</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-467"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">467<small>doc 30468</small></td><td class="n">CB Trip Time Meter</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-483"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">483<small>doc 30484</small></td><td class="n">AFDZone1Count</td><td class="d">32-bit integer.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-485"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">485<small>doc 30486</small></td><td class="n">AFDZone2Count</td><td class="d">32-bit integer.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-487"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">487<small>doc 30488</small></td><td class="n">AFDZone3Count</td><td class="d">32-bit integer.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-489"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">489<small>doc 30490</small></td><td class="n">AFDZone4Count</td><td class="d">32-bit integer.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-491"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">491<small>doc 30492</small></td><td class="n">AFDZone5Count</td><td class="d">32-bit integer.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-493"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">493<small>doc 30494</small></td><td class="n">AFDZone6Count</td><td class="d">32-bit integer.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-495"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">495<small>doc 30496</small></td><td class="n">V Last Trip ab</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-497"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">497<small>doc 30498</small></td><td class="n">V Last Trip bc</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-499"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">499<small>doc 30500</small></td><td class="n">V Last Trip ca</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-501"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">501<small>doc 30502</small></td><td class="n">V Last Trip n</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-577"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">577<small>doc 30578</small></td><td class="n">I THD a</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-579"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">579<small>doc 30580</small></td><td class="n">I THD b</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-581"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">581<small>doc 30582</small></td><td class="n">I THD c</td><td class="d">Fixed point, 3 decimals.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Source host: this is the unaltered Siemens manual as hosted by RS Components; we did not find a public Siemens copy of this edition.</li><li>Word order: the manual states that 32-bit values are stored in two registers in big-endian format and shows FP_32BITS_3DP 123456 as 30001 = 0001h, 30002 = E240h, so high word first (ABCD).</li><li>FP_32BITS_3DP is a signed 32-bit integer carrying 3 decimal places (123.456 sent as 123456), so scale is 0.001. The manual&#x27;s &#x27;UINT32&#x27; and &#x27;UINT16&#x27; are described as signed (two&#x27;s complement), so they are listed as INT32 / INT16.</li><li>The point list is the factory default; it can be changed with the Communications Configuration Editor, and some points do not exist on every model.</li><li>Each point list row has a &#x27;Mult&#x27; column that the manual does not explain. Numeric rows with Mult 1.000000 are listed (bit strings and the event counter, printed with Mult 0.000000, are also kept); rows with other Mult values (active/reactive/apparent power, max demand power, CB wear, S 3P max) are left out because their engineering scale cannot be settled from the manual.</li><li>Left out: the energy meter registers 30144-30150 (no unit printed), the 8-register event record at 30002 and the TIME_METER holding register 40001 (byte-packed structures, see pp. 35-36).</li><li>Units come from the point list description: &#x27;xIn&#x27; / &#x27;xInom&#x27; values are multiples of rated current, &#x27;Degrees&#x27; values are phase angles.</li><li>Units are given only where the point list prints one; fault, maximum-demand and last-trip values have no unit in the list.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Siemens Reyrolle 7SR10 Argus overcurrent and earth-fault relay (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Siemens Reyrolle 7SR10 Argus overcurrent and earth-fault relay (Modbus RTU) have?</summary><p>This map lists 426 registers: 51 coils, 254 discrete inputs, 121 input registers. 51 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Siemens Reyrolle 7SR10 Argus overcurrent and earth-fault relay (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The point list uses Modicon numbers: coils 00001+, inputs 10001+, input registers 30001+. Subtract the block base for the wire address: coil 00001 = address 0, input 10001 = address 0, input register 30010 = address 9. The data-type section uses the same numbering (a float &#x27;stored in registers 30001 and 30002&#x27;).</p></details><details><summary>What byte order does the Siemens Reyrolle 7SR10 Argus overcurrent and earth-fault relay (Modbus RTU) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Siemens Reyrolle 7SR10 Argus overcurrent and earth-fault relay (Modbus RTU)?</summary><p>Start with IR 63 I Primary a (Primary current phase a); IR 65 I Primary b (Primary current phase b); IR 67 I Primary c (Primary current phase c); IR 59 Frequency (Frequency); DI 109 General Trip (General trip); CO 108 CB 1 (CB 1 control point).</p></details><details><summary>How do I enable Modbus control of the Siemens Reyrolle 7SR10 Argus overcurrent and earth-fault relay (Modbus RTU)?</summary><p>In the Communications menu set COM1-RS485 Protocol = Modbus RTU (factory default is IEC 60870-5-103), then the station address (1-247), baud rate (default 19200) and parity (default even). Remote control needs the port mode to be Remote (default).</p></details><details><summary>Where is the official Siemens Reyrolle 7SR10 Argus overcurrent and earth-fault relay (Modbus RTU) Modbus documentation?</summary><p>The source is Reyrolle 7SR10 Communication Protocols Manual (IEC 60870-5-103, Modbus RTU, DNP3) (C53000-L7040-C002-7), revision 2025-11. Siemens doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://docs.rs-online.com/a9fe/A700000016195318.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>More Siemens Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/siemens/qfa3150-mo" data-row><span class="k">Sensor (room humidity / temperature)</span><h3>Siemens QFA3150/MO room humidity and temperature sensor (Modbus RTU)</h3><p>Siemens QFA3150/MO room relative humidity and temperature sensor, basic documentation edition a (2021-01).</p><div class="meta">10 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: QFA3150/MO, S55720-S535</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/qfm9150-mo-qpm9152-mo" data-row><span class="k">Sensor (duct humidity / temperature / CO2 / VOC)</span><h3>Siemens QFM9150/MO and QPM9152/MO duct sensors (Modbus RTU)</h3><p>Siemens QFM9150/MO duct humidity/temperature sensor and QPM9152/MO duct air quality (CO2, VOC, humidity, temperature) sensor, basic documentation edition a (2022-12).</p><div class="meta">23 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: QFM9150/MO, QPM9152/MO, S55720-S584, S55720-S585</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/reyrolle-7sr11-7sr12" data-row><span class="k">Protection relay</span><h3>Siemens Reyrolle 7SR11 / 7SR12 Argus overcurrent relays (Modbus RTU)</h3><p>Reyrolle 7SR11 (non-directional) and 7SR12 (directional) Argus overcurrent relays, default Modbus RTU point list in the 7SR11 &amp; 7SR12 Complete Technical Manual (Chapter 4, Data Communications, 2015).</p><div class="meta">370 registers &middot; 41 writable &middot; RTU</div><span class="sr-only"> Also known as: 7SR11 Argus, 7SR12 Argus, Reyrolle 7SR11, Reyrolle 7SR12, 7SR120</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sentron-pac2200" data-row><span class="k">Energy meter</span><h3>Siemens SENTRON PAC2200</h3><p>SENTRON 7KM PAC2200 Modbus TCP and Modbus RTU variants (5 A and 65 A), per Equipment Manual 12/2022.</p><div class="meta">146 registers &middot; 19 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: 7KM PAC2200</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sentron-pac3200" data-row><span class="k">Power meter</span><h3>Siemens SENTRON PAC3200</h3><p>SENTRON PAC3200 (7KM2111/7KM2112), Ethernet port and optional PAC RS485 expansion module, per manual edition 02/2008.</p><div class="meta">179 registers &middot; 40 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: 7KM2112-0BA00-2AA0, 7KM2112-0BA00-3AA0, 7KM2111-1BA00-3AA0, 7KM PAC3200</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sentron-3wl-com16" data-row><span class="k">Circuit breaker trip unit (power meter)</span><h3>Siemens SENTRON WL (3WL) air circuit breaker with COM16 Modbus module</h3><p>Siemens SENTRON 3WL air circuit breakers with a COM16 Modbus RTU communication module and, for voltage/power/energy values, the metering function (PLUS), per system manual A5E02126891-02.</p><div class="meta">100 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: SENTRON WL, 3WL, 3WL COM16, COM16</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sicam-p-7kg775x" data-row><span class="k">Power meter</span><h3>Siemens SICAM P power meter (Modbus RTU/ASCII)</h3><p>SICAM P (7KG7xxx) power meters with the Modbus serial interface, per manual E50417-B1076-C241-A5 (release 11.2012).</p><div class="meta">164 registers &middot; 10 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: 7KG7750, 7KG7751, 7KG7755, SICAM P50, SICAM P55, 7KG7610, 7KG7660</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sicam-p850-p855" data-row><span class="k">Power meter (power quality)</span><h3>Siemens SICAM P850 / P855 power monitoring and PQ device</h3><p>SICAM P850 / P855 (7KG85x) with Modbus TCP or Modbus RTU, firmware V3.11, per communication manual E50417-C1040-C482-B1 (05.2024).</p><div class="meta">179 registers &middot; 1 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: 7KG85, 7KG85X, SICAM P850, SICAM P855</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/simocode-pro-v-modbus-rtu" data-row><span class="k">Motor management and protection relay</span><h3>Siemens SIMOCODE pro V Modbus RTU basic unit</h3><p>SIMOCODE pro V Modbus RTU basic units, per Configuration Manual 04/2015 (A5E33498234002A/RS-AA/001).</p><div class="meta">258 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: SIMOCODE pro V Modbus, SIMOCODE pro V Modbus RTU</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sinamics-g120" data-row><span class="k">Variable frequency drive</span><h3>Siemens SINAMICS G120 / G120C (Modbus RTU)</h3><p>SINAMICS G120 with an RS485 Control Unit (CU230P-2 HVAC/BT, CU240B-2, CU240E-2 / -2 F, CU250S-2), G120C USS/MB and G110M CU240M USS, firmware V4.7, per Fieldbuses function manual A5E34229197B AA. Not SINAMICS G120X, which has its own documentation.</p><div class="meta">56 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: G120C USS/MB, CU230P-2 HVAC, CU230P-2 BT, CU240B-2, CU240E-2, CU240E-2 F, CU250S-2, G110M CU240M USS, G120P</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sinamics-v20" data-row><span class="k">Variable frequency drive</span><h3>Siemens SINAMICS V20 inverter (Modbus RTU)</h3><p>SINAMICS V20 basic inverters (1AC 230 V 6SL3210-5BB.. and 3AC 400 V 6SL3210-5BE..) using the built-in RS485 port with P2023 = 2 (Modbus), per operating instructions A5E34559884-006 (11/2016).</p><div class="meta">107 registers &middot; 38 writable &middot; RTU</div><span class="sr-only"> Also known as: V20, 6SL3210-5BB, 6SL3210-5BE</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sitrans-f-c-mass-6000-modbus" data-row><span class="k">Sensor (flow transmitter)</span><h3>Siemens SITRANS F C MASS 6000 with USM II Modbus RTU module</h3><p>SITRANS F C MASS 6000 Coriolis flow transmitters fitted with the USM II Modbus RTU RS-485 add-on module (operating instructions 03/2021).</p><div class="meta">163 registers &middot; 104 writable &middot; RTU</div><span class="sr-only"> Also known as: MASS 6000, SITRANS FC MASS 6000</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sitrans-f-m-mag-6000-modbus" data-row><span class="k">Sensor (flow transmitter)</span><h3>Siemens SITRANS F M MAG 6000 with USM II Modbus RTU module</h3><p>SITRANS F M MAG 6000 / MAG 6000 I electromagnetic flow transmitters fitted with the USM II Modbus RTU RS-485 add-on module (operating instructions 03/2021).</p><div class="meta">119 registers &middot; 72 writable &middot; RTU</div><span class="sr-only"> Also known as: MAG 6000, MAG 6000 I, SITRANS FM MAG 6000</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/versicharge-ac" data-row><span class="k">EV charger</span><h3>Siemens VersiCharge AC series wallbox (Modbus map)</h3><p>VersiCharge AC series chargers with firmware V2.135 or later (per-register minimum firmware is given in the source).</p><div class="meta">53 registers &middot; 7 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: VersiCharge, VersiCharge AC</span></a></li></ul><h2>Other soft starters &amp; protection relays register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/eaton/s611-soft-starter" data-row><span class="k">Soft starter</span><h3>Eaton S611 soft starter (via C441 Ethernet module)</h3><p>Eaton S611 soft starters read through a C441R or C441T plug-in Ethernet module, per Table 98 of MN04200002E.</p><div class="meta">90 registers &middot; 57 writable &middot; TCP/RTU/ASCII</div><span class="sr-only"> Also known as: S611, S611 soft starter, C441R, C441T</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/adxl-soft-starter" data-row><span class="k">Soft starter</span><h3>Lovato Electric ADXL soft starters (Modbus RTU / ASCII / TCP)</h3><p>ADXL soft starters fitted with the EXC1042 RS-485 board, per Lovato protocol addendum I454IGB03_22.</p><div class="meta">32 registers &middot; 8 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: ADXL, ADXL0030600, ADXL0045600, ADXL0060600, ADXL0075600, ADXL0085600, ADXL0115600, ADXL0135600, ADXL0162600, ADXL0195600, ADXL0250600, ADXL0320600, EXC1042</span></a></li><li><a class="card" href="/modbus-register-maps/abb/pstx-softstarter" data-row><span class="k">Soft starter (motor control)</span><h3>ABB PSTX softstarter (built-in Modbus RTU)</h3><p>ABB PSTX30...PSTX1250 softstarters using the built-in Modbus RTU interface on terminals 23/24 (Com3), document 1SFC132089M0201 Rev F.</p><div class="meta">60 registers &middot; 32 writable &middot; RTU</div><span class="sr-only"> Also known as: PSTX30, PSTX37, PSTX45, PSTX60, PSTX72, PSTX85, PSTX105, PSTX142, PSTX170, PSTX210, PSTX250, PSTX300, PSTX370, PSTX470, PSTX570, PSTX720, PSTX840, PSTX1050, PSTX1250</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/tesys-t-ltmr-modbus" data-row><span class="k">Motor management and protection relay</span><h3>Schneider Electric TeSys T LTMR motor management controller (Modbus RTU)</h3><p>TeSys T LTMR Modbus controllers (LTMR..M..), with or without the LTMEV40 expansion module, per DOCA0130EN-03 (02/2024).</p><div class="meta">50 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: TeSys T, LTMR, LTMR08MBD, LTMR27MBD, LTMR100MBD, LTMR08MFM, LTMR27MFM, LTMR100MFM, LTMR..M, LTMEV40</span></a></li><li><a class="card" href="/modbus-register-maps/eaton/c441-motor-insight" data-row><span class="k">Motor protection relay</span><h3>Eaton C441 Motor Insight motor protection relay (via C441 Ethernet module)</h3><p>Eaton C441 Motor Insight relays read through a C441R or C441T plug-in Ethernet module, per Table 96 of MN04200002E.</p><div class="meta">89 registers &middot; 57 writable &middot; TCP/RTU/ASCII</div><span class="sr-only"> Also known as: Motor Insight, C441BA, C441BB, C441CA, C441CB, C441DA, C441DB, C441R, C441T</span></a></li><li><a class="card" href="/modbus-register-maps/eaton/s811-plus-soft-starter" data-row><span class="k">Soft starter</span><h3>Eaton S811+ soft starter (via C441 Ethernet module)</h3><p>Eaton S811+ soft starters read through a C441 Ethernet module, per Table 99 of MN04200002E.</p><div class="meta">88 registers &middot; 61 writable &middot; TCP</div><span class="sr-only"> Also known as: S811+, S811 Plus, S811+ soft starter, C441U, C441V</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/motor-protection/">All soft starters &amp; protection relays Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://docs.rs-online.com/a9fe/A700000016195318.pdf" rel="nofollow noopener" target="_blank">Reyrolle 7SR10 Communication Protocols Manual (IEC 60870-5-103, Modbus RTU, DNP3) &middot; C53000-L7040-C002-7 &middot; rev. 2025-11 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
