<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Siemens PAC2200 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Siemens PAC2200 Modbus register map: 146 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/siemens/sentron-pac2200">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Siemens PAC2200 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Siemens PAC2200 Modbus register map: 146 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/siemens/sentron-pac2200">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Siemens PAC2200 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Siemens PAC2200 Modbus register map: 146 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/siemens/sentron-pac2200",
   "url": "https://easymodbus.com/modbus-register-maps/siemens/sentron-pac2200",
   "name": "Siemens PAC2200 Modbus Register List & Map | Easy Modbus",
   "description": "Siemens PAC2200 Modbus register map: 146 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-16",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/siemens/sentron-pac2200#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/siemens/sentron-pac2200#dataset",
   "name": "Siemens SENTRON PAC2200 Modbus register map",
   "description": "DIN-rail three-phase power monitoring device sold in Modbus TCP, Modbus RTU and other interface variants, some with MID approval. Live values are IEEE floats and energy counters are IEEE doubles. This map covers voltages, currents, powers, frequency, status, demand and load-profile values, total and per-phase tariff energy, transformer and communication settings, and the command registers. Siemens PAC2200 Modbus register map: 146 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/siemens/sentron-pac2200",
   "keywords": [
    "Siemens SENTRON PAC2200 Modbus register map",
    "Siemens SENTRON PAC2200 Modbus registers",
    "Siemens Modbus map",
    "7KM PAC2200 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-10-16",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "SENTRON 7KM Power Monitoring Device PAC2200 Equipment Manual",
    "url": "https://cache.industry.siemens.com/dl/files/835/109746835/att_1123515/v2/MAN_L1V30415167B-06_en_en-US.pdf",
    "author": {
     "@type": "Organization",
     "name": "Siemens"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Siemens SENTRON PAC2200",
    "brand": {
     "@type": "Brand",
     "name": "Siemens"
    },
    "category": "Energy meter"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/siemens/sentron-pac2200.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/siemens/sentron-pac2200.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Siemens SENTRON PAC2200 have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 146 registers: 16 discrete inputs, 130 holding registers. 19 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Siemens SENTRON PAC2200 Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Siemens lists every value by its register 'offset', which is the 0-based address sent in the request. Offset 1 (voltage L1-N) is requested as address 1, which a 1-based tool shows as 40002. The PAC2200 manual does not state this itself; it uses the same offset scheme and the same measured-value offsets as the PAC3200, for which two official Siemens application examples confirm it: entry 40614428 (Set 22, Table 3-12: offset 65 read at S7 MB_CLIENT address 40001 + 65) and entry 109779762 (LOGO! example, p. 13: offset 1 entered as LOGO! register 2)."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Siemens SENTRON PAC2200 use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Siemens SENTRON PAC2200?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 1 Voltage UL1-N (Voltage L1-N); HR 13 Current L1 (Current L1); HR 55 Frequency (Frequency); HR 65 Total active power (Total active power); HR 801 Active energy import tariff 1 (Active energy import tariff 1 (double)); HR 205 Device diagnostics and device status (Device diagnostics and status)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Siemens SENTRON PAC2200?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus is the device's built-in interface. Set the MODBUS TCP or MODBUS RTU parameters in the device settings menu. Write access over the bus can be blocked by password protection, the IP filter or hardware write protection, which is toggled only with the SW key."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Siemens SENTRON PAC2200 Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is SENTRON 7KM Power Monitoring Device PAC2200 Equipment Manual (L1V30415167B-06), revision 2022-12, published free by Siemens at https://cache.industry.siemens.com/dl/files/835/109746835/att_1123515/v2/MAN_L1V30415167B-06_en_en-US.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Siemens",
     "item": "https://easymodbus.com/modbus-register-maps/siemens/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "SENTRON PAC2200",
     "item": "https://easymodbus.com/modbus-register-maps/siemens/sentron-pac2200"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/siemens/">Siemens</a></li><li aria-current="page">SENTRON PAC2200</li></ol>
<p class="eyebrow">Energy meter &middot; Modbus register map</p><h1><span class="mfr">Siemens</span> SENTRON PAC2200 Modbus register map</h1><p class="updated">Updated 16 October 2026</p>

<div class="answer"><b>Short answer</b><p>DIN-rail three-phase power monitoring device sold in Modbus TCP, Modbus RTU and other interface variants, some with MID approval. Live values are IEEE floats and energy counters are IEEE doubles. This map covers voltages, currents, powers, frequency, status, demand and load-profile values, total and per-phase tariff energy, transformer and communication settings, and the command registers.</p>
<p>This page lists <strong>146 Modbus registers</strong> for the Siemens SENTRON PAC2200 &mdash; 19 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Siemens&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/siemens/">Siemens</a></dd></div><div><dt>Model</dt><dd>SENTRON PAC2200</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Energy meter</a></dd></div><div><dt>Registers</dt><dd>146 (19 writable)</dd></div><div><dt>Transport</dt><dd>Modbus TCP, Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>126</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8N2</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>7KM PAC2200</dd></div><div><dt>Source document</dt><dd><a href="https://cache.industry.siemens.com/dl/files/835/109746835/att_1123515/v2/MAN_L1V30415167B-06_en_en-US.pdf" rel="nofollow noopener" target="_blank">SENTRON 7KM Power Monitoring Device PAC2200 Equipment Manual &middot; L1V30415167B-06 &middot; rev. 2022-12</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/siemens/sentron-pac2200.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/siemens/sentron-pac2200.json">JSON</a>
  <a class="btn" href="https://cache.industry.siemens.com/dl/files/835/109746835/att_1123515/v2/MAN_L1V30415167B-06_en_en-US.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Siemens SENTRON PAC2200</h2>
<div class="answer"><b>Integration in brief</b><p>On TCP variants, give the meter an address (DHCP is on by default) and poll port 502; on RTU variants use address 126 at 19200 8N2 unless changed. Read floats from offset 1 and energy doubles from offset 801, high word first.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Voltage UL1-N</td><td class="f">FLOAT32 ABCD</td><td>Voltage L1-N</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-13">HR 13</a></td><td class="n">Current L1</td><td class="f">FLOAT32 ABCD</td><td>Current L1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-55">HR 55</a></td><td class="n">Frequency</td><td class="f">FLOAT32 ABCD</td><td>Frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-65">HR 65</a></td><td class="n">Total active power</td><td class="f">FLOAT32 ABCD</td><td>Total active power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-801">HR 801</a></td><td class="n">Active energy import tariff 1</td><td class="f">FLOAT64 ABCD</td><td>Active energy import tariff 1 (double)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-205">HR 205</a></td><td class="n">Device diagnostics and device status</td><td class="f">UINT32 ABCD</td><td>Device diagnostics and status</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus is the device&#x27;s built-in interface. Set the MODBUS TCP or MODBUS RTU parameters in the device settings menu. Write access over the bus can be blocked by password protection, the IP filter or hardware write protection, which is toggled only with the SW key.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Offsets are wire addresses: offset 1 is requested as address 1 (40002 in 1-based tools).</li><li>Floats and doubles are big-endian, high word first.</li><li>Energy counters are 64-bit IEEE doubles in Wh/varh/VAh.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS485 factory settings: address 126, 19200 baud, 8N2, response time 0 ms.</li><li>Ethernet factory settings: DHCP ON, Modbus port 502 (0...65534 configurable), IP filter OFF, HTTP port 80.</li><li>With the IP filter on, write requests from outside the meter&#x27;s subnet are rejected.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Exception code F0 means write protection is active.</li><li>Latched diagnostic bits in offset 205 stay set until acknowledged through offset 60007.</li><li>Enabling or disabling password protection must be confirmed with the SW key on the device within 15 minutes.</li></ul>
</section>
<h2 id="registers">Siemens SENTRON PAC2200 Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>16</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>130</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">146 of 146 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Siemens SENTRON PAC2200 Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="discrete_input" id="r-di-108"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">108</td><td class="n">Relevant parameter changes</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not active; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-110"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">110</td><td class="n">Maximum pulse rate exceeded (stored)</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not active; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-111"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">111</td><td class="n">Restart of the device</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not active; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-112"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">112</td><td class="n">Resetting of energy counter by user</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not active; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-117"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">117</td><td class="n">Maximum pulse rate exceeded</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not active; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-122"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">122</td><td class="n">SNTP not synchronized</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not active; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-123"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">123</td><td class="n">Wait for user action</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not active; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-124"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">124</td><td class="n">No synchronization pulse</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not active; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-125"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">125</td><td class="n">Device configuration menu is active</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not active; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-126"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">126</td><td class="n">Voltage overload</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not active; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-127"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">127</td><td class="n">Current overload</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not active; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-128"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">128</td><td class="n">Date/time inaccurate</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not active; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-130"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">130</td><td class="n">Hardware write-protected</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not active; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-131"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">131</td><td class="n">Modbus communication write-protected</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not active; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-200"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">200</td><td class="n">Digital input 0</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not active; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-300"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">300</td><td class="n">Digital output 0</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not active; 1 = Active</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1</td><td class="n">Voltage UL1-N</td><td class="d">Phase-to-neutral voltage L1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3</td><td class="n">Voltage UL2-N</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5</td><td class="n">Voltage UL3-N</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7</td><td class="n">Voltage UL1-L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9</td><td class="n">Voltage UL2-L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11</td><td class="n">Voltage UL3-L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13</td><td class="n">Current L1</td><td class="d">Phase current L1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15</td><td class="n">Current L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17</td><td class="n">Current L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19</td><td class="n">Apparent power L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21</td><td class="n">Apparent power L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23</td><td class="n">Apparent power L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25</td><td class="n">Active power L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27</td><td class="n">Active power L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29</td><td class="n">Active power L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31</td><td class="n">Reactive power L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33</td><td class="n">Reactive power L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35</td><td class="n">Reactive power L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-37"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">37</td><td class="n">Power factor L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-39"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">39</td><td class="n">Power factor L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41</td><td class="n">Power factor L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-55"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">55</td><td class="n">Frequency</td><td class="d">Line frequency.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57</td><td class="n">Average voltage UL-N</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-59"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">59</td><td class="n">Average voltage UL-L</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61</td><td class="n">Average Current</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63</td><td class="n">Total apparent power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65</td><td class="n">Total active power</td><td class="d">Sum of active power over all phases.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-67"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">67</td><td class="n">Total reactive power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-69"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">69</td><td class="n">Total power factor</td><td class="d">Overall power factor.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-71"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">71</td><td class="n">Neutral Current</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-205"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">205</td><td class="n">Device diagnostics and device status</td><td class="d">Packed status bits; latched bits are cleared via offset 60007.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 8 = Relevant parameter changes (latched, acknowledge); bit 10 = Maximum pulse rate exceeded (latched, acknowledge); bit 11 = Restart of the device (latched, acknowledge); bit 12 = Energy counter reset by user (latched, acknowledge); bit 17 = Maximum pulse rate exceeded; bit 22 = SNTP not synchronized; bit 23 = Waiting for user interaction; bit 24 = No synchronization pulse; bit 25 = Device configuration menu active; bit 26 = Voltage overload; bit 27 = Current overload; bit 29 = Update active; bit 30 = Hardware write protection active; bit 31 = Modbus communication write-protected</td></tr>
<tr data-row data-type="holding_register" id="r-hr-207"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">207</td><td class="n">Status of the digital outputs</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Output 0</td></tr>
<tr data-row data-type="holding_register" id="r-hr-209"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">209</td><td class="n">Status of the digital inputs</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Input 0</td></tr>
<tr data-row data-type="holding_register" id="r-hr-211"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">211</td><td class="n">Active tariff</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Tariff 1; 1 = Tariff 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-215"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">215</td><td class="n">Universal counter</td><td class="d">Writable to preset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-217"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">217</td><td class="n">Relevant parameter changes counter</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-219"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">219</td><td class="n">Counter all parameter changes</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-231"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">231</td><td class="n">Configurable energy counter</td><td class="d">Counter whose source is set by offset 50051.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh, kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-265"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">265</td><td class="n">Daily profile counter</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-267"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">267</td><td class="n">Monthly profile counter</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-269"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">269</td><td class="n">Annual profile counter</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-501"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">501</td><td class="n">Cumulated average active power import</td><td class="d">Average active power import over the last completed period.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-503"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">503</td><td class="n">Cumulated average reactive power import</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-505"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">505</td><td class="n">Cumulated average active power export</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-507"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">507</td><td class="n">Cumulated average reactive power export</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-509"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">509</td><td class="n">Maximum active power reading during the period</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-511"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">511</td><td class="n">Minimum active power reading during the period</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-513"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">513</td><td class="n">Maximum reactive power reading during the period</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-515"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">515</td><td class="n">Minimum reactive power reading during the period</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-517"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">517</td><td class="n">Length of the current measuring period</td><td class="d">Length of the current measuring period.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-519"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">519</td><td class="n">Time Since Start of the active demand period</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-547"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">547</td><td class="n">OID for the current period</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-549"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">549</td><td class="n">Active energy - import current period</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-551"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">551</td><td class="n">Reactive energy - import current period</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-553"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">553</td><td class="n">Active energy - export current period</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-555"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">555</td><td class="n">Reactive energy - export current period</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-557"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">557</td><td class="n">Length of the load profile period</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-559"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">559</td><td class="n">Inform. flag bytes current period</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-561"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">561</td><td class="n">Total active energy - import tariff 1, current period</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-565"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">565</td><td class="n">Total active energy - import tariff 2, current period</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-569"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">569</td><td class="n">Total reactive energy - import tariff 1, current period</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-573"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">573</td><td class="n">Total reactive energy - import tariff 2, current period</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-577"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">577</td><td class="n">Total active energy - export tariff 1, current period</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-581"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">581</td><td class="n">Total active energy - export tariff 2, current period</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-585"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">585</td><td class="n">Total reactive energy - export tariff 1, current period</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-589"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">589</td><td class="n">Total reactive energy - export tariff 2, current period</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-597"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">597</td><td class="n">Total active energy - export tariff 1 + 2, current period</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-801"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">801</td><td class="n">Active energy import tariff 1</td><td class="d">IEEE double; rolls over at 1.0e12 Wh.</td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-805"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">805</td><td class="n">Active energy import tariff 2</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-809"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">809</td><td class="n">Active energy export tariff 1</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-813"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">813</td><td class="n">Active energy export tariff 2</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-817"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">817</td><td class="n">Reactive energy import tariff 1</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-821"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">821</td><td class="n">Reactive energy import tariff 2</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-825"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">825</td><td class="n">Reactive energy export tariff 1</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-829"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">829</td><td class="n">Reactive energy export tariff 2</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-833"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">833</td><td class="n">Apparent energy tariff 1</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-837"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">837</td><td class="n">Apparent energy tariff 2</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-841"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">841</td><td class="n">L1 active energy import tariff 1</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-845"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">845</td><td class="n">L1 active energy import tariff 2</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-849"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">849</td><td class="n">L1 active energy export tariff 1</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-853"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">853</td><td class="n">L1 active energy export tariff 2</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-857"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">857</td><td class="n">L1 reactive energy import tariff 1</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-861"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">861</td><td class="n">L1 reactive energy import tariff 2</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-865"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">865</td><td class="n">L1 reactive energy export tariff 1</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-869"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">869</td><td class="n">L1 reactive energy export tariff 2</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-873"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">873</td><td class="n">L1 apparent energy tariff 1</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-877"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">877</td><td class="n">L1 apparent energy tariff 2</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-881"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">881</td><td class="n">L2 active energy import tariff 1</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-885"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">885</td><td class="n">L2 active energy import tariff 2</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-889"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">889</td><td class="n">L2 active energy export tariff 1</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-893"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">893</td><td class="n">L2 active energy export tariff 2</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-897"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">897</td><td class="n">L2 reactive energy import tariff 1</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-901"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">901</td><td class="n">L2 reactive energy import tariff 2</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-905"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">905</td><td class="n">L2 reactive energy export tariff 1</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-909"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">909</td><td class="n">L2 reactive energy export tariff 2</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-913"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">913</td><td class="n">L2 apparent energy tariff 1</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-917"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">917</td><td class="n">L2 apparent energy tariff 2</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-921"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">921</td><td class="n">L3 active energy import tariff 1</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-925"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">925</td><td class="n">L3 active energy import tariff 2</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-929"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">929</td><td class="n">L3 active energy export tariff 1</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-933"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">933</td><td class="n">L3 active energy export tariff 2</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-937"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">937</td><td class="n">L3 reactive energy import tariff 1</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-941"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">941</td><td class="n">L3 reactive energy import tariff 2</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-945"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">945</td><td class="n">L3 reactive energy export tariff 1</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-949"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">949</td><td class="n">L3 reactive energy export tariff 2</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-953"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">953</td><td class="n">L3 apparent energy tariff 1</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-957"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">957</td><td class="n">L3 apparent energy tariff 2</td><td class="d"></td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-961"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">961</td><td class="n">Secondary total of active energy - import (MID register)</td><td class="d">Secondary total, as used for the MID register.</td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-965"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">965</td><td class="n">Secondary total of active energy - export (MID register)</td><td class="d">Secondary total, as used for the MID register.</td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-49999"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">49999</td><td class="n">Rated current display range</td><td class="d">1...10000 A.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50001</td><td class="n">Connection type</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 3P4W; 4 = 1P2W</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50011"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50011</td><td class="n">Primary current</td><td class="d">5 A devices: 1...99999 A, writable. 65 A devices: fixed, read-only.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50013"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50013</td><td class="n">Secondary current</td><td class="d">5 A devices: 1 A or 5 A. 65 A devices: fixed, read-only.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50021"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50021</td><td class="n">Load profile demand period</td><td class="d">1, 2, 3, 4, 5, 6, 10, 12, 15, 20, 30 or 60 min.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50023"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50023</td><td class="n">Synchronization</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No synchronization; 1 = Synchronization via bus; 2 = Synchronization via digital input; 3 = Synchronization via internal clock</td></tr>
<tr data-row data-type="holding_register" id="r-hr-60001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">60001</td><td class="n">Device reset</td><td class="d">Restarts the device; Modbus address is kept.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-60005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">60005</td><td class="n">Load profile synchronization</td><td class="d">Bus sync pulse; value is the period length.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-60006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">60006</td><td class="n">Switching tariff</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = Main tariff; 1 = Secondary tariff</td></tr>
<tr data-row data-type="holding_register" id="r-hr-60007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">60007</td><td class="n">Acknowledge diagnostics bits</td><td class="d">Clears latched bits of offset 205; 0...FFFFh.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-60009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">60009</td><td class="n">Switching command for vector group</td><td class="d">High byte = group 0...99, low byte 1 = ON, 0 = OFF.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62991"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62991</td><td class="n">DHCP ON/OFF</td><td class="d">Reads/writes 0 or 1; the register table does not say which value is ON.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63001</td><td class="n">IP address</td><td class="d">IPv4 address packed into 32 bits.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63003</td><td class="n">Subnet mask</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63005</td><td class="n">Gateway</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63009</td><td class="n">Password protection ON/OFF</td><td class="d">Reads 0 or 1; the register table does not say which value is ON.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63135"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63135</td><td class="n">MODBUS RTU address</td><td class="d">1...247; RS485 variants only.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63137"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63137</td><td class="n">MODBUS RTU baud rate</td><td class="d">RS485 variants only.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 4800; 1 = 9600; 2 = 19200; 3 = 38400; 4 = 57600; 5 = 115200</td></tr>
<tr data-row data-type="holding_register" id="r-hr-63139"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63139</td><td class="n">MODBUS RTU data bits / parity / stop bits</td><td class="d">RS485 variants only.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 8N2; 1 = 8E1; 2 = 8O1; 3 = 8N1</td></tr>
<tr data-row data-type="holding_register" id="r-hr-63141"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63141</td><td class="n">MODBUS RTU response time</td><td class="d">0...255 ms; RS485 variants only.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65290"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65290</td><td class="n">Hardware write protection ON/OFF</td><td class="d">Write with FC 0x10; takes effect only after pressing SW on the device.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = ON; 1 = OFF</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>The register tables do not name a word order. We record ABCD (high word first) on PAC2200-specific evidence from its own manual: the Modbus FC 0x64 example frames (Appendix A.1, pp. 125-127) transmit unsigned longs (stated as big endian), floats and doubles most-significant byte first, e.g. a Wh double as 41 41 B4 EB 44 67 2E 00, and the FC 0x03 status structure at offset 205 puts byte 0 at mask 0x01000000. The FC 0x03 register order itself is not printed, so confirm with a known reading on site. The same order is confirmed for the PAC3200 by Siemens examples 40614428.</li><li>Addressing sources (PAC3200 examples): https://cache.industry.siemens.com/dl/files/428/40614428/att_923701/v2/40614428_Set22_DOC_v14_en.pdf ; https://cache.industry.siemens.com/dl/files/762/109779762/att_1028292/v1/109779762_LOGO_ModbusTCP_DOC_en.pdf ; S7-1200 library description: https://cache.industry.siemens.com/dl/files/428/40614428/att_15029/v1/40614428_librarydescription_s7-1200_modbustcp_v1d0_en.pdf</li><li>Factory settings: RTU variants use address 126, 19200 baud, 8N2, response time 0 ms; TCP variants ship with DHCP on and Modbus port 502.</li><li>Measured variables answer to FC 0x03 and FC 0x04 and are listed as holding registers. Commands 60001-60009 use FC 0x06; register 65290 uses FC 0x10.</li><li>Bits of the 32-bit status words use the bit number of the whole value (bit 0 = mask 0x00000001, bit 24 = mask 0x01000000).</li><li>The float copies of the energy counters (2801-2883) are omitted: several rows print units that contradict the name (active energy in varh, reactive in Wh).</li><li>Offset 593 is omitted: it is named active energy but printed with unit varh.</li><li>Offsets 545 and 799 (Unix time stamps), 60010 (format and length disagree), the FC 0x14 aggregation file block (30001+) and the FC 0x64 log readout are omitted.</li><li>Discrete input 129 is printed twice with two names (device/firmware update); it is left out. The manual marks discrete inputs 108-112 as RW, but FC 0x02 is read-only, so they are listed as read-only.</li><li>Register 60000 (reset to factory settings) exists but is deliberately not listed.</li><li>Registers 50011/50013 are writable only on 5 A devices; on 65 A devices they are read-only.</li><li>Offset 60008 (switching outputs) is omitted: its printed range (0FFh...1FFh) contradicts its byte description (byte 0 = 0 for output 0.0), so the command word cannot be built with certainty.</li><li>Offset 50147 (digital output timeout) is omitted: the two settings tables give different ranges (1...18000 s and 0.1...18000), which leaves its scaling uncertain. The function exists: an output switched over Modbus resets after the timeout; 0 disables it.</li><li>Registers 62991 (DHCP) and 63009 (password protection) are listed with range 0/1 only; the register table does not map the values to ON/OFF.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Siemens SENTRON PAC2200</h2><div class="faq"><details open><summary>What Modbus registers does the Siemens SENTRON PAC2200 have?</summary><p>This map lists 146 registers: 16 discrete inputs, 130 holding registers. 19 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Siemens SENTRON PAC2200 Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Siemens lists every value by its register &#x27;offset&#x27;, which is the 0-based address sent in the request. Offset 1 (voltage L1-N) is requested as address 1, which a 1-based tool shows as 40002. The PAC2200 manual does not state this itself; it uses the same offset scheme and the same measured-value offsets as the PAC3200, for which two official Siemens application examples confirm it: entry 40614428 (Set 22, Table 3-12: offset 65 read at S7 MB_CLIENT address 40001 + 65) and entry 109779762 (LOGO! example, p. 13: offset 1 entered as LOGO! register 2).</p></details><details><summary>What byte order does the Siemens SENTRON PAC2200 use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Siemens SENTRON PAC2200?</summary><p>Start with HR 1 Voltage UL1-N (Voltage L1-N); HR 13 Current L1 (Current L1); HR 55 Frequency (Frequency); HR 65 Total active power (Total active power); HR 801 Active energy import tariff 1 (Active energy import tariff 1 (double)); HR 205 Device diagnostics and device status (Device diagnostics and status).</p></details><details><summary>How do I enable Modbus control of the Siemens SENTRON PAC2200?</summary><p>Modbus is the device&#x27;s built-in interface. Set the MODBUS TCP or MODBUS RTU parameters in the device settings menu. Write access over the bus can be blocked by password protection, the IP filter or hardware write protection, which is toggled only with the SW key.</p></details><details><summary>Where is the official Siemens SENTRON PAC2200 Modbus documentation?</summary><p>The source is SENTRON 7KM Power Monitoring Device PAC2200 Equipment Manual (L1V30415167B-06), revision 2022-12, published free by Siemens at https://cache.industry.siemens.com/dl/files/835/109746835/att_1123515/v2/MAN_L1V30415167B-06_en_en-US.pdf.</p></details></div>
<h2>More Siemens Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/siemens/qfa3150-mo" data-row><span class="k">Sensor (room humidity / temperature)</span><h3>Siemens QFA3150/MO room humidity and temperature sensor (Modbus RTU)</h3><p>Siemens QFA3150/MO room relative humidity and temperature sensor, basic documentation edition a (2021-01).</p><div class="meta">10 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: QFA3150/MO, S55720-S535</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/qfm9150-mo-qpm9152-mo" data-row><span class="k">Sensor (duct humidity / temperature / CO2 / VOC)</span><h3>Siemens QFM9150/MO and QPM9152/MO duct sensors (Modbus RTU)</h3><p>Siemens QFM9150/MO duct humidity/temperature sensor and QPM9152/MO duct air quality (CO2, VOC, humidity, temperature) sensor, basic documentation edition a (2022-12).</p><div class="meta">23 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: QFM9150/MO, QPM9152/MO, S55720-S584, S55720-S585</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/reyrolle-7sr10" data-row><span class="k">Protection relay</span><h3>Siemens Reyrolle 7SR10 Argus overcurrent and earth-fault relay (Modbus RTU)</h3><p>Reyrolle 7SR10 overcurrent / earth-fault relays, default Modbus RTU point list per Communication Protocols manual C53000-L7040-C002-7 (edition 11.2025, V01.00).</p><div class="meta">426 registers &middot; 51 writable &middot; RTU</div><span class="sr-only"> Also known as: 7SR10 Argus, Reyrolle 7SR10, 7SR1003, 7SR1004</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/reyrolle-7sr11-7sr12" data-row><span class="k">Protection relay</span><h3>Siemens Reyrolle 7SR11 / 7SR12 Argus overcurrent relays (Modbus RTU)</h3><p>Reyrolle 7SR11 (non-directional) and 7SR12 (directional) Argus overcurrent relays, default Modbus RTU point list in the 7SR11 &amp; 7SR12 Complete Technical Manual (Chapter 4, Data Communications, 2015).</p><div class="meta">370 registers &middot; 41 writable &middot; RTU</div><span class="sr-only"> Also known as: 7SR11 Argus, 7SR12 Argus, Reyrolle 7SR11, Reyrolle 7SR12, 7SR120</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sentron-pac3200" data-row><span class="k">Power meter</span><h3>Siemens SENTRON PAC3200</h3><p>SENTRON PAC3200 (7KM2111/7KM2112), Ethernet port and optional PAC RS485 expansion module, per manual edition 02/2008.</p><div class="meta">179 registers &middot; 40 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: 7KM2112-0BA00-2AA0, 7KM2112-0BA00-3AA0, 7KM2111-1BA00-3AA0, 7KM PAC3200</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sicam-p-7kg775x" data-row><span class="k">Power meter</span><h3>Siemens SICAM P power meter (Modbus RTU/ASCII)</h3><p>SICAM P (7KG7xxx) power meters with the Modbus serial interface, per manual E50417-B1076-C241-A5 (release 11.2012).</p><div class="meta">164 registers &middot; 10 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: 7KG7750, 7KG7751, 7KG7755, SICAM P50, SICAM P55, 7KG7610, 7KG7660</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sicam-p850-p855" data-row><span class="k">Power meter (power quality)</span><h3>Siemens SICAM P850 / P855 power monitoring and PQ device</h3><p>SICAM P850 / P855 (7KG85x) with Modbus TCP or Modbus RTU, firmware V3.11, per communication manual E50417-C1040-C482-B1 (05.2024).</p><div class="meta">179 registers &middot; 1 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: 7KG85, 7KG85X, SICAM P850, SICAM P855</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/simocode-pro-v-modbus-rtu" data-row><span class="k">Motor management and protection relay</span><h3>Siemens SIMOCODE pro V Modbus RTU basic unit</h3><p>SIMOCODE pro V Modbus RTU basic units, per Configuration Manual 04/2015 (A5E33498234002A/RS-AA/001).</p><div class="meta">258 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: SIMOCODE pro V Modbus, SIMOCODE pro V Modbus RTU</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sinamics-g120" data-row><span class="k">Variable frequency drive</span><h3>Siemens SINAMICS G120 / G120C (Modbus RTU)</h3><p>SINAMICS G120 with an RS485 Control Unit (CU230P-2 HVAC/BT, CU240B-2, CU240E-2 / -2 F, CU250S-2), G120C USS/MB and G110M CU240M USS, firmware V4.7, per Fieldbuses function manual A5E34229197B AA. Not SINAMICS G120X, which has its own documentation.</p><div class="meta">56 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: G120C USS/MB, CU230P-2 HVAC, CU230P-2 BT, CU240B-2, CU240E-2, CU240E-2 F, CU250S-2, G110M CU240M USS, G120P</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sinamics-v20" data-row><span class="k">Variable frequency drive</span><h3>Siemens SINAMICS V20 inverter (Modbus RTU)</h3><p>SINAMICS V20 basic inverters (1AC 230 V 6SL3210-5BB.. and 3AC 400 V 6SL3210-5BE..) using the built-in RS485 port with P2023 = 2 (Modbus), per operating instructions A5E34559884-006 (11/2016).</p><div class="meta">107 registers &middot; 38 writable &middot; RTU</div><span class="sr-only"> Also known as: V20, 6SL3210-5BB, 6SL3210-5BE</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sitrans-f-c-mass-6000-modbus" data-row><span class="k">Sensor (flow transmitter)</span><h3>Siemens SITRANS F C MASS 6000 with USM II Modbus RTU module</h3><p>SITRANS F C MASS 6000 Coriolis flow transmitters fitted with the USM II Modbus RTU RS-485 add-on module (operating instructions 03/2021).</p><div class="meta">163 registers &middot; 104 writable &middot; RTU</div><span class="sr-only"> Also known as: MASS 6000, SITRANS FC MASS 6000</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sitrans-f-m-mag-6000-modbus" data-row><span class="k">Sensor (flow transmitter)</span><h3>Siemens SITRANS F M MAG 6000 with USM II Modbus RTU module</h3><p>SITRANS F M MAG 6000 / MAG 6000 I electromagnetic flow transmitters fitted with the USM II Modbus RTU RS-485 add-on module (operating instructions 03/2021).</p><div class="meta">119 registers &middot; 72 writable &middot; RTU</div><span class="sr-only"> Also known as: MAG 6000, MAG 6000 I, SITRANS FM MAG 6000</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/versicharge-ac" data-row><span class="k">EV charger</span><h3>Siemens VersiCharge AC series wallbox (Modbus map)</h3><p>VersiCharge AC series chargers with firmware V2.135 or later (per-register minimum firmware is given in the source).</p><div class="meta">53 registers &middot; 7 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: VersiCharge, VersiCharge AC</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/veris/h8035-h8036" data-row><span class="k">Power meter</span><h3>Veris Enercept H8035 / H8036 networked power transducer (Modbus RTU)</h3><p>Enercept H8035 (energy only) and H8036 (enhanced data stream) split-core three-phase power transducers, 100-2400 A, installation guide Z201686-0K.</p><div class="meta">26 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: Enercept H8035, Enercept H8036, H8035-0100-2, H8035-0300-2, H8035-0400-3, H8035-0800-3, H8035-0800-4, H8035-1600-4, H8035-2400-4, H8036-0100-2, H8036-0300-2, H8036-0400-3, H8036-0800-3, H8036-0800-4, H8036-1600-4, H8036-2400-4</span></a></li><li><a class="card" href="/modbus-register-maps/accuenergy/acuvim-ii" data-row><span class="k">Power meter</span><h3>Accuenergy Acuvim II Series</h3><p>Accuenergy Acuvim II series multifunction power meters (manual 1040E1303, V3.2.16 revised September 2026).</p><div class="meta">102 registers &middot; 48 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Acuvim IIR, Acuvim IIW</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/dcm1" data-row><span class="k">Energy meter (DC)</span><h3>Carlo Gavazzi DCM1 DC energy meter for EV chargers (Modbus RTU / TCP)</h3><p>DCM1 300 A / 600 A, 1000 V DC meters (MID, Eichrecht and LNE variants) with RS485 and Ethernet, protocol version 1.11.</p><div class="meta">71 registers &middot; 32 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: DCM1A60V10L20S1PFA, DCM1A60V10L20S1PFB, DCM1A60V10L20S2DEB, DCM1A60V10L20S3DEB, DCM1A60V10L20S2DEBF, DCM1A60V10L20S3DEBF, DCM1A30V10L20S1PFA, DCM1A30V10L20S1PFB, DCM1A30V10L20S2DEB, DCM1A30V10L20S3DEB, DCM1A30V10L20S2DEBF, DCM1A30V10L20S3DEBF, DCM1A60V10L20S1ULB, DCM1A30V10L20S1ULB</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em270-em280" data-row><span class="k">Energy meter</span><h3>Carlo Gavazzi EM270 / EM280 dual three-phase energy meters with TCD current sensors</h3><p>EM270 X (firmware r.b0+), EM270 W (r.C0+) and EM280 (r.E0+) on RS485 Modbus RTU, per communication protocol version 5 revision 1 (2018-01-29).</p><div class="meta">56 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: EM270, EM280, EM270 X, EM270 W, EM27072DMV53X2SX, EM28072DMV53X2SX</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/wm15" data-row><span class="k">Power meter (power analyzer)</span><h3>Carlo Gavazzi WM15 power analyzer</h3><p>WM15-96 three-phase panel power analyzers with RS485 Modbus RTU (OS / OSPF / HOS versions), protocol version 1.2.</p><div class="meta">119 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: WM15, WM15-96, WM1596AV53XOSX, WM1596AV53XOSPFB, WM1596AV53HOSX</span></a></li><li><a class="card" href="/modbus-register-maps/continental-control-systems/wattnode-modbus-wnc" data-row><span class="k">Energy meter</span><h3>Continental Control Systems WattNode Modbus (WNC) energy meter</h3><p>WattNode Modbus WNC and revenue RWNC models, firmware 18-24, per manual WNC-MB-1.18c (2015-11-03).</p><div class="meta">107 registers &middot; 44 writable &middot; RTU</div><span class="sr-only"> Also known as: WNC-3Y-208-MB, WNC-3Y-400-MB, WNC-3Y-480-MB, WNC-3Y-600-MB, WNC-3D-240-MB, WNC-3D-400-MB, WNC-3D-480-MB, RWNC-3Y-208-MB, RWNC-3Y-400-MB, RWNC-3Y-480-MB, RWNC-3Y-600-MB, RWNC-3D-240-MB, RWNC-3D-400-MB, RWNC-3D-480-MB, WattNode Revenue Modbus</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://cache.industry.siemens.com/dl/files/835/109746835/att_1123515/v2/MAN_L1V30415167B-06_en_en-US.pdf" rel="nofollow noopener" target="_blank">SENTRON 7KM Power Monitoring Device PAC2200 Equipment Manual &middot; L1V30415167B-06 &middot; rev. 2022-12</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
