<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Siemens SICAM P Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Siemens SICAM P Modbus register map: 164 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/siemens/sicam-p-7kg775x">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Siemens SICAM P Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Siemens SICAM P Modbus register map: 164 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/siemens/sicam-p-7kg775x">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Siemens SICAM P Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Siemens SICAM P Modbus register map: 164 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/siemens/sicam-p-7kg775x",
   "url": "https://easymodbus.com/modbus-register-maps/siemens/sicam-p-7kg775x",
   "name": "Siemens SICAM P Modbus Register List & Map | Easy Modbus",
   "description": "Siemens SICAM P Modbus register map: 164 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/siemens/sicam-p-7kg775x#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/siemens/sicam-p-7kg775x#dataset",
   "name": "Siemens SICAM P power meter (Modbus RTU/ASCII) Modbus register map",
   "description": "SICAM P is a panel power meter and power-quality monitor with an RS-485 Modbus slave (RTU or ASCII) on a 9-pin D-sub socket. Every measured value occupies two holding registers and is sent as an IEEE float by default. This map covers device identity, the format switch, time sync, binary I/O and command bits, all measured values, the 5th-19th and 2nd/3rd/21st harmonics, energy values, alarm counters and analog I/O. Siemens SICAM P Modbus register map: 164 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/siemens/sicam-p-7kg775x",
   "keywords": [
    "Siemens SICAM P power meter (Modbus RTU/ASCII) Modbus register map",
    "Siemens SICAM P power meter (Modbus RTU/ASCII) Modbus registers",
    "Siemens Modbus map",
    "7KG7750 Modbus register map",
    "7KG7751 Modbus register map",
    "7KG7755 Modbus register map",
    "SICAM P50 Modbus register map",
    "SICAM P55 Modbus register map",
    "7KG7610 Modbus register map",
    "7KG7660 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Power Meter SICAM P Modbus Manual",
    "url": "https://cache.industry.siemens.com/dl/files/374/109752374/att_934502/v1/MAN_SICAM_P_7KG775x_MODBUS_EN.pdf",
    "author": {
     "@type": "Organization",
     "name": "Siemens"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Siemens SICAM P power meter (Modbus RTU/ASCII)",
    "description": "Power meter"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/siemens/sicam-p-7kg775x.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/siemens/sicam-p-7kg775x.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Siemens SICAM P power meter (Modbus RTU/ASCII) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 164 registers: 164 holding registers. 10 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Siemens SICAM P power meter (Modbus RTU/ASCII) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual prints Modicon holding-register numbers (40001, 40201...). Subtract 40001 for the wire address: 40201 (voltage L1-N) is requested as address 200. Bit-coded registers are printed as 'register / 2^n', meaning bit n of that register."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Siemens SICAM P power meter (Modbus RTU/ASCII) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Siemens SICAM P power meter (Modbus RTU/ASCII)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 200 Voltage UL1-N (Voltage L1-N); HR 208 Current IL1 (Current L1); HR 232 Active power P total (Total active power); HR 264 Power factor total (Total power factor); HR 274 Frequency (Frequency); HR 822 Active energy total (Total active energy); HR 49 Measured value format (Measured value format (float/integer))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Siemens SICAM P power meter (Modbus RTU/ASCII)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The Modbus serial interface is a hardware variant of the meter. Slave address (1-247), baud, parity and RTU/ASCII mode are set in the device parameters (on the device or with SICAM P PAR)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Siemens SICAM P power meter (Modbus RTU/ASCII) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Power Meter SICAM P Modbus Manual (E50417-B1076-C241-A5 (document version V01.12.02)), revision 2012-11, published free by Siemens at https://cache.industry.siemens.com/dl/files/374/109752374/att_934502/v1/MAN_SICAM_P_7KG775x_MODBUS_EN.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Siemens",
     "item": "https://easymodbus.com/modbus-register-maps/siemens/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "SICAM P power meter (Modbus RTU/ASCII)",
     "item": "https://easymodbus.com/modbus-register-maps/siemens/sicam-p-7kg775x"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/siemens/">Siemens</a></li><li aria-current="page">SICAM P power meter (Modbus RTU/ASCII)</li></ol>
<p class="eyebrow">Power meter &middot; Modbus register map</p><h1><span class="mfr">Siemens</span> SICAM P power meter (Modbus RTU/ASCII) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>SICAM P is a panel power meter and power-quality monitor with an RS-485 Modbus slave (RTU or ASCII) on a 9-pin D-sub socket. Every measured value occupies two holding registers and is sent as an IEEE float by default. This map covers device identity, the format switch, time sync, binary I/O and command bits, all measured values, the 5th-19th and 2nd/3rd/21st harmonics, energy values, alarm counters and analog I/O.</p>
<p>This page lists <strong>164 Modbus registers</strong> for the Siemens SICAM P power meter (Modbus RTU/ASCII) &mdash; 10 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Siemens&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/siemens/">Siemens</a></dd></div><div><dt>Model</dt><dd>SICAM P power meter (Modbus RTU/ASCII)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Power meter</a></dd></div><div><dt>Registers</dt><dd>164 (10 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus ASCII</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>7KG7750, 7KG7751, 7KG7755, SICAM P50, SICAM P55, 7KG7610, 7KG7660</dd></div><div><dt>Source document</dt><dd><a href="https://cache.industry.siemens.com/dl/files/374/109752374/att_934502/v1/MAN_SICAM_P_7KG775x_MODBUS_EN.pdf" rel="nofollow noopener" target="_blank">Power Meter SICAM P Modbus Manual &middot; E50417-B1076-C241-A5 (document version V01.12.02) &middot; rev. 2012-11</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/siemens/sicam-p-7kg775x.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/siemens/sicam-p-7kg775x.json">JSON</a>
  <a class="btn" href="https://cache.industry.siemens.com/dl/files/374/109752374/att_934502/v1/MAN_SICAM_P_7KG775x_MODBUS_EN.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Siemens SICAM P power meter (Modbus RTU/ASCII)</h2>
<div class="answer"><b>Integration in brief</b><p>Set the Modbus address, baud and parity on the device, then read holding registers (FC 03) from 40201 (wire 200) in float format. Values come as big-endian floats, two registers each; keep 40050 at 0 unless you want scaled integers.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-200">HR 200</a></td><td class="n">Voltage UL1-N</td><td class="f">FLOAT32 ABCD</td><td>Voltage L1-N</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-208">HR 208</a></td><td class="n">Current IL1</td><td class="f">FLOAT32 ABCD</td><td>Current L1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-232">HR 232</a></td><td class="n">Active power P total</td><td class="f">FLOAT32 ABCD</td><td>Total active power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-264">HR 264</a></td><td class="n">Power factor total</td><td class="f">FLOAT32 ABCD</td><td>Total power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-274">HR 274</a></td><td class="n">Frequency</td><td class="f">FLOAT32 ABCD</td><td>Frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-822">HR 822</a></td><td class="n">Active energy total</td><td class="f">FLOAT32 ABCD</td><td>Total active energy</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-49">HR 49</a></td><td class="n">Measured value format</td><td class="f">UINT16</td><td>Measured value format (float/integer)</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>The Modbus serial interface is a hardware variant of the meter. Slave address (1-247), baud, parity and RTU/ASCII mode are set in the device parameters (on the device or with SICAM P PAR).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Modicon numbering: subtract 40001 for the wire address.</li><li>Floats are high word first (ABCD).</li><li>Register 40050 switches all measured values between float and 16-bit integer; the setting survives power-off.</li><li>Max 125 registers per read in RTU (60 in ASCII).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Slave address 1-247; 300-115200 baud; parity even/odd/none in RTU (even/odd only in ASCII per the technical data); always 1 stop bit.</li><li>RS-485 on a 9-pin D-sub: pin 3 = A, pin 8 = B, pin 5 = GND, pin 6 = +5 V for termination.</li><li>Up to 32 devices per segment without repeaters.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Writing a read-only register returns exception 03, not 02.</li><li>Switch binary outputs by read-modify-write of 40129; only outputs with no assigned function can be controlled.</li><li>Time sync (40065-40068) must be written with FC 16 as a broadcast.</li></ul>
</section>
<h2 id="registers">Siemens SICAM P power meter (Modbus RTU/ASCII) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>164</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">164 of 164 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Siemens SICAM P power meter (Modbus RTU/ASCII) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40001</small></td><td class="n">MLFB (order number)</td><td class="d">Order number as ASCII text, up to 32 characters.</td><td class="f">STRING[32]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-39"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">39<small>doc 40040</small></td><td class="n">Firmware version, part 1</td><td class="d">First field of the firmware version (e.g. 1 of V1.1.2).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40<small>doc 40041</small></td><td class="n">Firmware version, part 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41<small>doc 40042</small></td><td class="n">Firmware version, part 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-44"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44<small>doc 40045</small></td><td class="n">Date of calibration</td><td class="d">ASCII DDMMYYYY, e.g. 07032001 = 2001-03-07.</td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-49"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">49<small>doc 40050</small></td><td class="n">Measured value format</td><td class="d">Selects float or 16-bit integer transfer for measured values; kept after power-off.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Float; 1 = Integer</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64<small>doc 40065</small></td><td class="n">Time sync: milliseconds</td><td class="d">0-59999. Write 40065-40068 together with FC16 (broadcast) to set the clock.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ms</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65<small>doc 40066</small></td><td class="n">Time sync: hours / minutes</td><td class="d">High byte hours 0-23, low byte minutes 0-59.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-66"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">66<small>doc 40067</small></td><td class="n">Time sync: month / day</td><td class="d">High byte month 1-12, low byte day 1-31.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-67"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">67<small>doc 40068</small></td><td class="n">Time sync: year</td><td class="d">Low byte year counted from 1900 (0 = 1900); high byte unused.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-128"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">128<small>doc 40129</small></td><td class="n">Binary outputs and device status</td><td class="d">Read-modify-write to switch outputs that have no assigned function.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = BO1 (terminal G3); bit 1 = BO2 (terminal G2); bit 2 = BO3-BO6 depend on fitted RO/BO modules (bits 2-5); bit 15 = Battery failure (1 = failure)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-129"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">129<small>doc 40130</small></td><td class="n">Binary input status</td><td class="d">Inputs on BI modules in slots A-D.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = BI_A12; bit 1 = BI_A34; bit 2 = BI_B12; bit 3 = BI_B34; bit 4 = BI_C12; bit 5 = BI_C34; bit 6 = BI_D12; bit 7 = BI_D34</td></tr>
<tr data-row data-type="holding_register" id="r-hr-132"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">132<small>doc 40133</small></td><td class="n">Commands</td><td class="d">Set a bit to 1 to run the reset.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">bit 0 = Reset min/max values; bit 1 = Reset energy values; bit 2 = Reset alarm counter</td></tr>
<tr data-row data-type="holding_register" id="r-hr-199"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">199<small>doc 40200</small></td><td class="n">Measuring overflow status</td><td class="d">Set when an input exceeds 120 % of nominal. From device version V4.10.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Overflow voltage L1-N; bit 1 = Overflow voltage L2-N; bit 2 = Overflow voltage L3-N; bit 3 = Overflow current L1; bit 4 = Overflow current L2; bit 5 = Overflow current L3</td></tr>
<tr data-row data-type="holding_register" id="r-hr-200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">200<small>doc 40201</small></td><td class="n">Voltage UL1-N</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">202<small>doc 40203</small></td><td class="n">Voltage UL2-N</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">204<small>doc 40205</small></td><td class="n">Voltage UL3-N</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-206"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">206<small>doc 40207</small></td><td class="n">Voltage UNE</td><td class="d">Sum of the phase-to-neutral voltages (calculated).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-208"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">208<small>doc 40209</small></td><td class="n">Current IL1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-210"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">210<small>doc 40211</small></td><td class="n">Current IL2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">212<small>doc 40213</small></td><td class="n">Current IL3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-214"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">214<small>doc 40215</small></td><td class="n">Current INE</td><td class="d">Neutral current.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-216"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">216<small>doc 40217</small></td><td class="n">Voltage UL12</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-218"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">218<small>doc 40219</small></td><td class="n">Voltage UL23</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-220"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">220<small>doc 40221</small></td><td class="n">Voltage UL31</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-222"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">222<small>doc 40223</small></td><td class="n">Voltage sum</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-224"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">224<small>doc 40225</small></td><td class="n">Current sum</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-226"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">226<small>doc 40227</small></td><td class="n">Active power PL1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-228"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">228<small>doc 40229</small></td><td class="n">Active power PL2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-230"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">230<small>doc 40231</small></td><td class="n">Active power PL3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-232"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">232<small>doc 40233</small></td><td class="n">Active power P total</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-234"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">234<small>doc 40235</small></td><td class="n">Reactive power QL1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-236"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">236<small>doc 40237</small></td><td class="n">Reactive power QL2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-238"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">238<small>doc 40239</small></td><td class="n">Reactive power QL3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-240"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">240<small>doc 40241</small></td><td class="n">Reactive power Q total</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-242"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">242<small>doc 40243</small></td><td class="n">Apparent power SL1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-244"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">244<small>doc 40245</small></td><td class="n">Apparent power SL2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-246"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">246<small>doc 40247</small></td><td class="n">Apparent power SL3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-248"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">248<small>doc 40249</small></td><td class="n">Apparent power S total</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-250"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">250<small>doc 40251</small></td><td class="n">Cos phi L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-252"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">252<small>doc 40253</small></td><td class="n">Cos phi L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-254"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">254<small>doc 40255</small></td><td class="n">Cos phi L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-256"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">256<small>doc 40257</small></td><td class="n">Cos phi total</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-258"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">258<small>doc 40259</small></td><td class="n">Power factor L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-260"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">260<small>doc 40261</small></td><td class="n">Power factor L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-262"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">262<small>doc 40263</small></td><td class="n">Power factor L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-264"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">264<small>doc 40265</small></td><td class="n">Power factor total</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-266"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">266<small>doc 40267</small></td><td class="n">Phase angle L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-268"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">268<small>doc 40269</small></td><td class="n">Phase angle L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-270"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">270<small>doc 40271</small></td><td class="n">Phase angle L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-272"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">272<small>doc 40273</small></td><td class="n">Phase angle sum</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-274"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">274<small>doc 40275</small></td><td class="n">Frequency</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-276"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">276<small>doc 40277</small></td><td class="n">Voltage unbalance</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-278"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">278<small>doc 40279</small></td><td class="n">Current unbalance</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-280"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">280<small>doc 40281</small></td><td class="n">THD voltage L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-282"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">282<small>doc 40283</small></td><td class="n">THD voltage L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-284"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">284<small>doc 40285</small></td><td class="n">THD voltage L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-286"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">286<small>doc 40287</small></td><td class="n">THD current L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-288"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">288<small>doc 40289</small></td><td class="n">THD current L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-290"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">290<small>doc 40291</small></td><td class="n">THD current L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-292"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">292<small>doc 40293</small></td><td class="n">Harmonic voltage L1, 5th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-294"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">294<small>doc 40295</small></td><td class="n">Harmonic voltage L2, 5th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-296"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">296<small>doc 40297</small></td><td class="n">Harmonic voltage L3, 5th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-298"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">298<small>doc 40299</small></td><td class="n">Harmonic voltage L1, 7th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-300"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">300<small>doc 40301</small></td><td class="n">Harmonic voltage L2, 7th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-302"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">302<small>doc 40303</small></td><td class="n">Harmonic voltage L3, 7th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-304"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">304<small>doc 40305</small></td><td class="n">Harmonic voltage L1, 11th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-306"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">306<small>doc 40307</small></td><td class="n">Harmonic voltage L2, 11th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-308"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">308<small>doc 40309</small></td><td class="n">Harmonic voltage L3, 11th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-310"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">310<small>doc 40311</small></td><td class="n">Harmonic voltage L1, 13th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-312"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">312<small>doc 40313</small></td><td class="n">Harmonic voltage L2, 13th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-314"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">314<small>doc 40315</small></td><td class="n">Harmonic voltage L3, 13th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-316"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">316<small>doc 40317</small></td><td class="n">Harmonic voltage L1, 17th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-318"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">318<small>doc 40319</small></td><td class="n">Harmonic voltage L2, 17th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-320"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">320<small>doc 40321</small></td><td class="n">Harmonic voltage L3, 17th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-322"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">322<small>doc 40323</small></td><td class="n">Harmonic voltage L1, 19th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-324"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">324<small>doc 40325</small></td><td class="n">Harmonic voltage L2, 19th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-326"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">326<small>doc 40327</small></td><td class="n">Harmonic voltage L3, 19th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-328"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">328<small>doc 40329</small></td><td class="n">Harmonic current L1, 5th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-330"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">330<small>doc 40331</small></td><td class="n">Harmonic current L2, 5th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-332"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">332<small>doc 40333</small></td><td class="n">Harmonic current L3, 5th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-334"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">334<small>doc 40335</small></td><td class="n">Harmonic current L1, 7th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-336"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">336<small>doc 40337</small></td><td class="n">Harmonic current L2, 7th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-338"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">338<small>doc 40339</small></td><td class="n">Harmonic current L3, 7th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-340"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">340<small>doc 40341</small></td><td class="n">Harmonic current L1, 11th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-342"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">342<small>doc 40343</small></td><td class="n">Harmonic current L2, 11th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-344"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">344<small>doc 40345</small></td><td class="n">Harmonic current L3, 11th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-346"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">346<small>doc 40347</small></td><td class="n">Harmonic current L1, 13th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-348"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">348<small>doc 40349</small></td><td class="n">Harmonic current L2, 13th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-350"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">350<small>doc 40351</small></td><td class="n">Harmonic current L3, 13th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-352"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">352<small>doc 40353</small></td><td class="n">Harmonic current L1, 17th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-354"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">354<small>doc 40355</small></td><td class="n">Harmonic current L2, 17th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-356"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">356<small>doc 40357</small></td><td class="n">Harmonic current L3, 17th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-358"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">358<small>doc 40359</small></td><td class="n">Harmonic current L1, 19th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-360"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">360<small>doc 40361</small></td><td class="n">Harmonic current L2, 19th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-362"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">362<small>doc 40363</small></td><td class="n">Harmonic current L3, 19th</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-499"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">499<small>doc 40500</small></td><td class="n">Harmonic voltage L1, 2nd</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-501"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">501<small>doc 40502</small></td><td class="n">Harmonic voltage L2, 2nd</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-503"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">503<small>doc 40504</small></td><td class="n">Harmonic voltage L3, 2nd</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-505"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">505<small>doc 40506</small></td><td class="n">Harmonic voltage L1, 3rd</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-507"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">507<small>doc 40508</small></td><td class="n">Harmonic voltage L2, 3rd</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-509"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">509<small>doc 40510</small></td><td class="n">Harmonic voltage L3, 3rd</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-613"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">613<small>doc 40614</small></td><td class="n">Harmonic voltage L1, 21st</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-615"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">615<small>doc 40616</small></td><td class="n">Harmonic voltage L2, 21st</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-617"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">617<small>doc 40618</small></td><td class="n">Harmonic voltage L3, 21st</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-619"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">619<small>doc 40620</small></td><td class="n">Harmonic current L1, 2nd</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-621"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">621<small>doc 40622</small></td><td class="n">Harmonic current L2, 2nd</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-623"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">623<small>doc 40624</small></td><td class="n">Harmonic current L3, 2nd</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-625"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">625<small>doc 40626</small></td><td class="n">Harmonic current L1, 3rd</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-627"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">627<small>doc 40628</small></td><td class="n">Harmonic current L2, 3rd</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-629"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">629<small>doc 40630</small></td><td class="n">Harmonic current L3, 3rd</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-733"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">733<small>doc 40734</small></td><td class="n">Harmonic current L1, 21st</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-735"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">735<small>doc 40736</small></td><td class="n">Harmonic current L2, 21st</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-737"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">737<small>doc 40738</small></td><td class="n">Harmonic current L3, 21st</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-800"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">800<small>doc 40801</small></td><td class="n">Active energy L1 demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-802"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">802<small>doc 40803</small></td><td class="n">Active energy L2 demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-804"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">804<small>doc 40805</small></td><td class="n">Active energy L3 demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-806"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">806<small>doc 40807</small></td><td class="n">Active energy demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-808"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">808<small>doc 40809</small></td><td class="n">Active energy L1 supply</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-810"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">810<small>doc 40811</small></td><td class="n">Active energy L2 supply</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-812"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">812<small>doc 40813</small></td><td class="n">Active energy L3 supply</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-814"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">814<small>doc 40815</small></td><td class="n">Active energy supply</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-816"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">816<small>doc 40817</small></td><td class="n">Active energy L1 total</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-818"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">818<small>doc 40819</small></td><td class="n">Active energy L2 total</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-820"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">820<small>doc 40821</small></td><td class="n">Active energy L3 total</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-822"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">822<small>doc 40823</small></td><td class="n">Active energy total</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-824"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">824<small>doc 40825</small></td><td class="n">Reactive energy L1 total</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-826"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">826<small>doc 40827</small></td><td class="n">Reactive energy L2 total</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-828"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">828<small>doc 40829</small></td><td class="n">Reactive energy L3 total</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-830"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">830<small>doc 40831</small></td><td class="n">Reactive energy total</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-832"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">832<small>doc 40833</small></td><td class="n">Reactive energy L1 inductive</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-834"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">834<small>doc 40835</small></td><td class="n">Reactive energy L2 inductive</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-836"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">836<small>doc 40837</small></td><td class="n">Reactive energy L3 inductive</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-838"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">838<small>doc 40839</small></td><td class="n">Reactive energy inductive</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-840"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">840<small>doc 40841</small></td><td class="n">Reactive energy L1 capacitive</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-842"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">842<small>doc 40843</small></td><td class="n">Reactive energy L2 capacitive</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-844"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">844<small>doc 40845</small></td><td class="n">Reactive energy L3 capacitive</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-846"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">846<small>doc 40847</small></td><td class="n">Reactive energy capacitive</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-848"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">848<small>doc 40849</small></td><td class="n">Apparent energy L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-850"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">850<small>doc 40851</small></td><td class="n">Apparent energy L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-852"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">852<small>doc 40853</small></td><td class="n">Apparent energy L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-854"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">854<small>doc 40855</small></td><td class="n">Apparent energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-856"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">856<small>doc 40857</small></td><td class="n">Active energy (3L) demand net</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-900"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">900<small>doc 40901</small></td><td class="n">Limit value counter 1</td><td class="d">Alarm counter for limit value 1.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-902"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">902<small>doc 40903</small></td><td class="n">Limit value counter 2</td><td class="d">Alarm counter for limit value 2.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-904"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">904<small>doc 40905</small></td><td class="n">Limit value counter 3</td><td class="d">Alarm counter for limit value 3.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-906"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">906<small>doc 40907</small></td><td class="n">Limit value counter 4</td><td class="d">Alarm counter for limit value 4.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-950"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">950<small>doc 40951</small></td><td class="n">Analog input AI_A12</td><td class="d">Analog input on AI module in slot A.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-952"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">952<small>doc 40953</small></td><td class="n">Analog input AI_A34</td><td class="d">Analog input on AI module in slot A.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-954"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">954<small>doc 40955</small></td><td class="n">Analog input AI_B12</td><td class="d">Analog input on AI module in slot B.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-956"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">956<small>doc 40957</small></td><td class="n">Analog input AI_B34</td><td class="d">Analog input on AI module in slot B.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-958"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">958<small>doc 40959</small></td><td class="n">Analog input AI_C12</td><td class="d">Analog input on AI module in slot C.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-960"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">960<small>doc 40961</small></td><td class="n">Analog input AI_C34</td><td class="d">Analog input on AI module in slot C.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-962"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">962<small>doc 40963</small></td><td class="n">Analog input AI_D12</td><td class="d">Analog input on AI module in slot D.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-964"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">964<small>doc 40965</small></td><td class="n">Analog input AI_D34</td><td class="d">Analog input on AI module in slot D.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-966"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">966<small>doc 40967</small></td><td class="n">Analog output AO_A12</td><td class="d">Analog output on AO module in slot A; writable.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-968"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">968<small>doc 40969</small></td><td class="n">Analog output AO_A34</td><td class="d">Analog output on AO module in slot A; writable.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-970"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">970<small>doc 40971</small></td><td class="n">Analog output AO_B12</td><td class="d">Analog output on AO module in slot B.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-972"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">972<small>doc 40973</small></td><td class="n">Analog output AO_B34</td><td class="d">Analog output on AO module in slot B.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-974"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">974<small>doc 40975</small></td><td class="n">Analog output AO_C12</td><td class="d">Analog output on AO module in slot C.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-976"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">976<small>doc 40977</small></td><td class="n">Analog output AO_C34</td><td class="d">Analog output on AO module in slot C.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-978"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">978<small>doc 40979</small></td><td class="n">Analog output AO_D12</td><td class="d">Analog output on AO module in slot D.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-980"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">980<small>doc 40981</small></td><td class="n">Analog output AO_D34</td><td class="d">Analog output on AO module in slot D.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1209"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1209<small>doc 41210</small></td><td class="n">Direction of current and power</td><td class="d">From device version V4.10.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Current direction (0 = inverse, 1 = standard); bit 1 = Power direction (0 = generator, 1 = load)</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Word order: the manual says the lower register of a multi-register value holds the most significant byte, so floats and the unsigned-long alarm counters are high word first (ABCD).</li><li>All float registers assume the default float format (40050 = 0). In integer format only the first register of each pair is used and the value must be multiplied by a range-dependent factor (table 5-1, which depends on the measuring ranges and CT/VT setup); that mode is not mapped.</li><li>Energy values are listed with data type &#x27;measured value&#x27;, so in float mode they are floats in Wh/varh/VAh.</li><li>Bits 2-5 of 40129 are BO3-BO6, but which output each bit drives depends on which RO/BO modules are fitted in slots A and B (four layouts in the manual); check the table on pp. 24-25 for your hardware.</li><li>Only rows printed individually are listed for harmonic block 2. The 4th-20th harmonic voltages (40512-40612) and currents (40632-40732) are printed only as ranges, so they are left out.</li><li>The harmonic currents of block 1 (5th-19th) are in A; the harmonic currents of block 2 (2nd, 3rd, 21st) are printed in %.</li><li>Left out: serial number 40020-40030 (the printed range is 11 registers for a 20-character string), and the limit-value group parameters 41000-41209 (packed byte fields; needs the full table on pp. 36-42).</li><li>Analog inputs AI_A12 to AI_D34 depend on fitted AI modules; on 7KG775x only slot A. Only AO_A12/AO_A34 (40967/40969) are writable.</li><li>Broadcast (address 0) is accepted for FC 06 and FC 16 writes, not for reads.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Siemens SICAM P power meter (Modbus RTU/ASCII)</h2><div class="faq"><details open><summary>What Modbus registers does the Siemens SICAM P power meter (Modbus RTU/ASCII) have?</summary><p>This map lists 164 registers: 164 holding registers. 10 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Siemens SICAM P power meter (Modbus RTU/ASCII) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual prints Modicon holding-register numbers (40001, 40201...). Subtract 40001 for the wire address: 40201 (voltage L1-N) is requested as address 200. Bit-coded registers are printed as &#x27;register / 2^n&#x27;, meaning bit n of that register.</p></details><details><summary>What byte order does the Siemens SICAM P power meter (Modbus RTU/ASCII) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Siemens SICAM P power meter (Modbus RTU/ASCII)?</summary><p>Start with HR 200 Voltage UL1-N (Voltage L1-N); HR 208 Current IL1 (Current L1); HR 232 Active power P total (Total active power); HR 264 Power factor total (Total power factor); HR 274 Frequency (Frequency); HR 822 Active energy total (Total active energy); HR 49 Measured value format (Measured value format (float/integer)).</p></details><details><summary>How do I enable Modbus control of the Siemens SICAM P power meter (Modbus RTU/ASCII)?</summary><p>The Modbus serial interface is a hardware variant of the meter. Slave address (1-247), baud, parity and RTU/ASCII mode are set in the device parameters (on the device or with SICAM P PAR).</p></details><details><summary>Where is the official Siemens SICAM P power meter (Modbus RTU/ASCII) Modbus documentation?</summary><p>The source is Power Meter SICAM P Modbus Manual (E50417-B1076-C241-A5 (document version V01.12.02)), revision 2012-11, published free by Siemens at https://cache.industry.siemens.com/dl/files/374/109752374/att_934502/v1/MAN_SICAM_P_7KG775x_MODBUS_EN.pdf.</p></details></div>
<h2>More Siemens Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/siemens/qfa3150-mo" data-row><span class="k">Sensor (room humidity / temperature)</span><h3>Siemens QFA3150/MO room humidity and temperature sensor (Modbus RTU)</h3><p>Siemens QFA3150/MO room relative humidity and temperature sensor, basic documentation edition a (2021-01).</p><div class="meta">10 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: QFA3150/MO, S55720-S535</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/qfm9150-mo-qpm9152-mo" data-row><span class="k">Sensor (duct humidity / temperature / CO2 / VOC)</span><h3>Siemens QFM9150/MO and QPM9152/MO duct sensors (Modbus RTU)</h3><p>Siemens QFM9150/MO duct humidity/temperature sensor and QPM9152/MO duct air quality (CO2, VOC, humidity, temperature) sensor, basic documentation edition a (2022-12).</p><div class="meta">23 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: QFM9150/MO, QPM9152/MO, S55720-S584, S55720-S585</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/reyrolle-7sr10" data-row><span class="k">Protection relay</span><h3>Siemens Reyrolle 7SR10 Argus overcurrent and earth-fault relay (Modbus RTU)</h3><p>Reyrolle 7SR10 overcurrent / earth-fault relays, default Modbus RTU point list per Communication Protocols manual C53000-L7040-C002-7 (edition 11.2025, V01.00).</p><div class="meta">426 registers &middot; 51 writable &middot; RTU</div><span class="sr-only"> Also known as: 7SR10 Argus, Reyrolle 7SR10, 7SR1003, 7SR1004</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/reyrolle-7sr11-7sr12" data-row><span class="k">Protection relay</span><h3>Siemens Reyrolle 7SR11 / 7SR12 Argus overcurrent relays (Modbus RTU)</h3><p>Reyrolle 7SR11 (non-directional) and 7SR12 (directional) Argus overcurrent relays, default Modbus RTU point list in the 7SR11 &amp; 7SR12 Complete Technical Manual (Chapter 4, Data Communications, 2015).</p><div class="meta">370 registers &middot; 41 writable &middot; RTU</div><span class="sr-only"> Also known as: 7SR11 Argus, 7SR12 Argus, Reyrolle 7SR11, Reyrolle 7SR12, 7SR120</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sentron-pac2200" data-row><span class="k">Energy meter</span><h3>Siemens SENTRON PAC2200</h3><p>SENTRON 7KM PAC2200 Modbus TCP and Modbus RTU variants (5 A and 65 A), per Equipment Manual 12/2022.</p><div class="meta">146 registers &middot; 19 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: 7KM PAC2200</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sentron-pac3200" data-row><span class="k">Power meter</span><h3>Siemens SENTRON PAC3200</h3><p>SENTRON PAC3200 (7KM2111/7KM2112), Ethernet port and optional PAC RS485 expansion module, per manual edition 02/2008.</p><div class="meta">179 registers &middot; 40 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: 7KM2112-0BA00-2AA0, 7KM2112-0BA00-3AA0, 7KM2111-1BA00-3AA0, 7KM PAC3200</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sentron-3wl-com16" data-row><span class="k">Circuit breaker trip unit (power meter)</span><h3>Siemens SENTRON WL (3WL) air circuit breaker with COM16 Modbus module</h3><p>Siemens SENTRON 3WL air circuit breakers with a COM16 Modbus RTU communication module and, for voltage/power/energy values, the metering function (PLUS), per system manual A5E02126891-02.</p><div class="meta">100 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: SENTRON WL, 3WL, 3WL COM16, COM16</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sicam-p850-p855" data-row><span class="k">Power meter (power quality)</span><h3>Siemens SICAM P850 / P855 power monitoring and PQ device</h3><p>SICAM P850 / P855 (7KG85x) with Modbus TCP or Modbus RTU, firmware V3.11, per communication manual E50417-C1040-C482-B1 (05.2024).</p><div class="meta">179 registers &middot; 1 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: 7KG85, 7KG85X, SICAM P850, SICAM P855</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/simocode-pro-v-modbus-rtu" data-row><span class="k">Motor management and protection relay</span><h3>Siemens SIMOCODE pro V Modbus RTU basic unit</h3><p>SIMOCODE pro V Modbus RTU basic units, per Configuration Manual 04/2015 (A5E33498234002A/RS-AA/001).</p><div class="meta">258 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: SIMOCODE pro V Modbus, SIMOCODE pro V Modbus RTU</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sinamics-g120" data-row><span class="k">Variable frequency drive</span><h3>Siemens SINAMICS G120 / G120C (Modbus RTU)</h3><p>SINAMICS G120 with an RS485 Control Unit (CU230P-2 HVAC/BT, CU240B-2, CU240E-2 / -2 F, CU250S-2), G120C USS/MB and G110M CU240M USS, firmware V4.7, per Fieldbuses function manual A5E34229197B AA. Not SINAMICS G120X, which has its own documentation.</p><div class="meta">56 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: G120C USS/MB, CU230P-2 HVAC, CU230P-2 BT, CU240B-2, CU240E-2, CU240E-2 F, CU250S-2, G110M CU240M USS, G120P</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sinamics-v20" data-row><span class="k">Variable frequency drive</span><h3>Siemens SINAMICS V20 inverter (Modbus RTU)</h3><p>SINAMICS V20 basic inverters (1AC 230 V 6SL3210-5BB.. and 3AC 400 V 6SL3210-5BE..) using the built-in RS485 port with P2023 = 2 (Modbus), per operating instructions A5E34559884-006 (11/2016).</p><div class="meta">107 registers &middot; 38 writable &middot; RTU</div><span class="sr-only"> Also known as: V20, 6SL3210-5BB, 6SL3210-5BE</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sitrans-f-c-mass-6000-modbus" data-row><span class="k">Sensor (flow transmitter)</span><h3>Siemens SITRANS F C MASS 6000 with USM II Modbus RTU module</h3><p>SITRANS F C MASS 6000 Coriolis flow transmitters fitted with the USM II Modbus RTU RS-485 add-on module (operating instructions 03/2021).</p><div class="meta">163 registers &middot; 104 writable &middot; RTU</div><span class="sr-only"> Also known as: MASS 6000, SITRANS FC MASS 6000</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sitrans-f-m-mag-6000-modbus" data-row><span class="k">Sensor (flow transmitter)</span><h3>Siemens SITRANS F M MAG 6000 with USM II Modbus RTU module</h3><p>SITRANS F M MAG 6000 / MAG 6000 I electromagnetic flow transmitters fitted with the USM II Modbus RTU RS-485 add-on module (operating instructions 03/2021).</p><div class="meta">119 registers &middot; 72 writable &middot; RTU</div><span class="sr-only"> Also known as: MAG 6000, MAG 6000 I, SITRANS FM MAG 6000</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/versicharge-ac" data-row><span class="k">EV charger</span><h3>Siemens VersiCharge AC series wallbox (Modbus map)</h3><p>VersiCharge AC series chargers with firmware V2.135 or later (per-register minimum firmware is given in the source).</p><div class="meta">53 registers &middot; 7 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: VersiCharge, VersiCharge AC</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/veris/h8035-h8036" data-row><span class="k">Power meter</span><h3>Veris Enercept H8035 / H8036 networked power transducer (Modbus RTU)</h3><p>Enercept H8035 (energy only) and H8036 (enhanced data stream) split-core three-phase power transducers, 100-2400 A, installation guide Z201686-0K.</p><div class="meta">26 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: Enercept H8035, Enercept H8036, H8035-0100-2, H8035-0300-2, H8035-0400-3, H8035-0800-3, H8035-0800-4, H8035-1600-4, H8035-2400-4, H8036-0100-2, H8036-0300-2, H8036-0400-3, H8036-0800-3, H8036-0800-4, H8036-1600-4, H8036-2400-4</span></a></li><li><a class="card" href="/modbus-register-maps/abb/pr122dc-pr123dc-modbus" data-row><span class="k">Power meter (DC circuit breaker trip unit)</span><h3>ABB SACE Emax DC PR122DC / PR123DC trip units with PR120/D-M (Modbus RTU)</h3><p>ABB SACE PR122DC and PR123DC DC protection trip units with the PR120/D-M communication module, document rev 02 (04/04/2014, SW 3.01 and later).</p><div class="meta">18 registers &middot; 2 writable &middot; RTU</div><span class="sr-only"> Also known as: PR122DC, PR123DC, PR120/D-M, Emax DC, SACE Emax DC</span></a></li><li><a class="card" href="/modbus-register-maps/belimo/energy-valve-v4" data-row><span class="k">Actuator / valve (pressure-independent control valve with energy metering)</span><h3>Belimo Energy Valve DN 15-50 (Version 4) Modbus RTU / TCP</h3><p>Belimo Energy Valve Version 4, DN 15-50 (EV..R2+(K)BAC, EV..R2+MID, EV..R3+BAC), per Energy Valve Modbus interface description en-gb 2023-08.</p><div class="meta">80 registers &middot; 30 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: EV..R2+BAC, EV..R2+KBAC, EV..R2+MID, EV..R3+BAC, Energy Valve 4</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em210" data-row><span class="k">Energy meter (energy analyzer)</span><h3>Carlo Gavazzi EM210 (AV versions)</h3><p>EM210 three-phase energy analyzers, AV input versions with the RS485 Modbus RTU option, protocol version 4 revision 3 (newest variables need firmware A.5/A.6).</p><div class="meta">64 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: EM210, EM210-72D, EM210 AV</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em511" data-row><span class="k">Energy meter</span><h3>Carlo Gavazzi EM511 single-phase energy meter (Modbus RTU)</h3><p>EM511 direct-connected single-phase DIN meters with RS485 and digital input (X, PFA, PFB, SFA versions), protocol rev. 1.8.</p><div class="meta">64 registers &middot; 23 writable &middot; RTU</div><span class="sr-only"> Also known as: EM511-IS, EM511DINAV81XS1X, EM511DINAV81XS1PFA, EM511DINAV81XS1PFB, EM511DINAV81XS1SFA</span></a></li><li><a class="card" href="/modbus-register-maps/circutor/computer-smart-iii" data-row><span class="k">Power meter (power factor regulator with network analyzer)</span><h3>Circutor Computer SMART III</h3><p>Circutor Computer SMART III reactive energy regulators (6 and 12 step models), RS-485 Modbus RTU, manual M015B01-03-25B.</p><div class="meta">49 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: Computer SMART III 6, Computer SMART III 12, SMART III</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://cache.industry.siemens.com/dl/files/374/109752374/att_934502/v1/MAN_SICAM_P_7KG775x_MODBUS_EN.pdf" rel="nofollow noopener" target="_blank">Power Meter SICAM P Modbus Manual &middot; E50417-B1076-C241-A5 (document version V01.12.02) &middot; rev. 2012-11</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
