<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Siemens SIMOCODE pro V Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Siemens SIMOCODE pro V Modbus register map: 258 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/siemens/simocode-pro-v-modbus-rtu">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Siemens SIMOCODE pro V Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Siemens SIMOCODE pro V Modbus register map: 258 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/siemens/simocode-pro-v-modbus-rtu">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Siemens SIMOCODE pro V Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Siemens SIMOCODE pro V Modbus register map: 258 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/siemens/simocode-pro-v-modbus-rtu",
   "url": "https://easymodbus.com/modbus-register-maps/siemens/simocode-pro-v-modbus-rtu",
   "name": "Siemens SIMOCODE pro V Modbus Register Map | Easy Modbus",
   "description": "Siemens SIMOCODE pro V Modbus register map: 258 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/siemens/simocode-pro-v-modbus-rtu#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/siemens/simocode-pro-v-modbus-rtu#dataset",
   "name": "Siemens SIMOCODE pro V Modbus RTU basic unit Modbus register map",
   "description": "SIMOCODE pro V Modbus is a motor management and protection system whose basic unit has a built-in RS-485 Modbus RTU slave. Its data sets are mapped into one bit memory area (coils/discrete inputs) and one register memory area. This map covers the cyclic command and monitoring bits, motor currents, voltages and power, statistics and the device diagnostic bits. Siemens SIMOCODE pro V Modbus register map: 258 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/siemens/simocode-pro-v-modbus-rtu",
   "keywords": [
    "Siemens SIMOCODE pro V Modbus RTU basic unit Modbus register map",
    "Siemens SIMOCODE pro V Modbus RTU basic unit Modbus registers",
    "Siemens Modbus map",
    "SIMOCODE pro V Modbus Modbus register map",
    "SIMOCODE pro V Modbus RTU Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "SIMOCODE pro Modbus RTU Configuration Manual",
    "url": "https://cache.industry.siemens.com/dl/files/641/108681641/att_840815/v1/Manual_SIMOCODE_pro_Modbus_en-US.pdf",
    "author": {
     "@type": "Organization",
     "name": "Siemens"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Siemens SIMOCODE pro V Modbus RTU basic unit",
    "brand": {
     "@type": "Brand",
     "name": "Siemens"
    },
    "category": "Motor management and protection relay"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/siemens/simocode-pro-v-modbus-rtu.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/siemens/simocode-pro-v-modbus-rtu.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Siemens SIMOCODE pro V Modbus RTU basic unit have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 258 registers: 8 coils, 210 discrete inputs, 40 holding registers. 14 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Siemens SIMOCODE pro V Modbus RTU basic unit Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Addresses are printed as hex offsets and sent unchanged as the start address. The manual's examples read device status bits with start address 0x1C08 (FC 01) and write the cooling-down period at 0x419A (FC 06). In a 1-based tool add 1 (0x0807 = 2055 -> 42056)."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Siemens SIMOCODE pro V Modbus RTU basic unit use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Siemens SIMOCODE pro V Modbus RTU basic unit?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 2055 Current I_L1 (Current L1 (% of Is)); HR 2054 Max. current I_max (Max. phase current); HR 2074 Active power P (Active power); DI 7176 Status - group fault (Group fault); DI 7186 Status - Off (Status Off); CO 2 Cyclic receive bit 0.2 (Command ON> (default)); CO 1 Cyclic receive bit 0.1 (Command OFF (default))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Siemens SIMOCODE pro V Modbus RTU basic unit?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set the Modbus address with the addressing plug (DIP switches 1-247, press TEST/RESET) or in SIMOCODE ES (Parameter > Modbus), together with baud rate, port configuration (8E1/8O1/8N2/8N1) and wait time. Remote control over the bus needs the operating mode Remote (mode selector S1 = 1 and S2 = 1)."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Siemens SIMOCODE pro V Modbus RTU basic unit loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Watchdog / watchdog time in the Modbus parameters: if no valid read or write arrives within the time, the unit restarts its baud search (auto baud) and, with Bus monitoring enabled, raises 'Fault - bus'. 'PLC/PCS monitoring' raises 'Fault - PLC/PCS' when its input (normally cyclic receive bit 0.7) drops in Remote mode."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Siemens SIMOCODE pro V Modbus RTU basic unit Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is SIMOCODE pro Modbus RTU Configuration Manual (A5E33498234002A/RS-AA/001), revision 2015-04, published free by Siemens at https://cache.industry.siemens.com/dl/files/641/108681641/att_840815/v1/Manual_SIMOCODE_pro_Modbus_en-US.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Siemens",
     "item": "https://easymodbus.com/modbus-register-maps/siemens/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "SIMOCODE pro V Modbus RTU basic unit",
     "item": "https://easymodbus.com/modbus-register-maps/siemens/simocode-pro-v-modbus-rtu"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/siemens/">Siemens</a></li><li aria-current="page">SIMOCODE pro V Modbus RTU basic unit</li></ol>
<p class="eyebrow">Motor management and protection relay &middot; Modbus register map</p><h1><span class="mfr">Siemens</span> SIMOCODE pro V Modbus RTU basic unit Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>SIMOCODE pro V Modbus is a motor management and protection system whose basic unit has a built-in RS-485 Modbus RTU slave. Its data sets are mapped into one bit memory area (coils/discrete inputs) and one register memory area. This map covers the cyclic command and monitoring bits, motor currents, voltages and power, statistics and the device diagnostic bits.</p>
<p>This page lists <strong>258 Modbus registers</strong> for the Siemens SIMOCODE pro V Modbus RTU basic unit &mdash; 14 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Siemens&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/siemens/">Siemens</a></dd></div><div><dt>Model</dt><dd>SIMOCODE pro V Modbus RTU basic unit</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/other-equipment/">Motor management and protection relay</a></dd></div><div><dt>Registers</dt><dd>258 (14 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>126</dd></div><div><dt>Default serial</dt><dd>19200 baud</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>SIMOCODE pro V Modbus, SIMOCODE pro V Modbus RTU</dd></div><div><dt>Source document</dt><dd><a href="https://cache.industry.siemens.com/dl/files/641/108681641/att_840815/v1/Manual_SIMOCODE_pro_Modbus_en-US.pdf" rel="nofollow noopener" target="_blank">SIMOCODE pro Modbus RTU Configuration Manual &middot; A5E33498234002A/RS-AA/001 &middot; rev. 2015-04</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/siemens/simocode-pro-v-modbus-rtu.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/siemens/simocode-pro-v-modbus-rtu.json">JSON</a>
  <a class="btn" href="https://cache.industry.siemens.com/dl/files/641/108681641/att_840815/v1/Manual_SIMOCODE_pro_Modbus_en-US.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Siemens SIMOCODE pro V Modbus RTU basic unit</h2>
<div class="answer"><b>Integration in brief</b><p>Set the address (default 126) and baud (default 19200), then read holding registers 0x0806-0x081D for currents, voltages and power, and discrete inputs 0x1C08 onward for status. Control the motor through coils 0x0000-0x0002 (ON&lt;, OFF, ON&gt; in the default process image).</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-2055">HR 2055</a></td><td class="n">Current I_L1</td><td class="f">UINT16</td><td>Current L1 (% of Is)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2054">HR 2054</a></td><td class="n">Max. current I_max</td><td class="f">UINT16</td><td>Max. phase current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2074">HR 2074</a></td><td class="n">Active power P</td><td class="f">UINT32 ABCD</td><td>Active power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-di-7176">DI 7176</a></td><td class="n">Status - group fault</td><td class="f">BIT</td><td>Group fault</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-di-7186">DI 7186</a></td><td class="n">Status - Off</td><td class="f">BIT</td><td>Status Off</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-co-2">CO 2</a></td><td class="n">Cyclic receive bit 0.2</td><td class="f">BIT</td><td>Command ON&gt; (default)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-co-1">CO 1</a></td><td class="n">Cyclic receive bit 0.1</td><td class="f">BIT</td><td>Command OFF (default)</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set the Modbus address with the addressing plug (DIP switches 1-247, press TEST/RESET) or in SIMOCODE ES (Parameter &gt; Modbus), together with baud rate, port configuration (8E1/8O1/8N2/8N1) and wait time. Remote control over the bus needs the operating mode Remote (mode selector S1 = 1 and S2 = 1).</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>Watchdog / watchdog time in the Modbus parameters: if no valid read or write arrives within the time, the unit restarts its baud search (auto baud) and, with Bus monitoring enabled, raises &#x27;Fault - bus&#x27;. &#x27;PLC/PCS monitoring&#x27; raises &#x27;Fault - PLC/PCS&#x27; when its input (normally cyclic receive bit 0.7) drops in Remote mode.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Addresses are hex offsets sent as-is.</li><li>D words are big-endian, high word first.</li><li>Currents are percent of the set current Is, not amps.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Default address 126, default baud 19200; 300-57600 baud or auto (4.8-57.6 kbps, needs the watchdog on).</li><li>RS-485 via terminals A/B/SPE or the 9-pin sub-D (alternatives, not both).</li><li>Port configuration 8E1, 8O1, 8N2 or 8N1.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Coil writes accept only 0x0000 and 0xFF00.</li><li>A writable bit block cannot be written across read-only bits.</li><li>Auto baud detection works only with the watchdog enabled.</li></ul>
</section>
<h2 id="registers">Siemens SIMOCODE pro V Modbus RTU basic unit Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>8</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>210</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>40</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">258 of 258 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Siemens SIMOCODE pro V Modbus RTU basic unit Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-0"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">0<small>doc 0x0000</small></td><td class="n">Cyclic receive bit 0.0</td><td class="d">Default assignment: Control station PLC/PCS ON&lt;.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-1"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1<small>doc 0x0001</small></td><td class="n">Cyclic receive bit 0.1</td><td class="d">Default assignment: Control station PLC/PCS OFF.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-2"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2<small>doc 0x0002</small></td><td class="n">Cyclic receive bit 0.2</td><td class="d">Default assignment: Control station PLC/PCS ON&gt;.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-3"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">3<small>doc 0x0003</small></td><td class="n">Cyclic receive bit 0.3</td><td class="d">Default assignment: Test 1.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-4"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">4<small>doc 0x0004</small></td><td class="n">Cyclic receive bit 0.4</td><td class="d">Default assignment: Motor protection emergency start.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-5"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">5<small>doc 0x0005</small></td><td class="n">Cyclic receive bit 0.5</td><td class="d">Default assignment: Mode selector S1.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-6"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">6<small>doc 0x0006</small></td><td class="n">Cyclic receive bit 0.6</td><td class="d">Default assignment: Reset 1.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-7"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">7<small>doc 0x0007</small></td><td class="n">Cyclic receive bit 0.7</td><td class="d">Default assignment: Unassigned (bit 0.7).</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1024"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1024<small>doc 0x0400</small></td><td class="n">Cyclic send bit 0.0</td><td class="d">Default assignment: Status - On&lt;.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1025"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1025<small>doc 0x0401</small></td><td class="n">Cyclic send bit 0.1</td><td class="d">Default assignment: Status - Off.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1026"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1026<small>doc 0x0402</small></td><td class="n">Cyclic send bit 0.2</td><td class="d">Default assignment: Status - On&gt;.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1027"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1027<small>doc 0x0403</small></td><td class="n">Cyclic send bit 0.3</td><td class="d">Default assignment: Event - overload operation.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1028"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1028<small>doc 0x0404</small></td><td class="n">Cyclic send bit 0.4</td><td class="d">Default assignment: Status - Interlocking time active.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1029"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1029<small>doc 0x0405</small></td><td class="n">Cyclic send bit 0.5</td><td class="d">Default assignment: Status - Remote mode.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1030"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1030<small>doc 0x0406</small></td><td class="n">Cyclic send bit 0.6</td><td class="d">Default assignment: Status - group fault.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1031"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1031<small>doc 0x0407</small></td><td class="n">Cyclic send bit 0.7</td><td class="d">Default assignment: Status - group warning.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7176"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7176<small>doc 0x1C08</small></td><td class="n">Status - group fault</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7177"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7177<small>doc 0x1C09</small></td><td class="n">Status - group warning</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7178"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7178<small>doc 0x1C0A</small></td><td class="n">Status - device</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7179"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7179<small>doc 0x1C0B</small></td><td class="n">Status - bus</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7180"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7180<small>doc 0x1C0C</small></td><td class="n">Status - PLC/PCS</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7181"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7181<small>doc 0x1C0D</small></td><td class="n">Status - current flowing</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7182"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7182<small>doc 0x1C0E</small></td><td class="n">Status - PE command Start_Pause pending</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7183"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7183<small>doc 0x1C0F</small></td><td class="n">Status - PE energy saving mode active</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7184"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7184<small>doc 0x1C10</small></td><td class="n">Status - On&lt;&lt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7185"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7185<small>doc 0x1C11</small></td><td class="n">Status - On&lt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7186"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7186<small>doc 0x1C12</small></td><td class="n">Status - Off</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7187"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7187<small>doc 0x1C13</small></td><td class="n">Status - On&gt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7188"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7188<small>doc 0x1C14</small></td><td class="n">Status - On&gt;&gt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7189"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7189<small>doc 0x1C15</small></td><td class="n">Status - start active</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7190"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7190<small>doc 0x1C16</small></td><td class="n">Status - Interlocking time active</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7191"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7191<small>doc 0x1C17</small></td><td class="n">Status - Change-over pause active</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7192"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7192<small>doc 0x1C18</small></td><td class="n">Status - Runs in open direction</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7193"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7193<small>doc 0x1C19</small></td><td class="n">Status - Runs in close direction</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7194"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7194<small>doc 0x1C1A</small></td><td class="n">Status - FC</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7195"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7195<small>doc 0x1C1B</small></td><td class="n">Status - FO</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7196"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7196<small>doc 0x1C1C</small></td><td class="n">Status - TC</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7197"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7197<small>doc 0x1C1D</small></td><td class="n">Status - TO</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7198"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7198<small>doc 0x1C1E</small></td><td class="n">Status - Cold run TPF</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7199"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7199<small>doc 0x1C1F</small></td><td class="n">Status - OPO</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7200"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7200<small>doc 0x1C20</small></td><td class="n">Status - Auto mode</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7201"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7201<small>doc 0x1C21</small></td><td class="n">Status - Emergency start executed</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7202"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7202<small>doc 0x1C22</small></td><td class="n">Status - Cooling down period active</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7203"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7203<small>doc 0x1C23</small></td><td class="n">Status - Pause time active</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7204"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7204<small>doc 0x1C24</small></td><td class="n">Status - Device test active</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7205"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7205<small>doc 0x1C25</small></td><td class="n">Status - Phase sequence 1-2-3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7206"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7206<small>doc 0x1C26</small></td><td class="n">Status - Phase sequence 3-2-1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7207"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7207<small>doc 0x1C27</small></td><td class="n">Status - DM-F enabling circuit</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7208"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7208<small>doc 0x1C28</small></td><td class="n">Event - overload operation</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7209"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7209<small>doc 0x1C29</small></td><td class="n">Event - unbalance</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7210"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7210<small>doc 0x1C2A</small></td><td class="n">Event - overload</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7211"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7211<small>doc 0x1C2B</small></td><td class="n">Event - overload + phase failure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7212"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7212<small>doc 0x1C2C</small></td><td class="n">Event - internal ground fault</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7213"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7213<small>doc 0x1C2D</small></td><td class="n">Event - external ground fault</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7214"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7214<small>doc 0x1C2E</small></td><td class="n">Event - external ground fault warning</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7215"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7215<small>doc 0x1C2F</small></td><td class="n">Event - thermistor overload</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7216"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7216<small>doc 0x1C30</small></td><td class="n">Event - thermistor short circuit</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7217"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7217<small>doc 0x1C31</small></td><td class="n">Event - thermistor open circuit</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7218"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7218<small>doc 0x1C32</small></td><td class="n">Event - TM warning T&gt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7219"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7219<small>doc 0x1C33</small></td><td class="n">Event - TM trip T&gt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7220"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7220<small>doc 0x1C34</small></td><td class="n">Event - TM sensor fault</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7221"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7221<small>doc 0x1C35</small></td><td class="n">Event - TM out of range</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7222"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7222<small>doc 0x1C36</small></td><td class="n">Event - EM+ open circuit</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7223"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7223<small>doc 0x1C37</small></td><td class="n">Event - EM+ short-circuit</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7224"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7224<small>doc 0x1C38</small></td><td class="n">Event - Warning I&gt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7225"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7225<small>doc 0x1C39</small></td><td class="n">Event - Warning I&lt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7226"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7226<small>doc 0x1C3A</small></td><td class="n">Event - Warning P&gt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7227"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7227<small>doc 0x1C3B</small></td><td class="n">Event - Warning P&lt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7228"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7228<small>doc 0x1C3C</small></td><td class="n">Event - Warning cos phi&lt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7229"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7229<small>doc 0x1C3D</small></td><td class="n">Event - Warning U&lt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7230"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7230<small>doc 0x1C3E</small></td><td class="n">Event - warning 0/4 - 20mA&gt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7231"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7231<small>doc 0x1C3F</small></td><td class="n">Event - warning 0/4 - 20mA&lt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7232"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7232<small>doc 0x1C40</small></td><td class="n">Event - Trip I&gt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7233"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7233<small>doc 0x1C41</small></td><td class="n">Event - Trip I&lt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7234"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7234<small>doc 0x1C42</small></td><td class="n">Event - Trip P&gt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7235"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7235<small>doc 0x1C43</small></td><td class="n">Event - Trip P&lt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7236"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7236<small>doc 0x1C44</small></td><td class="n">Event - Trip cos phi&lt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7237"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7237<small>doc 0x1C45</small></td><td class="n">Event - Trip U&lt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7238"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7238<small>doc 0x1C46</small></td><td class="n">Event - Trip 0/4-20 mA&gt; 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7239"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7239<small>doc 0x1C47</small></td><td class="n">Event - Trip 0/4-20 mA&lt; 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7240"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7240<small>doc 0x1C48</small></td><td class="n">Event - Stalled rotor</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7243"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7243<small>doc 0x1C4B</small></td><td class="n">Event - no start permitted</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7244"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7244<small>doc 0x1C4C</small></td><td class="n">Event - No. of starts &gt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7245"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7245<small>doc 0x1C4D</small></td><td class="n">Event - Just one start possible</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7246"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7246<small>doc 0x1C4E</small></td><td class="n">Event - Motor operating hours &gt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7247"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7247<small>doc 0x1C4F</small></td><td class="n">Event - Motor stop time &gt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7248"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7248<small>doc 0x1C50</small></td><td class="n">Event - Limit 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7249"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7249<small>doc 0x1C51</small></td><td class="n">Event - Limit 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7250"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7250<small>doc 0x1C52</small></td><td class="n">Event - Limit 3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7251"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7251<small>doc 0x1C53</small></td><td class="n">Event - Limit 4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7252"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7252<small>doc 0x1C54</small></td><td class="n">Event - External fault 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7253"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7253<small>doc 0x1C55</small></td><td class="n">Event - External fault 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7254"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7254<small>doc 0x1C56</small></td><td class="n">Event - External fault 3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7255"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7255<small>doc 0x1C57</small></td><td class="n">Event - External fault 4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7256"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7256<small>doc 0x1C58</small></td><td class="n">Event - External fault 5</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7257"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7257<small>doc 0x1C59</small></td><td class="n">Event - External fault 6</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7260"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7260<small>doc 0x1C5C</small></td><td class="n">Event - AM1 open circuit</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7261"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7261<small>doc 0x1C5D</small></td><td class="n">Event - DM-F safety-related tripping</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7262"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7262<small>doc 0x1C5E</small></td><td class="n">Event - DM-F - Test requirement</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7264"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7264<small>doc 0x1C60</small></td><td class="n">Event - timestamp function active + ok</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7266"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7266<small>doc 0x1C62</small></td><td class="n">Event - DM-FL safety ok</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7268"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7268<small>doc 0x1C64</small></td><td class="n">Event - Configured operator panel missing</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7269"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7269<small>doc 0x1C65</small></td><td class="n">Event - Module not supported</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7270"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7270<small>doc 0x1C66</small></td><td class="n">Event - module voltage missing</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7272"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7272<small>doc 0x1C68</small></td><td class="n">Event - memory module read in</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7273"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7273<small>doc 0x1C69</small></td><td class="n">Event - memory module programmed</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7274"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7274<small>doc 0x1C6A</small></td><td class="n">Event - Memory module erased</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7276"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7276<small>doc 0x1C6C</small></td><td class="n">Event - Initialization module read in</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7277"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7277<small>doc 0x1C6D</small></td><td class="n">Event - Initialization module programmed</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7278"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7278<small>doc 0x1C6E</small></td><td class="n">Event - Initialization module cleared</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7279"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7279<small>doc 0x1C6F</small></td><td class="n">Event - Addressing plug read in</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7280"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7280<small>doc 0x1C70</small></td><td class="n">Event - startup parameter block active</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7281"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7281<small>doc 0x1C71</small></td><td class="n">Event - parameter changes not allowed in the current operating state</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7282"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7282<small>doc 0x1C72</small></td><td class="n">Event - Device does not support the required functions</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7283"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7283<small>doc 0x1C73</small></td><td class="n">Event - Bad parameter</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7284"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7284<small>doc 0x1C74</small></td><td class="n">Event - Password wrong</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7285"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7285<small>doc 0x1C75</small></td><td class="n">Event - Password protection active</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7286"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7286<small>doc 0x1C76</small></td><td class="n">Event - Factory settings</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7287"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7287<small>doc 0x1C77</small></td><td class="n">Event - Parameterization active</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7296"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7296<small>doc 0x1C80</small></td><td class="n">Event - DM-FL configuration operation</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7297"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7297<small>doc 0x1C81</small></td><td class="n">Event - DM-FL actual and set configuration are different</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7298"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7298<small>doc 0x1C82</small></td><td class="n">Event - DM-FL waiting for start-up test</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7300"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7300<small>doc 0x1C84</small></td><td class="n">Event - initialization module write-protected, parameter changes not allowed</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7301"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7301<small>doc 0x1C85</small></td><td class="n">Event - memory module write-protected</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7302"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7302<small>doc 0x1C86</small></td><td class="n">Event - initialization module write-protected</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7303"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7303<small>doc 0x1C87</small></td><td class="n">Event - initialization module ident. data write protected</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7304"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7304<small>doc 0x1C88</small></td><td class="n">Warning - overload operation</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7305"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7305<small>doc 0x1C89</small></td><td class="n">Warning - Unbalance</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7306"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7306<small>doc 0x1C8A</small></td><td class="n">Warning - Overload</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7307"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7307<small>doc 0x1C8B</small></td><td class="n">Warning - Overload + phase failure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7308"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7308<small>doc 0x1C8C</small></td><td class="n">Warning - Internal ground fault</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7309"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7309<small>doc 0x1C8D</small></td><td class="n">Warning - external ground fault</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7311"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7311<small>doc 0x1C8F</small></td><td class="n">Warning - Thermistor overload</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7312"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7312<small>doc 0x1C90</small></td><td class="n">Warning - Thermistor short circuit</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7313"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7313<small>doc 0x1C91</small></td><td class="n">Warning - Thermistor open circuit</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7314"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7314<small>doc 0x1C92</small></td><td class="n">Warning - TM1 warning T &gt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7316"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7316<small>doc 0x1C94</small></td><td class="n">Warning - TM1 sensor fault</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7317"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7317<small>doc 0x1C95</small></td><td class="n">Warning - TM1 out of range</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7318"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7318<small>doc 0x1C96</small></td><td class="n">Warning - EM+ open circuit</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7319"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7319<small>doc 0x1C97</small></td><td class="n">Warning - EM+ short circuit</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7320"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7320<small>doc 0x1C98</small></td><td class="n">Warning - Warning I&gt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7321"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7321<small>doc 0x1C99</small></td><td class="n">Warning - Warning I&lt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7322"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7322<small>doc 0x1C9A</small></td><td class="n">Warning - Warning P&gt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7323"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7323<small>doc 0x1C9B</small></td><td class="n">Warning - Warning P&lt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7324"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7324<small>doc 0x1C9C</small></td><td class="n">Warning - Warning cos phi&lt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7325"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7325<small>doc 0x1C9D</small></td><td class="n">Warning - Warning U&lt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7326"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7326<small>doc 0x1C9E</small></td><td class="n">Warning - Warning 0/4 - 20mA&gt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7327"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7327<small>doc 0x1C9F</small></td><td class="n">Warning - Warning 0/4 - 20mA&lt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7328"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7328<small>doc 0x1CA0</small></td><td class="n">Warning - Stalled rotor</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7331"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7331<small>doc 0x1CA3</small></td><td class="n">Warning - No start possible</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7332"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7332<small>doc 0x1CA4</small></td><td class="n">Warning - Number of starts &gt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7333"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7333<small>doc 0x1CA5</small></td><td class="n">Warning - Just one start possible</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7334"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7334<small>doc 0x1CA6</small></td><td class="n">Warning - Motor operating hours&gt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7335"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7335<small>doc 0x1CA7</small></td><td class="n">Warning - Motor stop time &gt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7336"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7336<small>doc 0x1CA8</small></td><td class="n">Warning - External fault 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7337"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7337<small>doc 0x1CA9</small></td><td class="n">Warning - External fault 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7338"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7338<small>doc 0x1CAA</small></td><td class="n">Warning - External fault 3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7339"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7339<small>doc 0x1CAB</small></td><td class="n">Warning - External fault 4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7340"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7340<small>doc 0x1CAC</small></td><td class="n">Warning - External fault 5</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7341"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7341<small>doc 0x1CAD</small></td><td class="n">Warning - External fault 6</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7344"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7344<small>doc 0x1CB0</small></td><td class="n">Warning - AM1 open circuit</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7345"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7345<small>doc 0x1CB1</small></td><td class="n">Warning - DM-F safety-related tripping</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7346"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7346<small>doc 0x1CB2</small></td><td class="n">Warning - DM-F test requirement</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7350"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7350<small>doc 0x1CB6</small></td><td class="n">Warning - DM-F feedback circuit</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7351"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7351<small>doc 0x1CB7</small></td><td class="n">Warning - DM-FL simultaneity</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7352"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7352<small>doc 0x1CB8</small></td><td class="n">Fault - hardware fault basic unit</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7353"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7353<small>doc 0x1CB9</small></td><td class="n">Fault - Module fault</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7354"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7354<small>doc 0x1CBA</small></td><td class="n">Fault - Temporary components</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7355"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7355<small>doc 0x1CBB</small></td><td class="n">Fault - configuration error</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7356"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7356<small>doc 0x1CBC</small></td><td class="n">Fault - Parameterization</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7357"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7357<small>doc 0x1CBD</small></td><td class="n">Fault - bus</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7358"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7358<small>doc 0x1CBE</small></td><td class="n">Fault - PLC/PCS</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7360"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7360<small>doc 0x1CC0</small></td><td class="n">Fault - execution ON command</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7361"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7361<small>doc 0x1CC1</small></td><td class="n">Fault - execution STOP command</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7362"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7362<small>doc 0x1CC2</small></td><td class="n">Fault - feedback (FB) ON</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7363"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7363<small>doc 0x1CC3</small></td><td class="n">Fault - feedback (FB) OFF</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7364"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7364<small>doc 0x1CC4</small></td><td class="n">Fault - stalled positioner</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7365"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7365<small>doc 0x1CC5</small></td><td class="n">Fault - double 0</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7366"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7366<small>doc 0x1CC6</small></td><td class="n">Fault - double 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7367"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7367<small>doc 0x1CC7</small></td><td class="n">Fault - end position</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7368"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7368<small>doc 0x1CC8</small></td><td class="n">Fault - antivalence</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7369"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7369<small>doc 0x1CC9</small></td><td class="n">Fault - Cold run (TPF) error</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7370"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7370<small>doc 0x1CCA</small></td><td class="n">Fault - power failure (UVO)</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7371"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7371<small>doc 0x1CCB</small></td><td class="n">Fault - Operational Protection Off (OPO)</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7377"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7377<small>doc 0x1CD1</small></td><td class="n">Fault - unbalance</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7378"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7378<small>doc 0x1CD2</small></td><td class="n">Fault - overload</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7379"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7379<small>doc 0x1CD3</small></td><td class="n">Fault - overload + phase failure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7380"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7380<small>doc 0x1CD4</small></td><td class="n">Fault - int. ground fault</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7381"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7381<small>doc 0x1CD5</small></td><td class="n">Fault - ext. ground fault</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7383"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7383<small>doc 0x1CD7</small></td><td class="n">Fault - thermistor overload</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7384"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7384<small>doc 0x1CD8</small></td><td class="n">Fault - thermistor short circuit</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7385"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7385<small>doc 0x1CD9</small></td><td class="n">Fault - thermistor open circuit</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7387"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7387<small>doc 0x1CDB</small></td><td class="n">Trip - TM1 trip T&gt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7388"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7388<small>doc 0x1CDC</small></td><td class="n">Trip - TM1 sensor fault</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7389"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7389<small>doc 0x1CDD</small></td><td class="n">Trip - TM1 out of range</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7390"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7390<small>doc 0x1CDE</small></td><td class="n">Fault - EM+ open circuit</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7391"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7391<small>doc 0x1CDF</small></td><td class="n">Fault - EM+ short circuit</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7392"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7392<small>doc 0x1CE0</small></td><td class="n">Fault - trip I&gt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7393"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7393<small>doc 0x1CE1</small></td><td class="n">Fault - trip I&lt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7394"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7394<small>doc 0x1CE2</small></td><td class="n">Fault - trip P&gt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7395"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7395<small>doc 0x1CE3</small></td><td class="n">Fault - trip P&lt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7396"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7396<small>doc 0x1CE4</small></td><td class="n">Fault - trip cos phi&lt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7397"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7397<small>doc 0x1CE5</small></td><td class="n">Fault - trip U&lt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7398"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7398<small>doc 0x1CE6</small></td><td class="n">Fault - Trip 0/4 - 20mA&gt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7399"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7399<small>doc 0x1CE7</small></td><td class="n">Fault - Trip 0/4 - 20mA&lt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7400"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7400<small>doc 0x1CE8</small></td><td class="n">Fault - stalled rotor</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7404"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7404<small>doc 0x1CEC</small></td><td class="n">Fault - Number of starts &gt;</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7408"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7408<small>doc 0x1CF0</small></td><td class="n">Fault - External fault 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7409"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7409<small>doc 0x1CF1</small></td><td class="n">Fault - External fault 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7410"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7410<small>doc 0x1CF2</small></td><td class="n">Fault - External fault 3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7411"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7411<small>doc 0x1CF3</small></td><td class="n">Fault - External fault 4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7412"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7412<small>doc 0x1CF4</small></td><td class="n">Fault - External fault 5</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7413"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7413<small>doc 0x1CF5</small></td><td class="n">Fault - External fault 6</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7416"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7416<small>doc 0x1CF8</small></td><td class="n">Fault - AM1 open circuit</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7417"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7417<small>doc 0x1CF9</small></td><td class="n">Fault - test trip</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7418"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7418<small>doc 0x1CFA</small></td><td class="n">Fault - DM-F safety-related tripping</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7419"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7419<small>doc 0x1CFB</small></td><td class="n">Fault - DM-F wiring</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7420"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7420<small>doc 0x1CFC</small></td><td class="n">Fault - DM-FL cross circuit</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 0x0001</small></td><td class="n">Cyclic receive - analog value</td><td class="d">Unassigned by default.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1025"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1025<small>doc 0x0401</small></td><td class="n">PLC/PCS analog input 1</td><td class="d">Default: maximum current I_max.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1026"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1026<small>doc 0x0402</small></td><td class="n">PLC/PCS analog input 2</td><td class="d">Unassigned by default.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1027"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1027<small>doc 0x0403</small></td><td class="n">PLC/PCS analog input 3</td><td class="d">Unassigned by default.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1028"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1028<small>doc 0x0404</small></td><td class="n">PLC/PCS analog input 4</td><td class="d">Unassigned by default.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2054"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2054<small>doc 0x0806</small></td><td class="n">Max. current I_max</td><td class="d">Percent of set current Is.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2055"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2055<small>doc 0x0807</small></td><td class="n">Current I_L1</td><td class="d">Percent of set current Is.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2056"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2056<small>doc 0x0808</small></td><td class="n">Current I_L2</td><td class="d">Percent of set current Is.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2057"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2057<small>doc 0x0809</small></td><td class="n">Current I_L3</td><td class="d">Percent of set current Is.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2058"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2058<small>doc 0x080A</small></td><td class="n">Last trip current</td><td class="d">Percent of set current Is.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2059"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2059<small>doc 0x080B</small></td><td class="n">Time to trip</td><td class="d">Printed unit 100 ms.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2060"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2060<small>doc 0x080C</small></td><td class="n">Cooling down period</td><td class="d">Printed unit 100 ms.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2061"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2061<small>doc 0x080D</small></td><td class="n">Voltage U_L1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2062"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2062<small>doc 0x080E</small></td><td class="n">Voltage U_L2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2063"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2063<small>doc 0x080F</small></td><td class="n">Voltage U_L3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2064"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2064<small>doc 0x0810</small></td><td class="n">AM1 - output</td><td class="d">S7 format: 0/4 mA = 0, 20 mA = 27648.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2068"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2068<small>doc 0x0814</small></td><td class="n">TM1 - temperature</td><td class="d">Temperature module 1, in kelvin.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2074"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2074<small>doc 0x081A</small></td><td class="n">Active power P</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2076"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2076<small>doc 0x081C</small></td><td class="n">Apparent power S</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3076"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3076<small>doc 0x0C04</small></td><td class="n">Number of parameterizations</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3077"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3077<small>doc 0x0C05</small></td><td class="n">Number of overload trips</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3078"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3078<small>doc 0x0C06</small></td><td class="n">Number of internal overload trips</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3079"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3079<small>doc 0x0C07</small></td><td class="n">Stop time</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3080"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3080<small>doc 0x0C08</small></td><td class="n">Timer 1 actual value</td><td class="d">Printed unit 100 ms.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3081"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3081<small>doc 0x0C09</small></td><td class="n">Timer 2 actual value</td><td class="d">Printed unit 100 ms.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3082"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3082<small>doc 0x0C0A</small></td><td class="n">Timer 3 actual value</td><td class="d">Printed unit 100 ms.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3083"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3083<small>doc 0x0C0B</small></td><td class="n">Timer 4 actual value</td><td class="d">Printed unit 100 ms.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3084"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3084<small>doc 0x0C0C</small></td><td class="n">Counter 1 actual value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3085"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3085<small>doc 0x0C0D</small></td><td class="n">Counter 2 actual value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3086"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3086<small>doc 0x0C0E</small></td><td class="n">Counter 3 actual value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3087"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3087<small>doc 0x0C0F</small></td><td class="n">Counter 4 actual value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3088"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3088<small>doc 0x0C10</small></td><td class="n">Calculator 1 output</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3089"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3089<small>doc 0x0C11</small></td><td class="n">Calculator 2 output</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3092"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3092<small>doc 0x0C14</small></td><td class="n">Motor operating hours</td><td class="d">Counted in seconds despite the name.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3094"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3094<small>doc 0x0C16</small></td><td class="n">Internal motor operating hours</td><td class="d">Counted in seconds despite the name.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3096"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3096<small>doc 0x0C18</small></td><td class="n">Device operating hours</td><td class="d">Counted in seconds despite the name.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3098"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3098<small>doc 0x0C1A</small></td><td class="n">Number of starts</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3100<small>doc 0x0C1C</small></td><td class="n">Number of internal starts CW</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3102<small>doc 0x0C1E</small></td><td class="n">Number of internal starts CCW</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3104<small>doc 0x0C20</small></td><td class="n">Energy W</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Word order: the manual says data longer than one byte is stored big-endian (figure 4-1), so the D word values (power, operating hours, starts, energy) are high word first (ABCD).</li><li>Function codes 03 and 04 return the same register data, and 01 and 02 the same bit data; registers are listed as holding registers and read-only bits as discrete inputs.</li><li>The coil and input-bit assignments shown are the factory defaults of the process image; they can be reassigned in SIMOCODE ES.</li><li>Each diagnostic register 0x1C00-0x1C0F also holds 16 of the diagnostic bits (bit address = 0x1C00 + 16 x register offset + bit). Only the bit addresses are listed, because the manual&#x27;s FC 01 example confirms them.</li><li>Left out: byte-packed values (thermal motor model, phase unbalance and cos phi in 0x0802-0x0803, permissible starts in 0x0C02), AM1 inputs, TM1 temperatures 1-3 and EM+ currents (no unit printed), error/event memory, trace data, I&amp;M records and the device parameters from 0x4180 (parameter writes need the full tables on pp. 58-77).</li><li>Several operating-hour values are counted in seconds (unit 1 s) even though their name says hours.</li><li>The FC 03 example on p. 27 prints the start address of the currents as 0x07 although the text says 0x0807; the table address 0x0807 is used here.</li><li>Max per request: 2000 bits, 125 registers; the command image accepts at most 2 registers / 16 coils per access and measured values 16 registers.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Siemens SIMOCODE pro V Modbus RTU basic unit</h2><div class="faq"><details open><summary>What Modbus registers does the Siemens SIMOCODE pro V Modbus RTU basic unit have?</summary><p>This map lists 258 registers: 8 coils, 210 discrete inputs, 40 holding registers. 14 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Siemens SIMOCODE pro V Modbus RTU basic unit Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Addresses are printed as hex offsets and sent unchanged as the start address. The manual&#x27;s examples read device status bits with start address 0x1C08 (FC 01) and write the cooling-down period at 0x419A (FC 06). In a 1-based tool add 1 (0x0807 = 2055 -&gt; 42056).</p></details><details><summary>What byte order does the Siemens SIMOCODE pro V Modbus RTU basic unit use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Siemens SIMOCODE pro V Modbus RTU basic unit?</summary><p>Start with HR 2055 Current I_L1 (Current L1 (% of Is)); HR 2054 Max. current I_max (Max. phase current); HR 2074 Active power P (Active power); DI 7176 Status - group fault (Group fault); DI 7186 Status - Off (Status Off); CO 2 Cyclic receive bit 0.2 (Command ON&gt; (default)); CO 1 Cyclic receive bit 0.1 (Command OFF (default)).</p></details><details><summary>How do I enable Modbus control of the Siemens SIMOCODE pro V Modbus RTU basic unit?</summary><p>Set the Modbus address with the addressing plug (DIP switches 1-247, press TEST/RESET) or in SIMOCODE ES (Parameter &gt; Modbus), together with baud rate, port configuration (8E1/8O1/8N2/8N1) and wait time. Remote control over the bus needs the operating mode Remote (mode selector S1 = 1 and S2 = 1).</p></details><details><summary>What happens when the Siemens SIMOCODE pro V Modbus RTU basic unit loses Modbus communication?</summary><p>Watchdog / watchdog time in the Modbus parameters: if no valid read or write arrives within the time, the unit restarts its baud search (auto baud) and, with Bus monitoring enabled, raises &#x27;Fault - bus&#x27;. &#x27;PLC/PCS monitoring&#x27; raises &#x27;Fault - PLC/PCS&#x27; when its input (normally cyclic receive bit 0.7) drops in Remote mode.</p></details><details><summary>Where is the official Siemens SIMOCODE pro V Modbus RTU basic unit Modbus documentation?</summary><p>The source is SIMOCODE pro Modbus RTU Configuration Manual (A5E33498234002A/RS-AA/001), revision 2015-04, published free by Siemens at https://cache.industry.siemens.com/dl/files/641/108681641/att_840815/v1/Manual_SIMOCODE_pro_Modbus_en-US.pdf.</p></details></div>
<h2>More Siemens Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/siemens/qfa3150-mo" data-row><span class="k">Sensor (room humidity / temperature)</span><h3>Siemens QFA3150/MO room humidity and temperature sensor (Modbus RTU)</h3><p>Siemens QFA3150/MO room relative humidity and temperature sensor, basic documentation edition a (2021-01).</p><div class="meta">10 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: QFA3150/MO, S55720-S535</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/qfm9150-mo-qpm9152-mo" data-row><span class="k">Sensor (duct humidity / temperature / CO2 / VOC)</span><h3>Siemens QFM9150/MO and QPM9152/MO duct sensors (Modbus RTU)</h3><p>Siemens QFM9150/MO duct humidity/temperature sensor and QPM9152/MO duct air quality (CO2, VOC, humidity, temperature) sensor, basic documentation edition a (2022-12).</p><div class="meta">23 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: QFM9150/MO, QPM9152/MO, S55720-S584, S55720-S585</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/reyrolle-7sr10" data-row><span class="k">Protection relay</span><h3>Siemens Reyrolle 7SR10 Argus overcurrent and earth-fault relay (Modbus RTU)</h3><p>Reyrolle 7SR10 overcurrent / earth-fault relays, default Modbus RTU point list per Communication Protocols manual C53000-L7040-C002-7 (edition 11.2025, V01.00).</p><div class="meta">426 registers &middot; 51 writable &middot; RTU</div><span class="sr-only"> Also known as: 7SR10 Argus, Reyrolle 7SR10, 7SR1003, 7SR1004</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/reyrolle-7sr11-7sr12" data-row><span class="k">Protection relay</span><h3>Siemens Reyrolle 7SR11 / 7SR12 Argus overcurrent relays (Modbus RTU)</h3><p>Reyrolle 7SR11 (non-directional) and 7SR12 (directional) Argus overcurrent relays, default Modbus RTU point list in the 7SR11 &amp; 7SR12 Complete Technical Manual (Chapter 4, Data Communications, 2015).</p><div class="meta">370 registers &middot; 41 writable &middot; RTU</div><span class="sr-only"> Also known as: 7SR11 Argus, 7SR12 Argus, Reyrolle 7SR11, Reyrolle 7SR12, 7SR120</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sentron-pac2200" data-row><span class="k">Energy meter</span><h3>Siemens SENTRON PAC2200</h3><p>SENTRON 7KM PAC2200 Modbus TCP and Modbus RTU variants (5 A and 65 A), per Equipment Manual 12/2022.</p><div class="meta">146 registers &middot; 19 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: 7KM PAC2200</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sentron-pac3200" data-row><span class="k">Power meter</span><h3>Siemens SENTRON PAC3200</h3><p>SENTRON PAC3200 (7KM2111/7KM2112), Ethernet port and optional PAC RS485 expansion module, per manual edition 02/2008.</p><div class="meta">179 registers &middot; 40 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: 7KM2112-0BA00-2AA0, 7KM2112-0BA00-3AA0, 7KM2111-1BA00-3AA0, 7KM PAC3200</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sicam-p-7kg775x" data-row><span class="k">Power meter</span><h3>Siemens SICAM P power meter (Modbus RTU/ASCII)</h3><p>SICAM P (7KG7xxx) power meters with the Modbus serial interface, per manual E50417-B1076-C241-A5 (release 11.2012).</p><div class="meta">164 registers &middot; 10 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: 7KG7750, 7KG7751, 7KG7755, SICAM P50, SICAM P55, 7KG7610, 7KG7660</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sicam-p850-p855" data-row><span class="k">Power meter (power quality)</span><h3>Siemens SICAM P850 / P855 power monitoring and PQ device</h3><p>SICAM P850 / P855 (7KG85x) with Modbus TCP or Modbus RTU, firmware V3.11, per communication manual E50417-C1040-C482-B1 (05.2024).</p><div class="meta">179 registers &middot; 1 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: 7KG85, 7KG85X, SICAM P850, SICAM P855</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sinamics-g120" data-row><span class="k">Variable frequency drive</span><h3>Siemens SINAMICS G120 / G120C (Modbus RTU)</h3><p>SINAMICS G120 with an RS485 Control Unit (CU230P-2 HVAC/BT, CU240B-2, CU240E-2 / -2 F, CU250S-2), G120C USS/MB and G110M CU240M USS, firmware V4.7, per Fieldbuses function manual A5E34229197B AA. Not SINAMICS G120X, which has its own documentation.</p><div class="meta">56 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: G120C USS/MB, CU230P-2 HVAC, CU230P-2 BT, CU240B-2, CU240E-2, CU240E-2 F, CU250S-2, G110M CU240M USS, G120P</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sinamics-v20" data-row><span class="k">Variable frequency drive</span><h3>Siemens SINAMICS V20 inverter (Modbus RTU)</h3><p>SINAMICS V20 basic inverters (1AC 230 V 6SL3210-5BB.. and 3AC 400 V 6SL3210-5BE..) using the built-in RS485 port with P2023 = 2 (Modbus), per operating instructions A5E34559884-006 (11/2016).</p><div class="meta">107 registers &middot; 38 writable &middot; RTU</div><span class="sr-only"> Also known as: V20, 6SL3210-5BB, 6SL3210-5BE</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sitrans-f-c-mass-6000-modbus" data-row><span class="k">Sensor (flow transmitter)</span><h3>Siemens SITRANS F C MASS 6000 with USM II Modbus RTU module</h3><p>SITRANS F C MASS 6000 Coriolis flow transmitters fitted with the USM II Modbus RTU RS-485 add-on module (operating instructions 03/2021).</p><div class="meta">163 registers &middot; 104 writable &middot; RTU</div><span class="sr-only"> Also known as: MASS 6000, SITRANS FC MASS 6000</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sitrans-f-m-mag-6000-modbus" data-row><span class="k">Sensor (flow transmitter)</span><h3>Siemens SITRANS F M MAG 6000 with USM II Modbus RTU module</h3><p>SITRANS F M MAG 6000 / MAG 6000 I electromagnetic flow transmitters fitted with the USM II Modbus RTU RS-485 add-on module (operating instructions 03/2021).</p><div class="meta">119 registers &middot; 72 writable &middot; RTU</div><span class="sr-only"> Also known as: MAG 6000, MAG 6000 I, SITRANS FM MAG 6000</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/versicharge-ac" data-row><span class="k">EV charger</span><h3>Siemens VersiCharge AC series wallbox (Modbus map)</h3><p>VersiCharge AC series chargers with firmware V2.135 or later (per-register minimum firmware is given in the source).</p><div class="meta">53 registers &middot; 7 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: VersiCharge, VersiCharge AC</span></a></li></ul>
<p class="updated">Source: <a href="https://cache.industry.siemens.com/dl/files/641/108681641/att_840815/v1/Manual_SIMOCODE_pro_Modbus_en-US.pdf" rel="nofollow noopener" target="_blank">SIMOCODE pro Modbus RTU Configuration Manual &middot; A5E33498234002A/RS-AA/001 &middot; rev. 2015-04</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
