<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Siemens SINAMICS V20 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Siemens SINAMICS V20 Modbus register map: 107 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/siemens/sinamics-v20">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Siemens SINAMICS V20 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Siemens SINAMICS V20 Modbus register map: 107 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/siemens/sinamics-v20">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Siemens SINAMICS V20 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Siemens SINAMICS V20 Modbus register map: 107 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/siemens/sinamics-v20",
   "url": "https://easymodbus.com/modbus-register-maps/siemens/sinamics-v20",
   "name": "Siemens SINAMICS V20 Modbus Register List & Map | Easy Modbus",
   "description": "Siemens SINAMICS V20 Modbus register map: 107 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-24",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/siemens/sinamics-v20#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/siemens/sinamics-v20#dataset",
   "name": "Siemens SINAMICS V20 inverter (Modbus RTU) Modbus register map",
   "description": "Siemens' compact general-purpose inverter, with an RS485 port on the control terminals that runs USS by default and Modbus RTU when P2023 = 2. The drive exposes two holding-register blocks: a MICROMASTER-style block from 40001 with individual run/fault/direction bits and scaled measurements, and a block from 40100 with the raw control word, setpoint, status word and actual value plus scaled measurements, fault history and PID settings. This map covers both blocks except the generic parameter-access window. Siemens SINAMICS V20 Modbus register map: 107 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/siemens/sinamics-v20",
   "keywords": [
    "Siemens SINAMICS V20 inverter (Modbus RTU) Modbus register map",
    "Siemens SINAMICS V20 inverter (Modbus RTU) Modbus registers",
    "Siemens Modbus map",
    "V20 Modbus register map",
    "6SL3210-5BB Modbus register map",
    "6SL3210-5BE Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-10-24",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "SINAMICS V20 Inverter Operating Instructions",
    "url": "https://cache.industry.siemens.com/dl/files/991/109743991/att_906061/v1/V20_op_instr_1116_en-US.pdf",
    "author": {
     "@type": "Organization",
     "name": "Siemens"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Siemens SINAMICS V20 inverter (Modbus RTU)",
    "brand": {
     "@type": "Brand",
     "name": "Siemens"
    },
    "category": "Variable frequency drive"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/siemens/sinamics-v20.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/siemens/sinamics-v20.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Siemens SINAMICS V20 inverter (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 107 registers: 107 holding registers. 38 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Siemens SINAMICS V20 inverter (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The mapping table prints each register twice: an 'Inverter' number starting at 0 and a 'MODBUS' number starting at 40001 (e.g. 0 = 40001, 99 = 40100). The inverter number is the value that goes into the request, so subtract 40001 from the Modicon number: control word 40100 is wire address 99."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Siemens SINAMICS V20 inverter (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 99 STW (control word 1) (Control word: ON/OFF1, enables, fault acknowledge); HR 100 HSW (main setpoint) (Main setpoint, 4000 hex = P2000); HR 109 ZSW (status word 1) (Status word: ready, running, fault, warning); HR 110 HIW (main actual value) (Main actual value); HR 341 Frequency output (Output frequency in 0.01 Hz); HR 344 Current (Output current in 0.01 A); HR 346 Actual power (Actual power in 0.01 kW); HR 399 Fault 1 (Latest fault number)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Siemens SINAMICS V20 inverter (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Connection macro Cn011 sets P0700 = 5 (command source RS485), P1000 = 5 (setpoint RS485), P2023 = 2 (Modbus), P2010 = 6 (9600 bps), P2021 = 1, P2022 = 1000 ms, P2014 = 100 ms, P2034 = 2 (even parity) and P2035 = 1 stop bit. Power-cycle after changing P2023, waiting until the display goes blank. Baud choices P2010: 6 = 9600, 7 = 19200, 8 = 38400, 9 = 57600, 10 = 76800, 11 = 93750, 12 = 115200."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Siemens SINAMICS V20 inverter (Modbus RTU) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "P2014[0] USS/MODBUS telegram off time (factory 2000 ms, 100 ms with Cn011; 0 disables). F72 trips if P2014 is non-zero, process data has been received since power-up and the gap between two process-data telegrams exceeds P2014."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Siemens SINAMICS V20 inverter (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is SINAMICS V20 Inverter Operating Instructions (A5E34559884-006), revision 2016-11, published free by Siemens at https://cache.industry.siemens.com/dl/files/991/109743991/att_906061/v1/V20_op_instr_1116_en-US.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Siemens",
     "item": "https://easymodbus.com/modbus-register-maps/siemens/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "SINAMICS V20 inverter (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/siemens/sinamics-v20"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/siemens/">Siemens</a></li><li aria-current="page">SINAMICS V20 inverter (Modbus RTU)</li></ol>
<p class="eyebrow">Variable frequency drive &middot; Modbus register map</p><h1><span class="mfr">Siemens</span> SINAMICS V20 inverter (Modbus RTU) Modbus register map</h1><p class="updated">Updated 24 October 2026</p>

<div class="answer"><b>Short answer</b><p>Siemens&#x27; compact general-purpose inverter, with an RS485 port on the control terminals that runs USS by default and Modbus RTU when P2023 = 2. The drive exposes two holding-register blocks: a MICROMASTER-style block from 40001 with individual run/fault/direction bits and scaled measurements, and a block from 40100 with the raw control word, setpoint, status word and actual value plus scaled measurements, fault history and PID settings. This map covers both blocks except the generic parameter-access window.</p>
<p>This page lists <strong>107 Modbus registers</strong> for the Siemens SINAMICS V20 inverter (Modbus RTU) &mdash; 38 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Siemens&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/siemens/">Siemens</a></dd></div><div><dt>Model</dt><dd>SINAMICS V20 inverter (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Variable frequency drive</a></dd></div><div><dt>Registers</dt><dd>107 (38 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Also known as</dt><dd>V20, 6SL3210-5BB, 6SL3210-5BE</dd></div><div><dt>Source document</dt><dd><a href="https://cache.industry.siemens.com/dl/files/991/109743991/att_906061/v1/V20_op_instr_1116_en-US.pdf" rel="nofollow noopener" target="_blank">SINAMICS V20 Inverter Operating Instructions &middot; A5E34559884-006 &middot; rev. 2016-11</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/siemens/sinamics-v20.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/siemens/sinamics-v20.json">JSON</a>
  <a class="btn" href="https://cache.industry.siemens.com/dl/files/991/109743991/att_906061/v1/V20_op_instr_1116_en-US.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Siemens SINAMICS V20 inverter (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Run connection macro Cn011 (or set P0700 = 5, P1000 = 5, P2023 = 2 and power-cycle), then write the control word to 40100 and the setpoint to 40101 and poll 40110/40111 for status and actual value. 40024-40033 / 40340-40348 give scaled frequency, current, power and voltage.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-99">HR 99</a></td><td class="n">STW (control word 1)</td><td class="f">BITMAP16</td><td>Control word: ON/OFF1, enables, fault acknowledge</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-100">HR 100</a></td><td class="n">HSW (main setpoint)</td><td class="f">INT16</td><td>Main setpoint, 4000 hex = P2000</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-109">HR 109</a></td><td class="n">ZSW (status word 1)</td><td class="f">BITMAP16</td><td>Status word: ready, running, fault, warning</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-110">HR 110</a></td><td class="n">HIW (main actual value)</td><td class="f">INT16</td><td>Main actual value</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-341">HR 341</a></td><td class="n">Frequency output</td><td class="f">INT16</td><td>Output frequency in 0.01 Hz</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-344">HR 344</a></td><td class="n">Current</td><td class="f">UINT16</td><td>Output current in 0.01 A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-346">HR 346</a></td><td class="n">Actual power</td><td class="f">UINT16</td><td>Actual power in 0.01 kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-399">HR 399</a></td><td class="n">Fault 1</td><td class="f">UINT16</td><td>Latest fault number</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Connection macro Cn011 sets P0700 = 5 (command source RS485), P1000 = 5 (setpoint RS485), P2023 = 2 (Modbus), P2010 = 6 (9600 bps), P2021 = 1, P2022 = 1000 ms, P2014 = 100 ms, P2034 = 2 (even parity) and P2035 = 1 stop bit. Power-cycle after changing P2023, waiting until the display goes blank. Baud choices P2010: 6 = 9600, 7 = 19200, 8 = 38400, 9 = 57600, 10 = 76800, 11 = 93750, 12 = 115200.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>P2014[0] USS/MODBUS telegram off time (factory 2000 ms, 100 ms with Cn011; 0 disables). F72 trips if P2014 is non-zero, process data has been received since power-up and the gap between two process-data telegrams exceeds P2014.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Only FC03, FC06 and FC16; up to 125 registers per read and 123 per write.</li><li>Subtract 40001 from the printed register: 40100 goes on the wire as 99.</li><li>With P0700 = 5 the first process-data word must be the control word and, with P1000 = 5, the second the main setpoint (r2018 note).</li><li>With FC16, writes the inverter can&#x27;t perform return an exception while the other registers in the same request are still written.</li><li>Failed parameter accesses answer exception 04; the detail is in 40499.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS485 on control terminals P+ and N-, with 0 V as reference; screened twisted pair recommended.</li><li>Terminate one bus end with 120 ohm across P+/N- and the other end with a bias network (1.5 k from 10 V to P+, 120 ohm P+ to N-, 470 ohm N- to 0 V).</li><li>P2021 sets the Modbus address (1-247), P2034 parity (0 none, 1 odd, 2 even), P2035 stop bits (1 or 2).</li><li>P2022 Modbus reply timeout (0-10000 ms, default 1000): replies that would take longer are dropped.</li><li>r2024-r2031 count good and rejected telegrams for diagnostics.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The RS485 port runs USS (P2023 = 1) out of the box; nothing answers Modbus until P2023 = 2 and a power cycle.</li><li>If P2023 is changed over the bus, save to EEPROM with P0971 before power-cycling or the change is lost.</li><li>P2010, P2021 and P2023 keep their values through a factory reset.</li><li>Before fitting the SINAMICS V20 Smart Access module to a drive that uses RS485, set P2010[1] = 12 from the BOP.</li></ul>
</section>
<h2 id="registers">Siemens SINAMICS V20 inverter (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>107</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">107 of 107 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Siemens SINAMICS V20 inverter (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40001</small></td><td class="n">Watchdog time</td><td class="d">0-65535 ms.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40003</small></td><td class="n">Reference frequency</td><td class="d">Setpoint in % (0.00-100.00); mirrors HSW.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 40004</small></td><td class="n">Run enable</td><td class="d">Control word bit 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 40005</small></td><td class="n">Forward/reverse command</td><td class="d">Control word bit 11.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 40006</small></td><td class="n">Start command</td><td class="d">Control word bit 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 40007</small></td><td class="n">Fault acknowledgement</td><td class="d">Control word bit 7.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 40008</small></td><td class="n">PID setpoint reference</td><td class="d">P2240, -200.0 to 200.0 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 40009</small></td><td class="n">PID enable</td><td class="d">Reads r0055.8; writes BICO P2200 statically.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 40010</small></td><td class="n">Current limit</td><td class="d">P0640, 10.0-400.0 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 40011</small></td><td class="n">Acceleration time</td><td class="d">P1120, 0.00-650.0 s (raw up to 65000).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 40012</small></td><td class="n">Deceleration time</td><td class="d">P1121, 0.00-650.0 s (raw up to 65000).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 40014</small></td><td class="n">Digital output 1</td><td class="d">Reads r0747.0; writes BICO P0731 statically.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = LOW; 1 = HIGH</td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 40015</small></td><td class="n">Digital output 2</td><td class="d">Reads r0747.1; writes BICO P0732 statically.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = LOW; 1 = HIGH</td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 40016</small></td><td class="n">Reference frequency (P2000)</td><td class="d">Frequency that 100 % / 4000 hex represents; 1.00-550.00 Hz.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 40017</small></td><td class="n">PID upper limit</td><td class="d">P2291.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 40018</small></td><td class="n">PID lower limit</td><td class="d">P2292.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 40019</small></td><td class="n">Proportional gain</td><td class="d">P2280, 0.000-65.000.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc 40020</small></td><td class="n">Integral gain</td><td class="d">P2285, 0-60 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 40021</small></td><td class="n">Differential gain</td><td class="d">P2274, 0-60.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc 40022</small></td><td class="n">Feedback gain</td><td class="d">P2269, 0.00-500.00 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 40023</small></td><td class="n">Low pass</td><td class="d">P2265 feedback filter, 0.00-60.00; no unit printed.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 40024</small></td><td class="n">Frequency output</td><td class="d">r0024.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24<small>doc 40025</small></td><td class="n">Speed</td><td class="d">r0022.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25<small>doc 40026</small></td><td class="n">Current</td><td class="d">r0027.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26<small>doc 40027</small></td><td class="n">Torque</td><td class="d">r0031.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Nm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27<small>doc 40028</small></td><td class="n">Actual power</td><td class="d">r0032.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28<small>doc 40029</small></td><td class="n">Total kWh</td><td class="d">r0039 energy counter.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29<small>doc 40030</small></td><td class="n">DC bus voltage</td><td class="d">r0026.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc 40031</small></td><td class="n">Reference</td><td class="d">r0020 frequency setpoint.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31<small>doc 40032</small></td><td class="n">Rated power</td><td class="d">r0206.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32<small>doc 40033</small></td><td class="n">Voltage output</td><td class="d">r0025.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33<small>doc 40034</small></td><td class="n">Forward/reverse</td><td class="d">Status word bit 14.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = REV; 1 = FWD</td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35<small>doc 40036</small></td><td class="n">Run at maximum frequency</td><td class="d">Status word bit 10.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = NO; 1 = MAX</td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36<small>doc 40037</small></td><td class="n">Control mode</td><td class="d">Status word bit 9.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = LOCAL; 1 = SERIAL</td></tr>
<tr data-row data-type="holding_register" id="r-hr-37"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">37<small>doc 40038</small></td><td class="n">Enabled</td><td class="d">Status word bit 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-38"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">38<small>doc 40039</small></td><td class="n">Ready to run</td><td class="d">Status word bit 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = READY</td></tr>
<tr data-row data-type="holding_register" id="r-hr-39"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">39<small>doc 40040</small></td><td class="n">Analog input 1</td><td class="d">r0754[0].</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40<small>doc 40041</small></td><td class="n">Analog input 2</td><td class="d">r0754[1].</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41<small>doc 40042</small></td><td class="n">Analog output 1</td><td class="d">r0774[0].</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-43"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">43<small>doc 40044</small></td><td class="n">Actual frequency</td><td class="d">HIW in %, -100.0 to 100.0.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-44"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44<small>doc 40045</small></td><td class="n">PID setpoint output</td><td class="d">r2250.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-45"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">45<small>doc 40046</small></td><td class="n">PID output</td><td class="d">r2294.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-46"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46<small>doc 40047</small></td><td class="n">PID feedback</td><td class="d">r2266.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-47"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">47<small>doc 40048</small></td><td class="n">Digital input 1</td><td class="d">r0722.0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = LOW; 1 = HIGH</td></tr>
<tr data-row data-type="holding_register" id="r-hr-48"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">48<small>doc 40049</small></td><td class="n">Digital input 2</td><td class="d">r0722.1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = LOW; 1 = HIGH</td></tr>
<tr data-row data-type="holding_register" id="r-hr-49"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">49<small>doc 40050</small></td><td class="n">Digital input 3</td><td class="d">r0722.2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = LOW; 1 = HIGH</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50<small>doc 40051</small></td><td class="n">Digital input 4</td><td class="d">r0722.3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = LOW; 1 = HIGH</td></tr>
<tr data-row data-type="holding_register" id="r-hr-53"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53<small>doc 40054</small></td><td class="n">Fault</td><td class="d">Status word bit 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = FAULT</td></tr>
<tr data-row data-type="holding_register" id="r-hr-54"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">54<small>doc 40055</small></td><td class="n">Last fault</td><td class="d">r0947[0] fault number (e.g. 72 = F72).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-55"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">55<small>doc 40056</small></td><td class="n">Fault 1</td><td class="d">r0947[1].</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-56"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">56<small>doc 40057</small></td><td class="n">Fault 2</td><td class="d">r0947[2].</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57<small>doc 40058</small></td><td class="n">Fault 3</td><td class="d">r0947[3].</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-58"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">58<small>doc 40059</small></td><td class="n">Warning</td><td class="d">Status word bit 7.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OK; 1 = WARN</td></tr>
<tr data-row data-type="holding_register" id="r-hr-59"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">59<small>doc 40060</small></td><td class="n">Last warning</td><td class="d">r2110 warning number.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-60"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">60<small>doc 40061</small></td><td class="n">Inverter version</td><td class="d">r0018 firmware version.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61<small>doc 40062</small></td><td class="n">Inverter model</td><td class="d">r0201.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-99"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">99<small>doc 40100</small></td><td class="n">STW (control word 1)</td><td class="d">PZD 1; bit layout of r0054.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = ON/OFF1 (1 = ON, 0 = OFF1 ramp stop); bit 1 = 0 = OFF2 coast stop (1 = no OFF2); bit 2 = 0 = OFF3 fast stop (1 = no OFF3); bit 3 = Pulse enable; bit 4 = RFG enable; bit 5 = RFG start; bit 6 = Setpoint enable; bit 7 = Fault acknowledge; bit 8 = JOG right; bit 9 = JOG left; bit 10 = Control from PLC; bit 11 = Reverse (setpoint inversion); bit 13 = MOP up; bit 14 = MOP down; bit 15 = CDS bit 0 (Hand/Auto)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">100<small>doc 40101</small></td><td class="n">HSW (main setpoint)</td><td class="d">PZD 2; 4000 hex = 100 % of P2000.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">109<small>doc 40110</small></td><td class="n">ZSW (status word 1)</td><td class="d">PZD 1; default source r0052 (P2019[0]).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Inverter ready; bit 1 = Inverter ready to run; bit 2 = Inverter running; bit 3 = Inverter fault active; bit 4 = 1 = OFF2 not active; bit 5 = 1 = OFF3 not active; bit 6 = ON inhibit active; bit 7 = Inverter warning active; bit 8 = 1 = no setpoint/actual deviation; bit 9 = PZD control; bit 10 = |f_act| &gt;= P1082 (f_max); bit 11 = 0 = motor current/torque limit warning; bit 12 = Brake open; bit 13 = 0 = motor overload; bit 14 = Motor runs right; bit 15 = 0 = inverter overload</td></tr>
<tr data-row data-type="holding_register" id="r-hr-110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">110<small>doc 40111</small></td><td class="n">HIW (main actual value)</td><td class="d">PZD 2; 4000 hex = 100 % of P2000.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-199"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">199<small>doc 40200</small></td><td class="n">Digital output 1</td><td class="d">Reads r0747.0; writes BICO P0731 statically.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = LOW; 1 = HIGH</td></tr>
<tr data-row data-type="holding_register" id="r-hr-200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">200<small>doc 40201</small></td><td class="n">Digital output 2</td><td class="d">Reads r0747.1; writes BICO P0732 statically.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = LOW; 1 = HIGH</td></tr>
<tr data-row data-type="holding_register" id="r-hr-219"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">219<small>doc 40220</small></td><td class="n">Analog output 1</td><td class="d">r0774[0].</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-239"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">239<small>doc 40240</small></td><td class="n">Digital input 1</td><td class="d">r0722.0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = LOW; 1 = HIGH</td></tr>
<tr data-row data-type="holding_register" id="r-hr-240"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">240<small>doc 40241</small></td><td class="n">Digital input 2</td><td class="d">r0722.1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = LOW; 1 = HIGH</td></tr>
<tr data-row data-type="holding_register" id="r-hr-241"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">241<small>doc 40242</small></td><td class="n">Digital input 3</td><td class="d">r0722.2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = LOW; 1 = HIGH</td></tr>
<tr data-row data-type="holding_register" id="r-hr-242"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">242<small>doc 40243</small></td><td class="n">Digital input 4</td><td class="d">r0722.3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = LOW; 1 = HIGH</td></tr>
<tr data-row data-type="holding_register" id="r-hr-259"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">259<small>doc 40260</small></td><td class="n">Analog input 1</td><td class="d">r0754[0].</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-260"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">260<small>doc 40261</small></td><td class="n">Analog input 2</td><td class="d">r0754[1].</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-299"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">299<small>doc 40300</small></td><td class="n">Inverter model</td><td class="d">r0201.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-300"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">300<small>doc 40301</small></td><td class="n">Inverter version</td><td class="d">r0018 firmware version.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-319"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">319<small>doc 40320</small></td><td class="n">Rated power</td><td class="d">r0206.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-320"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">320<small>doc 40321</small></td><td class="n">Current limit</td><td class="d">P0640, 10.0-400.0 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-321"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">321<small>doc 40322</small></td><td class="n">Acceleration time</td><td class="d">P1120, 0.00-650.0 s (raw up to 65000).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-322"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">322<small>doc 40323</small></td><td class="n">Deceleration time</td><td class="d">P1121, 0.00-650.0 s (raw up to 65000).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-323"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">323<small>doc 40324</small></td><td class="n">Reference frequency (P2000)</td><td class="d">1.00-650.0 Hz.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-339"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">339<small>doc 40340</small></td><td class="n">Reference</td><td class="d">r0020 frequency setpoint.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-340"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">340<small>doc 40341</small></td><td class="n">Speed</td><td class="d">r0022.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-341"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">341<small>doc 40342</small></td><td class="n">Frequency output</td><td class="d">r0024.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-342"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">342<small>doc 40343</small></td><td class="n">Voltage output</td><td class="d">r0025.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-343"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">343<small>doc 40344</small></td><td class="n">DC bus voltage</td><td class="d">r0026.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-344"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">344<small>doc 40345</small></td><td class="n">Current</td><td class="d">r0027.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-345"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">345<small>doc 40346</small></td><td class="n">Torque</td><td class="d">r0031.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Nm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-346"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">346<small>doc 40347</small></td><td class="n">Actual power</td><td class="d">r0032.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-347"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">347<small>doc 40348</small></td><td class="n">Total kWh</td><td class="d">r0039 energy counter.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-399"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">399<small>doc 40400</small></td><td class="n">Fault 1</td><td class="d">r0947[0] fault number.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">400<small>doc 40401</small></td><td class="n">Fault 2</td><td class="d">r0947[1] fault number.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-401"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">401<small>doc 40402</small></td><td class="n">Fault 3</td><td class="d">r0947[2] fault number.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-402"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">402<small>doc 40403</small></td><td class="n">Fault 4</td><td class="d">r0947[3] fault number.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-403"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">403<small>doc 40404</small></td><td class="n">Fault 5</td><td class="d">r0947[4] fault number.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-404"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">404<small>doc 40405</small></td><td class="n">Fault 6</td><td class="d">r0947[5] fault number.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-405"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">405<small>doc 40406</small></td><td class="n">Fault 7</td><td class="d">r0947[6] fault number.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-406"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">406<small>doc 40407</small></td><td class="n">Fault 8</td><td class="d">r0947[7] fault number.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-407"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">407<small>doc 40408</small></td><td class="n">Warning</td><td class="d">r2110[0] warning number.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-498"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">498<small>doc 40499</small></td><td class="n">Parameter error code</td><td class="d">0-254; detail of the last failed register access.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-499"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">499<small>doc 40500</small></td><td class="n">PID enable</td><td class="d">Reads r0055.8; writes BICO P2200 statically.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-500"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">500<small>doc 40501</small></td><td class="n">PID setpoint reference</td><td class="d">P2240, -200.0 to 200.0 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-509"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">509<small>doc 40510</small></td><td class="n">Low pass</td><td class="d">P2265 feedback filter, 0.00-60.0; no unit printed.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-510"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">510<small>doc 40511</small></td><td class="n">Feedback gain</td><td class="d">P2269, 0.00-500.00 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-511"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">511<small>doc 40512</small></td><td class="n">Proportional gain</td><td class="d">P2280, 0.000-65.000.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-512"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">512<small>doc 40513</small></td><td class="n">Integral gain</td><td class="d">P2285, 0-60 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-513"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">513<small>doc 40514</small></td><td class="n">Differential gain</td><td class="d">P2274, 0-60.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-514"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">514<small>doc 40515</small></td><td class="n">PID upper limit</td><td class="d">P2291.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-515"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">515<small>doc 40516</small></td><td class="n">PID lower limit</td><td class="d">P2292.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-519"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">519<small>doc 40520</small></td><td class="n">PID setpoint output</td><td class="d">r2250.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-520"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">520<small>doc 40521</small></td><td class="n">PID feedback</td><td class="d">r2266.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-521"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">521<small>doc 40522</small></td><td class="n">PID output</td><td class="d">r2294.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>All values are single 16-bit registers; there are no 32-bit values in the map. Scaled values are sent as the engineering value multiplied by the table&#x27;s scaling factor (e.g. 100 for 0.01 resolution), so the scale here is 1 / factor.</li><li>Signed/unsigned is not printed per register; registers with a negative range in the table are INT16, the rest UINT16. Ramp times and P2000 reach raw values above 32767 (650.0 s x 100, 550.00 Hz x 100), which only fits as unsigned.</li><li>Left out: 40002 Watchdog action (the manual gives no action codes), 40035 Stop/run (its on/off text order contradicts the status bit it mirrors), 40349 Hand/auto (r0807 only reports whether an external client has master control; the HAND/AUTO text is not tied to a bit value), 40013 (reserved), and the parameter-access window 40550-40559 (parameter number, index, upper/lower word) because the access procedure is not described.</li><li>40003 and 40044 are the setpoint and actual value in % (factor 100); 40101 and 40111 are the same process data unscaled, where 4000 hex = 100 % of P2000.</li><li>Writing a BICO register (e.g. 40014/40200 digital output, 40009/40500 PID enable) fixes that BICO input to a static 0 or 1 and drops its previous connection; reading returns the BICO output.</li><li>This is the 11/2016 edition; a newer 05/2022 edition exists on the Siemens support site but its direct PDF link refused automated download, so it was not used.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Siemens SINAMICS V20 inverter (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Siemens SINAMICS V20 inverter (Modbus RTU) have?</summary><p>This map lists 107 registers: 107 holding registers. 38 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Siemens SINAMICS V20 inverter (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The mapping table prints each register twice: an &#x27;Inverter&#x27; number starting at 0 and a &#x27;MODBUS&#x27; number starting at 40001 (e.g. 0 = 40001, 99 = 40100). The inverter number is the value that goes into the request, so subtract 40001 from the Modicon number: control word 40100 is wire address 99.</p></details><details><summary>What are the minimum Modbus registers to integrate the Siemens SINAMICS V20 inverter (Modbus RTU)?</summary><p>Start with HR 99 STW (control word 1) (Control word: ON/OFF1, enables, fault acknowledge); HR 100 HSW (main setpoint) (Main setpoint, 4000 hex = P2000); HR 109 ZSW (status word 1) (Status word: ready, running, fault, warning); HR 110 HIW (main actual value) (Main actual value); HR 341 Frequency output (Output frequency in 0.01 Hz); HR 344 Current (Output current in 0.01 A); HR 346 Actual power (Actual power in 0.01 kW); HR 399 Fault 1 (Latest fault number).</p></details><details><summary>How do I enable Modbus control of the Siemens SINAMICS V20 inverter (Modbus RTU)?</summary><p>Connection macro Cn011 sets P0700 = 5 (command source RS485), P1000 = 5 (setpoint RS485), P2023 = 2 (Modbus), P2010 = 6 (9600 bps), P2021 = 1, P2022 = 1000 ms, P2014 = 100 ms, P2034 = 2 (even parity) and P2035 = 1 stop bit. Power-cycle after changing P2023, waiting until the display goes blank. Baud choices P2010: 6 = 9600, 7 = 19200, 8 = 38400, 9 = 57600, 10 = 76800, 11 = 93750, 12 = 115200.</p></details><details><summary>What happens when the Siemens SINAMICS V20 inverter (Modbus RTU) loses Modbus communication?</summary><p>P2014[0] USS/MODBUS telegram off time (factory 2000 ms, 100 ms with Cn011; 0 disables). F72 trips if P2014 is non-zero, process data has been received since power-up and the gap between two process-data telegrams exceeds P2014.</p></details><details><summary>Where is the official Siemens SINAMICS V20 inverter (Modbus RTU) Modbus documentation?</summary><p>The source is SINAMICS V20 Inverter Operating Instructions (A5E34559884-006), revision 2016-11, published free by Siemens at https://cache.industry.siemens.com/dl/files/991/109743991/att_906061/v1/V20_op_instr_1116_en-US.pdf.</p></details></div>
<h2>More Siemens Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/siemens/qfa3150-mo" data-row><span class="k">Sensor (room humidity / temperature)</span><h3>Siemens QFA3150/MO room humidity and temperature sensor (Modbus RTU)</h3><p>Siemens QFA3150/MO room relative humidity and temperature sensor, basic documentation edition a (2021-01).</p><div class="meta">10 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: QFA3150/MO, S55720-S535</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/qfm9150-mo-qpm9152-mo" data-row><span class="k">Sensor (duct humidity / temperature / CO2 / VOC)</span><h3>Siemens QFM9150/MO and QPM9152/MO duct sensors (Modbus RTU)</h3><p>Siemens QFM9150/MO duct humidity/temperature sensor and QPM9152/MO duct air quality (CO2, VOC, humidity, temperature) sensor, basic documentation edition a (2022-12).</p><div class="meta">23 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: QFM9150/MO, QPM9152/MO, S55720-S584, S55720-S585</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/reyrolle-7sr10" data-row><span class="k">Protection relay</span><h3>Siemens Reyrolle 7SR10 Argus overcurrent and earth-fault relay (Modbus RTU)</h3><p>Reyrolle 7SR10 overcurrent / earth-fault relays, default Modbus RTU point list per Communication Protocols manual C53000-L7040-C002-7 (edition 11.2025, V01.00).</p><div class="meta">426 registers &middot; 51 writable &middot; RTU</div><span class="sr-only"> Also known as: 7SR10 Argus, Reyrolle 7SR10, 7SR1003, 7SR1004</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/reyrolle-7sr11-7sr12" data-row><span class="k">Protection relay</span><h3>Siemens Reyrolle 7SR11 / 7SR12 Argus overcurrent relays (Modbus RTU)</h3><p>Reyrolle 7SR11 (non-directional) and 7SR12 (directional) Argus overcurrent relays, default Modbus RTU point list in the 7SR11 &amp; 7SR12 Complete Technical Manual (Chapter 4, Data Communications, 2015).</p><div class="meta">370 registers &middot; 41 writable &middot; RTU</div><span class="sr-only"> Also known as: 7SR11 Argus, 7SR12 Argus, Reyrolle 7SR11, Reyrolle 7SR12, 7SR120</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sentron-pac2200" data-row><span class="k">Energy meter</span><h3>Siemens SENTRON PAC2200</h3><p>SENTRON 7KM PAC2200 Modbus TCP and Modbus RTU variants (5 A and 65 A), per Equipment Manual 12/2022.</p><div class="meta">146 registers &middot; 19 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: 7KM PAC2200</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sentron-pac3200" data-row><span class="k">Power meter</span><h3>Siemens SENTRON PAC3200</h3><p>SENTRON PAC3200 (7KM2111/7KM2112), Ethernet port and optional PAC RS485 expansion module, per manual edition 02/2008.</p><div class="meta">179 registers &middot; 40 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: 7KM2112-0BA00-2AA0, 7KM2112-0BA00-3AA0, 7KM2111-1BA00-3AA0, 7KM PAC3200</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sicam-p-7kg775x" data-row><span class="k">Power meter</span><h3>Siemens SICAM P power meter (Modbus RTU/ASCII)</h3><p>SICAM P (7KG7xxx) power meters with the Modbus serial interface, per manual E50417-B1076-C241-A5 (release 11.2012).</p><div class="meta">164 registers &middot; 10 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: 7KG7750, 7KG7751, 7KG7755, SICAM P50, SICAM P55, 7KG7610, 7KG7660</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sicam-p850-p855" data-row><span class="k">Power meter (power quality)</span><h3>Siemens SICAM P850 / P855 power monitoring and PQ device</h3><p>SICAM P850 / P855 (7KG85x) with Modbus TCP or Modbus RTU, firmware V3.11, per communication manual E50417-C1040-C482-B1 (05.2024).</p><div class="meta">179 registers &middot; 1 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: 7KG85, 7KG85X, SICAM P850, SICAM P855</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/simocode-pro-v-modbus-rtu" data-row><span class="k">Motor management and protection relay</span><h3>Siemens SIMOCODE pro V Modbus RTU basic unit</h3><p>SIMOCODE pro V Modbus RTU basic units, per Configuration Manual 04/2015 (A5E33498234002A/RS-AA/001).</p><div class="meta">258 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: SIMOCODE pro V Modbus, SIMOCODE pro V Modbus RTU</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sinamics-g120" data-row><span class="k">Variable frequency drive</span><h3>Siemens SINAMICS G120 / G120C (Modbus RTU)</h3><p>SINAMICS G120 with an RS485 Control Unit (CU230P-2 HVAC/BT, CU240B-2, CU240E-2 / -2 F, CU250S-2), G120C USS/MB and G110M CU240M USS, firmware V4.7, per Fieldbuses function manual A5E34229197B AA. Not SINAMICS G120X, which has its own documentation.</p><div class="meta">56 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: G120C USS/MB, CU230P-2 HVAC, CU230P-2 BT, CU240B-2, CU240E-2, CU240E-2 F, CU250S-2, G110M CU240M USS, G120P</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sitrans-f-c-mass-6000-modbus" data-row><span class="k">Sensor (flow transmitter)</span><h3>Siemens SITRANS F C MASS 6000 with USM II Modbus RTU module</h3><p>SITRANS F C MASS 6000 Coriolis flow transmitters fitted with the USM II Modbus RTU RS-485 add-on module (operating instructions 03/2021).</p><div class="meta">163 registers &middot; 104 writable &middot; RTU</div><span class="sr-only"> Also known as: MASS 6000, SITRANS FC MASS 6000</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sitrans-f-m-mag-6000-modbus" data-row><span class="k">Sensor (flow transmitter)</span><h3>Siemens SITRANS F M MAG 6000 with USM II Modbus RTU module</h3><p>SITRANS F M MAG 6000 / MAG 6000 I electromagnetic flow transmitters fitted with the USM II Modbus RTU RS-485 add-on module (operating instructions 03/2021).</p><div class="meta">119 registers &middot; 72 writable &middot; RTU</div><span class="sr-only"> Also known as: MAG 6000, MAG 6000 I, SITRANS FM MAG 6000</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/versicharge-ac" data-row><span class="k">EV charger</span><h3>Siemens VersiCharge AC series wallbox (Modbus map)</h3><p>VersiCharge AC series chargers with firmware V2.135 or later (per-register minimum firmware is given in the source).</p><div class="meta">53 registers &middot; 7 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: VersiCharge, VersiCharge AC</span></a></li></ul><h2>Other variable frequency drives register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/vacon/vacon-10" data-row><span class="k">Variable frequency drive</span><h3>Vacon VACON 10 AC drive (built-in Modbus RTU)</h3><p>VACON 10 micro drives on the built-in RS-485 Modbus RTU port, per complete user manual DPD00717F1 (software FW0135V010).</p><div class="meta">17 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: VACON 10, Vacon 10, VACON0010</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/ga500" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa GA500 AC drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa GA500 drives using the built-in RS-485 MEMOBUS/Modbus port (terminal TB4), per technical reference SIEPC71061752 revision C.</p><div class="meta">48 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: CIPR-GA50U, GA500 Versatile Compact</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/p7b-bypass" data-row><span class="k">Variable frequency drive (fan / pump bypass package)</span><h3>Yaskawa P7B drive/bypass (legacy) - Modbus RTU</h3><p>Yaskawa P7B drive/bypass packages (P7 drive CIMR-P7U inside a bypass enclosure, option V native Modbus) using the drive&#x27;s RS-422/485 terminals, per technical manual TM.P7B.01 Appendix D.</p><div class="meta">25 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: P7B, P7 Bypass</span></a></li><li><a class="card" href="/modbus-register-maps/abb/ach580" data-row><span class="k">Variable frequency drive</span><h3>ABB ACH580 HVAC drive (embedded Modbus RTU)</h3><p>ACH580 drives running the ACH580 HVAC control program, embedded fieldbus (EFB) set to Modbus RTU, addressing mode 0 (default).</p><div class="meta">58 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: ACH580-01, ACH580-07, ACH580-31, ACH580-34, ACH580 HVAC control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs550" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS550-01/U1 general purpose drive (embedded Modbus RTU)</h3><p>ACS550-01 and ACS550-U1 drives (0.75-160 kW / 1-200 hp) using the embedded fieldbus (EFB) RS-485 port on terminals X1:28-32 with 9802 = STD MODBUS; user&#x27;s manual 3AFE64804588 Rev H.</p><div class="meta">82 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS550-01, ACS550-U1</span></a></li><li><a class="card" href="/modbus-register-maps/automationdirect/gs20" data-row><span class="k">Variable frequency drive</span><h3>AutomationDirect DURApulse GS20 / GS20X AC drive</h3><p>GS20 and GS20X drives (built-in RS-485 port) per the GS20 &amp; GS20X user manual, 1st edition rev. F, chapter 5.</p><div class="meta">34 registers &middot; 23 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: GS20X, DURApulse GS20, GS21-11P0</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/vfds/">All variable frequency drives Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://cache.industry.siemens.com/dl/files/991/109743991/att_906061/v1/V20_op_instr_1116_en-US.pdf" rel="nofollow noopener" target="_blank">SINAMICS V20 Inverter Operating Instructions &middot; A5E34559884-006 &middot; rev. 2016-11</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
