<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>SMA STPS X / SI X Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="SMA STPS X / SI X Modbus register map: 30 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/sma/sunny-tripower-storage-x-sunny-island-x">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="SMA STPS X / SI X Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="SMA STPS X / SI X Modbus register map: 30 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/sma/sunny-tripower-storage-x-sunny-island-x">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="SMA STPS X / SI X Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="SMA STPS X / SI X Modbus register map: 30 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/sma/sunny-tripower-storage-x-sunny-island-x",
   "url": "https://easymodbus.com/modbus-register-maps/sma/sunny-tripower-storage-x-sunny-island-x",
   "name": "SMA STPS X / SI X Modbus Register List & Map | Easy Modbus",
   "description": "SMA STPS X / SI X Modbus register map: 30 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-16",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/sma/sunny-tripower-storage-x-sunny-island-x#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/sma/sunny-tripower-storage-x-sunny-island-x#dataset",
   "name": "SMA Sunny Tripower Storage X / Sunny Island X (SMA Modbus, ennexOS) Modbus register map",
   "description": "These ennexOS battery inverters are read and controlled over Modbus TCP via the device acting as System Manager, using the SMA Modbus profile: unit ID 1 for the communication product, 2 for system values and 3 for each device. Every register is a 32-bit SMA value (U32/S32) with a FIXn decimal format or a tag code. The map covers status, battery state, ratings, active power limits, the external setpoint fallback and the direct battery power window. SMA STPS X / SI X Modbus register map: 30 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/sma/sunny-tripower-storage-x-sunny-island-x",
   "keywords": [
    "SMA Sunny Tripower Storage X / Sunny Island X (SMA Modbus, ennexOS) Modbus register map",
    "SMA Sunny Tripower Storage X / Sunny Island X (SMA Modbus, ennexOS) Modbus registers",
    "SMA Modbus map",
    "STPS30-20 Modbus register map",
    "STPS50-20 Modbus register map",
    "STPS27-US-20 Modbus register map",
    "STPS60-US-20 Modbus register map",
    "SI30-20 Modbus register map",
    "SI50-20 Modbus register map",
    "SI27-US208-20 Modbus register map",
    "SI40-US480-20 Modbus register map",
    "SI60-US480-20 Modbus register map",
    "Sunny Tripower Storage X 50 Modbus register map",
    "Sunny Island X 50 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-10-16",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "SMA Modbus Interface - Sunny Tripower Storage X / Sunny Island X (Technical Information)",
    "url": "https://files.sma.de/downloads/SMAModbus-STPS-X-SI-X-TI-en-11.pdf",
    "author": {
     "@type": "Organization",
     "name": "SMA"
    }
   },
   "about": {
    "@type": "Product",
    "name": "SMA Sunny Tripower Storage X / Sunny Island X (SMA Modbus, ennexOS)",
    "brand": {
     "@type": "Brand",
     "name": "SMA"
    },
    "category": "Battery inverter"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/sma/sunny-tripower-storage-x-sunny-island-x.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/sma/sunny-tripower-storage-x-sunny-island-x.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the SMA Sunny Tripower Storage X / Sunny Island X (SMA Modbus, ennexOS) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 30 registers: 7 input registers, 23 holding registers. 21 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the SMA Sunny Tripower Storage X / Sunny Island X (SMA Modbus, ennexOS) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The SMA tables list 'ADR' as the decimal Modbus register and the TI's own procedure enters ADR directly as the start address in the Modbus master, so the printed number is the wire address (30845 is requested as 30845). Only the SunSpec profile (unit ID 126, from 40001) uses a minus-one offset - that profile is not part of this map."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the SMA Sunny Tripower Storage X / Sunny Island X (SMA Modbus, ennexOS) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the SMA Sunny Tripower Storage X / Sunny Island X (SMA Modbus, ennexOS)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 30845 Current battery state of charge (unit ID 2/3) (Battery state of charge (%)); IR 30955 Operating status of battery (unit ID 3) (Battery operating status); HR 40029 General operating status (unit ID 2/3) (General operating status); HR 40210 Operating mode active power setpoint (unit ID 3) (Active power setpoint mode - must be 1079 for external battery control); HR 41195 Timeout for external setpoint (unit ID 2/3) (External setpoint timeout (watchdog)); HR 44449 Maximum active power battery (unit ID 3) (Battery power upper bound (%)); HR 44451 Minimum active power battery (unit ID 3) (Battery power lower bound (%))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the SMA Sunny Tripower Storage X / Sunny Island X (SMA Modbus, ennexOS)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Log in to the user interface of the device configured as System Manager and activate its Modbus server (TCP only; no RTU or UDP). For direct battery control the energy management in the System Manager must be deactivated, after which the third-party EMS is responsible for battery and inverter protection (basic functions such as deep-discharge protection remain). Set CtlComMssMod to 'Apply fallback values' and FlbWMaxNom/FlbWMinNom to 0 in the parameters."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the SMA Sunny Tripower Storage X / Sunny Island X (SMA Modbus, ennexOS) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "41195 'Timeout for external setpoint' (1-1800 s, default 600 s) with 41193 choosing 'keep values' (2506, default) or 'use fallback values' (2507) when setpoints stop. SMA's battery procedure uses a 10 s timeout and resends 44449/44451 about once per second."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official SMA Sunny Tripower Storage X / Sunny Island X (SMA Modbus, ennexOS) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is SMA Modbus Interface - Sunny Tripower Storage X / Sunny Island X (Technical Information) (SMAModbus-STPS-X-SI-X-TI-en-11 (Version 1.1)), revision 2026-04-20, published free by SMA at https://files.sma.de/downloads/SMAModbus-STPS-X-SI-X-TI-en-11.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "SMA",
     "item": "https://easymodbus.com/modbus-register-maps/sma/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Sunny Tripower Storage X / Sunny Island X (SMA Modbus, ennexOS)",
     "item": "https://easymodbus.com/modbus-register-maps/sma/sunny-tripower-storage-x-sunny-island-x"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/sma/">SMA</a></li><li aria-current="page">Sunny Tripower Storage X / Sunny Island X (SMA Modbus, ennexOS)</li></ol>
<p class="eyebrow">Battery inverter &middot; Modbus register map</p><h1><span class="mfr">SMA</span> Sunny Tripower Storage X / Sunny Island X (SMA Modbus, ennexOS) Modbus register map</h1><p class="updated">Updated 16 October 2026</p>

<div class="answer"><b>Short answer</b><p>These ennexOS battery inverters are read and controlled over Modbus TCP via the device acting as System Manager, using the SMA Modbus profile: unit ID 1 for the communication product, 2 for system values and 3 for each device. Every register is a 32-bit SMA value (U32/S32) with a FIXn decimal format or a tag code. The map covers status, battery state, ratings, active power limits, the external setpoint fallback and the direct battery power window.</p>
<p>This page lists <strong>30 Modbus registers</strong> for the SMA Sunny Tripower Storage X / Sunny Island X (SMA Modbus, ennexOS) &mdash; 21 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
SMA&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/sma/">SMA</a></dd></div><div><dt>Model</dt><dd>Sunny Tripower Storage X / Sunny Island X (SMA Modbus, ennexOS)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/solar-inverters/">Battery inverter</a></dd></div><div><dt>Registers</dt><dd>30 (21 writable)</dd></div><div><dt>Transport</dt><dd>Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>3</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>STPS30-20, STPS50-20, STPS27-US-20, STPS60-US-20, SI30-20, SI50-20, SI27-US208-20, SI40-US480-20, SI60-US480-20, Sunny Tripower Storage X 50, Sunny Island X 50</dd></div><div><dt>Source document</dt><dd><a href="https://files.sma.de/downloads/SMAModbus-STPS-X-SI-X-TI-en-11.pdf" rel="nofollow noopener" target="_blank">SMA Modbus Interface - Sunny Tripower Storage X / Sunny Island X (Technical Information) &middot; SMAModbus-STPS-X-SI-X-TI-en-11 (Version 1.1) &middot; rev. 2026-04-20</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/sma/sunny-tripower-storage-x-sunny-island-x.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/sma/sunny-tripower-storage-x-sunny-island-x.json">JSON</a>
  <a class="btn" href="https://files.sma.de/downloads/SMAModbus-STPS-X-SI-X-TI-en-11.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: SMA Sunny Tripower Storage X / Sunny Island X (SMA Modbus, ennexOS)</h2>
<div class="answer"><b>Integration in brief</b><p>Activate the Modbus TCP server on the System Manager, disable its energy management if a third-party EMS will steer the batteries, then talk to each device on unit ID 3 (port 502). Set 40210 = 1079, 41195 = timeout and 44029 = 303 once, then write 44449 and 44451 together at a regular interval (SMA&#x27;s example: once per second).</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-30845">IR 30845</a></td><td class="n">Current battery state of charge (unit ID 2/3)</td><td class="f">UINT32 ABCD</td><td>Battery state of charge (%)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-30955">IR 30955</a></td><td class="n">Operating status of battery (unit ID 3)</td><td class="f">UINT32 ABCD</td><td>Battery operating status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-40029">HR 40029</a></td><td class="n">General operating status (unit ID 2/3)</td><td class="f">UINT32 ABCD</td><td>General operating status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-40210">HR 40210</a></td><td class="n">Operating mode active power setpoint (unit ID 3)</td><td class="f">UINT32 ABCD</td><td>Active power setpoint mode - must be 1079 for external battery control</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-41195">HR 41195</a></td><td class="n">Timeout for external setpoint (unit ID 2/3)</td><td class="f">UINT32 ABCD</td><td>External setpoint timeout (watchdog)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-44449">HR 44449</a></td><td class="n">Maximum active power battery (unit ID 3)</td><td class="f">INT32 ABCD</td><td>Battery power upper bound (%)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#r-hr-44451">HR 44451</a></td><td class="n">Minimum active power battery (unit ID 3)</td><td class="f">INT32 ABCD</td><td>Battery power lower bound (%)</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Log in to the user interface of the device configured as System Manager and activate its Modbus server (TCP only; no RTU or UDP). For direct battery control the energy management in the System Manager must be deactivated, after which the third-party EMS is responsible for battery and inverter protection (basic functions such as deep-discharge protection remain). Set CtlComMssMod to &#x27;Apply fallback values&#x27; and FlbWMaxNom/FlbWMinNom to 0 in the parameters.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>41195 &#x27;Timeout for external setpoint&#x27; (1-1800 s, default 600 s) with 41193 choosing &#x27;keep values&#x27; (2506, default) or &#x27;use fallback values&#x27; (2507) when setpoints stop. SMA&#x27;s battery procedure uses a 10 s timeout and resends 44449/44451 about once per second.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>All registers are 32-bit, high word first; always read/write both registers of a value in one request.</li><li>No minus-one offset: request the ADR number as printed (unlike SMA&#x27;s SunSpec profile on unit ID 126, which starts at 40001 = address 40000).</li><li>44449 and 44451 are write-only S32 with two decimals (-100.00 % to +100.00 %); positive = discharge, negative = charge; write both in one 4-register FC16 request.</li><li>Before the first write 44449/44451 read 8000 0000 8000 0000 (NaN); write zeros to return to neutral.</li><li>44029 must be set to 303 (ramps off) for the battery procedure; this register is used in the TI&#x27;s procedure but has no row in its tables, so it is not listed here.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Connect over Ethernet to the System Manager&#x27;s IP address, TCP port 502 by default (pick a free port 49152-65535 if changing).</li><li>Unit ID 1 = communication product, 2 = system, 3 = each Sunny Tripower Storage X / Sunny Island X device.</li><li>The correct country standard must be selected at commissioning before the Modbus grid-management functions work.</li><li>Leave at least 1 s between transfers and transfer no more than five values at once; writes take about 1 s per parameter to be acknowledged.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>With energy management disabled the System Manager no longer protects the battery - the external EMS must.</li><li>Resetting the product to defaults can disable the Modbus server; check it is still enabled afterwards.</li><li>Read-only access needs no password once Modbus is enabled, so keep the Modbus port off the internet.</li></ul>
</section>
<h2 id="registers">SMA Sunny Tripower Storage X / Sunny Island X (SMA Modbus, ennexOS) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>7</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>23</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">30 of 30 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">SMA Sunny Tripower Storage X / Sunny Island X (SMA Modbus, ennexOS) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-30005"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30005</td><td class="n">Serial number (unit ID 1)</td><td class="d">Serial number of the device.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-30051"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30051</td><td class="n">Device category (unit ID 1)</td><td class="d">Device category tag, e.g. 8009 = hybrid inverter.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">8009 = Hybrid inverter</td></tr>
<tr data-row data-type="input_register" id="r-ir-30201"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30201</td><td class="n">Current state of health (unit ID 2/3)</td><td class="d">Health status tag (5-minute value).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">307 = OK</td></tr>
<tr data-row data-type="input_register" id="r-ir-30845"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30845</td><td class="n">Current battery state of charge (unit ID 2/3)</td><td class="d">User SoC: SoC within the configured charge/discharge limits.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-30955"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30955</td><td class="n">Operating status of battery (unit ID 3)</td><td class="d">Battery state tag.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">303 = Off; 2291 = Battery standby; 2292 = Battery charging (default); 2293 = Battery discharging</td></tr>
<tr data-row data-type="input_register" id="r-ir-33017"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">33017</td><td class="n">Nominal active power WMaxOutRtg (unit ID 2)</td><td class="d">Rated feed-in active power of the system.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-33019"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">33019</td><td class="n">Nominal active power WMaxInRtg (unit ID 2/3)</td><td class="d">Rated intake (charging) power, negative, e.g. -50000 W.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40018"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40018</td><td class="n">Quick shut-down of the inverters (unit ID 2/3)</td><td class="d">Fast stop/start of the system (UID 2) or one device (UID 3).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">381 = Standby; 1467 = Start; 1749 = Full stop (AC and DC side)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40029"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40029</td><td class="n">General operating status (unit ID 2/3)</td><td class="d">Overall operating state tag.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">303 = Off; 309 = Operation; 569 = Switched on (default); 1295 = Standby; 1795 = Blocked; 16777213 = Information not available</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40187"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40187</td><td class="n">Nominal battery capacity (unit ID 2/3)</td><td class="d">Rated battery capacity.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40210"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40210</td><td class="n">Operating mode active power setpoint (unit ID 3)</td><td class="d">Source of the active power setpoint; 1079 needed for battery control.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">303 = Off; 1077 = Manual setpoint in W; 1078 = Manual setpoint in %; 1079 = External active power setpoint (default)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40212</td><td class="n">Active power limitation, in W (unit ID 3)</td><td class="d">Absolute active power limit, 0-60000 W.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40214"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40214</td><td class="n">Active power limitation in % (unit ID 3)</td><td class="d">Relative active power limit, 0-100 %.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40236"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40236</td><td class="n">Operating mode of the BMS (unit ID 3)</td><td class="d">Battery management operating mode.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">303 = Off; 308 = On; 2289 = Battery charging (default); 2290 = Battery discharging; 2424 = Default setting</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40472"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40472</td><td class="n">Nominal grid voltage (unit ID 2/3)</td><td class="d">Nominal grid voltage, e.g. 230 or 400 V.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40721"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40721</td><td class="n">Minimum width of deep discharge protection range (unit ID 3)</td><td class="d">Default 1 %, recommended above 0 %.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41193"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41193</td><td class="n">Behavior during failure of external setpoint (unit ID 2/3)</td><td class="d">What happens when external setpoints stop arriving.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">2506 = Keep values (default); 2507 = Use fallback values</td></tr>
<tr data-row data-type="holding_register" id="r-hr-41195"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41195</td><td class="n">Timeout for external setpoint (unit ID 2/3)</td><td class="d">Setpoint timeout, 1-1800 s, default 600 s.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41315"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41315</td><td class="n">Operating mode active power controller (unit ID 2)</td><td class="d">Selects open-loop or closed-loop active power control.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">3352 = Open-loop control (default); 3353 = Closed-loop control</td></tr>
<tr data-row data-type="holding_register" id="r-hr-41369"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41369</td><td class="n">Activation threshold, grid feed-in (unit ID 2/3)</td><td class="d">Default 5 %.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41371"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41371</td><td class="n">Deactivation threshold grid feed-in (unit ID 2/3)</td><td class="d">Default 5 %.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41373"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41373</td><td class="n">Activation threshold power consumption (unit ID 2/3)</td><td class="d">Default 5 %.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41375"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41375</td><td class="n">Deactivation threshold power consumption (unit ID 2/3)</td><td class="d">Default 5 %.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-44001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44001</td><td class="n">Soft start rate P (unit ID 2/3)</td><td class="d">Active power soft-start ramp, 1-10000 %/min, default 1200.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>%/min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-44013"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44013</td><td class="n">Soft start P after a grid fault (unit ID 2/3)</td><td class="d">Enables the soft start after a grid fault.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">303 = Off; 308 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-44381"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44381</td><td class="n">Nominal active power WMaxOut (unit ID 2/3)</td><td class="d">Feed-in active power setting, e.g. 12000 W.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-44383"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44383</td><td class="n">Nominal active power WMaxIn (unit ID 2/3)</td><td class="d">Intake active power setting, -60000 to 0 W.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-44449"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44449</td><td class="n">Maximum active power battery (unit ID 3)</td><td class="d">Upper battery power bound, % of nominal; write together with 44451.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-44451"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44451</td><td class="n">Minimum active power battery (unit ID 3)</td><td class="d">Lower battery power bound, % of nominal; write together with 44449.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-44505"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44505</td><td class="n">Limitation of active power in % (unit ID 2)</td><td class="d">System active power limit; 0-100.00 %, default 100 %.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Word order: the SMA Modbus ennexOS TI (SMAModbus-ennexOS-TI-en-14, https://files.sma.de/downloads/SMAModbus-ennexOS-TI-en-14.pdf, section 3.4.3) says the big-endian transmission rule also applies to 32/64-bit values (&#x27;Big-Big&#x27;); its validity list names STPS 30-20/50-20, SI30-20/SI50-20 and Sunny Island X-US. For all variants, including STPS27-US-20/STPS60-US-20, this TI&#x27;s own battery example writes 10 % to 44449/44451 as 0000 03E8 and shows NaN as 8000 0000, i.e. high word first.</li><li>Format to scale: FIX0 = integer (x1), FIX2 = two decimals (x0.01), FIX3 = three decimals (x0.001), DURATION = seconds, per the SMA data formats in the ennexOS TI. TAGLIST/ENUM values are tag codes.</li><li>NaN values: U32 0xFFFFFFFF, S32 0x80000000, and status tags (TAGLIST) 16777213 (0xFFFFFD) for &#x27;information not available&#x27;.</li><li>The unit ID in each name tells where to read the register: 1 = communication product, 2 = system (System Manager view), 3 = individual device; &#x27;2/3&#x27; registers exist under both and may differ because one is the system view.</li><li>Table: 3xxxx registers are listed here as input registers and 4xxxx as holding registers. The TI&#x27;s procedure reads with function 0x04 and writes with 0x10; the ennexOS TI lists 0x03, 0x04, 0x06 and 0x10 as supported.</li><li>Left out: 30233 (&#x27;Accumulated connected power of the PV inverter&#x27;) - its row text describes setting an active power limit while the access is read-only, so the source contradicts itself on what the register is.</li><li>Left out: 31391 - named &#x27;Battery state of charge&#x27; but documented as returning a status tag (error/off/OK/warning); name and format disagree. Use 30845 for the state of charge in percent.</li><li>This TI is deliberately limited to control-related registers; the full device list is in SMA&#x27;s per-device &#x27;Parameters and Measured Values&#x27; document, which was not available as a free download and is not covered here.</li><li>Writable RW parameters are meant for long-term settings; SMA marks some that must not be changed more than once a day and marks the grid-management parameters that may be written cyclically. The markings are in SMA&#x27;s &#x27;Parameters and Measured Values&#x27; document, not in this TI.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the SMA Sunny Tripower Storage X / Sunny Island X (SMA Modbus, ennexOS)</h2><div class="faq"><details open><summary>What Modbus registers does the SMA Sunny Tripower Storage X / Sunny Island X (SMA Modbus, ennexOS) have?</summary><p>This map lists 30 registers: 7 input registers, 23 holding registers. 21 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the SMA Sunny Tripower Storage X / Sunny Island X (SMA Modbus, ennexOS) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The SMA tables list &#x27;ADR&#x27; as the decimal Modbus register and the TI&#x27;s own procedure enters ADR directly as the start address in the Modbus master, so the printed number is the wire address (30845 is requested as 30845). Only the SunSpec profile (unit ID 126, from 40001) uses a minus-one offset - that profile is not part of this map.</p></details><details><summary>What byte order does the SMA Sunny Tripower Storage X / Sunny Island X (SMA Modbus, ennexOS) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the SMA Sunny Tripower Storage X / Sunny Island X (SMA Modbus, ennexOS)?</summary><p>Start with IR 30845 Current battery state of charge (unit ID 2/3) (Battery state of charge (%)); IR 30955 Operating status of battery (unit ID 3) (Battery operating status); HR 40029 General operating status (unit ID 2/3) (General operating status); HR 40210 Operating mode active power setpoint (unit ID 3) (Active power setpoint mode - must be 1079 for external battery control); HR 41195 Timeout for external setpoint (unit ID 2/3) (External setpoint timeout (watchdog)); HR 44449 Maximum active power battery (unit ID 3) (Battery power upper bound (%)); HR 44451 Minimum active power battery (unit ID 3) (Battery power lower bound (%)).</p></details><details><summary>How do I enable Modbus control of the SMA Sunny Tripower Storage X / Sunny Island X (SMA Modbus, ennexOS)?</summary><p>Log in to the user interface of the device configured as System Manager and activate its Modbus server (TCP only; no RTU or UDP). For direct battery control the energy management in the System Manager must be deactivated, after which the third-party EMS is responsible for battery and inverter protection (basic functions such as deep-discharge protection remain). Set CtlComMssMod to &#x27;Apply fallback values&#x27; and FlbWMaxNom/FlbWMinNom to 0 in the parameters.</p></details><details><summary>What happens when the SMA Sunny Tripower Storage X / Sunny Island X (SMA Modbus, ennexOS) loses Modbus communication?</summary><p>41195 &#x27;Timeout for external setpoint&#x27; (1-1800 s, default 600 s) with 41193 choosing &#x27;keep values&#x27; (2506, default) or &#x27;use fallback values&#x27; (2507) when setpoints stop. SMA&#x27;s battery procedure uses a 10 s timeout and resends 44449/44451 about once per second.</p></details><details><summary>Where is the official SMA Sunny Tripower Storage X / Sunny Island X (SMA Modbus, ennexOS) Modbus documentation?</summary><p>The source is SMA Modbus Interface - Sunny Tripower Storage X / Sunny Island X (Technical Information) (SMAModbus-STPS-X-SI-X-TI-en-11 (Version 1.1)), revision 2026-04-20, published free by SMA at https://files.sma.de/downloads/SMAModbus-STPS-X-SI-X-TI-en-11.pdf.</p></details></div>
<h2>More SMA Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/sma/sunny-webbox" data-row><span class="k">Solar inverter gateway (PV plant data logger)</span><h3>SMA Sunny WebBox Modbus gateway (plant and gateway unit IDs 1-2)</h3><p>Sunny WebBox firmware 1.52 or later with Modbus enabled, SMA Modbus profile as documented in WEBBOX_MODBUS-TB-US-EN-19 v1.9 (legacy product).</p><div class="meta">23 registers &middot; 4 writable &middot; TCP</div><span class="sr-only"> Also known as: Sunny WebBox, WebBox, SWEBBOX, Sunny WebBox with Bluetooth</span></a></li><li><a class="card" href="/modbus-register-maps/sma/sunny-webbox-device-common" data-row><span class="k">Solar inverter (via Sunny WebBox gateway)</span><h3>SMA Sunny WebBox Modbus profile - common addresses of SMA devices (unit IDs 3-247)</h3><p>SMA devices reached through a Sunny WebBox (fw 1.52+) on unit IDs 3-247 whose family uses the common address set; SB n000US and SB nn000TL-US-12 families use their own tables instead.</p><div class="meta">30 registers &middot; 1 writable &middot; TCP</div><span class="sr-only"> Also known as: Sunny WebBox device profile, SMA Modbus profile WebBox, Sunny Central via WebBox, Sunny Tripower STP nn000TL-10 via WebBox, Sunny Mini Central via WebBox</span></a></li></ul><h2>Other solar &amp; battery inverters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/studer-innotec/xcom-can-bms" data-row><span class="k">Battery inverter system (lithium battery BMS interface)</span><h3>Studer Innotec Xcom-CAN in BMS mode (lithium battery link, via Xcom-485i)</h3><p>Studer Xcom-CAN set to BMS mode (CAN link to a lithium battery BMS), read through an Xcom-485i Modbus RTU gateway, system release R706.</p><div class="meta">74 registers &middot; 41 writable &middot; RTU</div><span class="sr-only"> Also known as: Xcom-CAN, Xcom-CAN BMS, Xcom-485i</span></a></li><li><a class="card" href="/modbus-register-maps/fronius/tauro-sunspec-int-sf" data-row><span class="k">Solar inverter</span><h3>Fronius Tauro 50-3 (SunSpec int+SF)</h3><p>Fronius Tauro 50-3-P / 50-3-D commercial inverters (rest-of-world map, 3 MPPT), SunSpec Model Type int+SF.</p><div class="meta">133 registers &middot; 18 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: Fronius Tauro, Tauro 50-3-P, Tauro 50-3-D</span></a></li><li><a class="card" href="/modbus-register-maps/morningstar/sunsaver-duo" data-row><span class="k">Solar charge controller (PWM, dual battery)</span><h3>Morningstar SunSaver Duo dual-battery PWM charge controller (Modbus RTU via MeterBus)</h3><p>Morningstar SunSaver Duo through the MSC MeterBus-to-RS-232 adapter; Modbus specification V04 (19 March 2019). 16-bit registers only.</p><div class="meta">52 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: SunSaver Duo, SSDuo</span></a></li><li><a class="card" href="/modbus-register-maps/studer-innotec/xtender" data-row><span class="k">Battery inverter (off-grid inverter-charger)</span><h3>Studer Innotec Xtender XTH / XTM / XTS inverter-charger (via Xcom-485i)</h3><p>Studer Xtender XTH, XTM and XTS inverter-chargers read through an Xcom-485i Modbus RTU gateway, system release R706.</p><div class="meta">469 registers &middot; 356 writable &middot; RTU</div><span class="sr-only"> Also known as: XTH, XTM, XTS, Xtender XTH, Xtender XTM, Xtender XTS, Xcom-485i</span></a></li><li><a class="card" href="/modbus-register-maps/fronius/tauro-eco-sunspec-int-sf" data-row><span class="k">Solar inverter</span><h3>Fronius Tauro ECO 50-100 (SunSpec int+SF)</h3><p>Fronius Tauro ECO 50-100 kW commercial inverters (rest-of-world map, single MPPT), SunSpec Model Type int+SF.</p><div class="meta">123 registers &middot; 18 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: Fronius Tauro ECO, Tauro ECO 50-3-P, Tauro ECO 99-3-D, Tauro ECO 100-3-P, Tauro ECO 100-3-D</span></a></li><li><a class="card" href="/modbus-register-maps/morningstar/sunsaver-mppt" data-row><span class="k">Solar charge controller (MPPT, battery charger)</span><h3>Morningstar SunSaver MPPT solar charge controller (Modbus RTU via MeterBus)</h3><p>Morningstar SunSaver MPPT through the MSC MeterBus-to-RS-232 adapter; Modbus specification v11.</p><div class="meta">56 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: SunSaver MPPT, SS-MPPT</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/solar-inverters/">All solar &amp; battery inverters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://files.sma.de/downloads/SMAModbus-STPS-X-SI-X-TI-en-11.pdf" rel="nofollow noopener" target="_blank">SMA Modbus Interface - Sunny Tripower Storage X / Sunny Island X (Technical Information) &middot; SMAModbus-STPS-X-SI-X-TI-en-11 (Version 1.1) &middot; rev. 2026-04-20</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
