<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Smart Temp SMT-770 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Smart Temp SMT-770 Modbus register map: 35 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/smart-temp/smt-770">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Smart Temp SMT-770 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Smart Temp SMT-770 Modbus register map: 35 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/smart-temp/smt-770">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Smart Temp SMT-770 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Smart Temp SMT-770 Modbus register map: 35 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/smart-temp/smt-770",
   "url": "https://easymodbus.com/modbus-register-maps/smart-temp/smt-770",
   "name": "Smart Temp SMT-770 Modbus Register List & Map | Easy Modbus",
   "description": "Smart Temp SMT-770 Modbus register map: 35 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/smart-temp/smt-770#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/smart-temp/smt-770#dataset",
   "name": "Smart Temp SMT-770 thermostat with EC-02 module (Modbus RTU) Modbus register map",
   "description": "The Smart Temp SMT-770 is an Australian 24 V multifunction thermostat with an RS-485 Modbus RTU port; a paired EC-02 output module appears as the same device. This map covers relay coils, thermostat and fan modes, set temperatures, room temperature, network settings and the coil override. Smart Temp SMT-770 Modbus register map: 35 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/smart-temp/smt-770",
   "keywords": [
    "Smart Temp SMT-770 thermostat with EC-02 module (Modbus RTU) Modbus register map",
    "Smart Temp SMT-770 thermostat with EC-02 module (Modbus RTU) Modbus registers",
    "Smart Temp Modbus map",
    "SMT-770 Chameleon Modbus register map",
    "EC-02 Modbus register map",
    "SMT770 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "SMT-770 / EC-02 Communications Addendum",
    "url": "https://digitalassets.reecegroup.com.au/m/b5ba7cc34ddc69cd/original/Modbus-Smart-Temp-SMT-770-Chameleon-Multifunction-Thermostat.pdf",
    "author": {
     "@type": "Organization",
     "name": "Smart Temp"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Smart Temp SMT-770 thermostat with EC-02 module (Modbus RTU)",
    "description": "Thermostat"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/smart-temp/smt-770.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/smart-temp/smt-770.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Smart Temp SMT-770 thermostat with EC-02 module (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 35 registers: 5 coils, 30 holding registers. 25 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Smart Temp SMT-770 thermostat with EC-02 module (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Coils are printed 00001-00005 and holding registers 40002 upward (Modicon references); subtract 1 (coils) or 40001 (holding registers) for the wire address."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Smart Temp SMT-770 thermostat with EC-02 module (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 353 Displayed room temperature (Room temperature (0.1 °C)); HR 317 Active set temperature (Active setpoint); HR 1 Thermostat mode (Thermostat mode); HR 2 Fan mode (Fan mode); HR 14 Single set point (manual mode) (Single setpoint (manual mode)); CO 0 G1 relay (G1 fan relay)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Smart Temp SMT-770 thermostat with EC-02 module (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set the thermostat address in the installer menu (item AD, default 7); 9600 8N1 by default. A paired EC-02 copies address and baud from the thermostat."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Smart Temp SMT-770 thermostat with EC-02 module (Modbus RTU) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Coil override (40062) falls back to thermostat control after about 5 minutes without Modbus or after a power loss; refresh it at least every 4 minutes."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Smart Temp SMT-770 thermostat with EC-02 module (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is SMT-770 / EC-02 Communications Addendum (Version 4.6 (firmware 2.31, 1/03/12)). Smart Temp doesn't publish it on its own website, so this map was re-typed from a free copy at https://digitalassets.reecegroup.com.au/m/b5ba7cc34ddc69cd/original/Modbus-Smart-Temp-SMT-770-Chameleon-Multifunction-Thermostat.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Smart Temp",
     "item": "https://easymodbus.com/modbus-register-maps/smart-temp/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "SMT-770 thermostat with EC-02 module (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/smart-temp/smt-770"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/smart-temp/">Smart Temp</a></li><li aria-current="page">SMT-770 thermostat with EC-02 module (Modbus RTU)</li></ol>
<p class="eyebrow">Thermostat &middot; Modbus register map</p><h1><span class="mfr">Smart Temp</span> SMT-770 thermostat with EC-02 module (Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Smart Temp SMT-770 is an Australian 24 V multifunction thermostat with an RS-485 Modbus RTU port; a paired EC-02 output module appears as the same device. This map covers relay coils, thermostat and fan modes, set temperatures, room temperature, network settings and the coil override.</p>
<p>This page lists <strong>35 Modbus registers</strong> for the Smart Temp SMT-770 thermostat with EC-02 module (Modbus RTU) &mdash; 25 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Smart Temp&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/smart-temp/">Smart Temp</a></dd></div><div><dt>Model</dt><dd>SMT-770 thermostat with EC-02 module (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac/">Thermostat</a></dd></div><div><dt>Registers</dt><dd>35 (25 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>7</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Firmware</dt><dd>2.31 (addendum v4.6)</dd></div><div><dt>Also known as</dt><dd>SMT-770 Chameleon, EC-02, SMT770</dd></div><div><dt>Source document</dt><dd><a href="https://digitalassets.reecegroup.com.au/m/b5ba7cc34ddc69cd/original/Modbus-Smart-Temp-SMT-770-Chameleon-Multifunction-Thermostat.pdf" rel="nofollow noopener" target="_blank">SMT-770 / EC-02 Communications Addendum &middot; Version 4.6 (firmware 2.31, 1/03/12) &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/smart-temp/smt-770.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/smart-temp/smt-770.json">JSON</a>
  <a class="btn" href="https://digitalassets.reecegroup.com.au/m/b5ba7cc34ddc69cd/original/Modbus-Smart-Temp-SMT-770-Chameleon-Multifunction-Thermostat.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Smart Temp SMT-770 thermostat with EC-02 module (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Read 40354 for the room temperature shown on the display and 40318 for the active setpoint; write mode (40002), fan (40003) and setpoints (40005/40006 or 40015 depending on DIP mode).</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-353">HR 353</a></td><td class="n">Displayed room temperature</td><td class="f">UINT16</td><td>Room temperature (0.1 °C)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-317">HR 317</a></td><td class="n">Active set temperature</td><td class="f">UINT16</td><td>Active setpoint</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Thermostat mode</td><td class="f">UINT16</td><td>Thermostat mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2">HR 2</a></td><td class="n">Fan mode</td><td class="f">UINT16</td><td>Fan mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-14">HR 14</a></td><td class="n">Single set point (manual mode)</td><td class="f">UINT16</td><td>Single setpoint (manual mode)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-co-0">CO 0</a></td><td class="n">G1 relay</td><td class="f">BIT</td><td>G1 fan relay</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set the thermostat address in the installer menu (item AD, default 7); 9600 8N1 by default. A paired EC-02 copies address and baud from the thermostat.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>Coil override (40062) falls back to thermostat control after about 5 minutes without Modbus or after a power loss; refresh it at least every 4 minutes.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Celsius setpoints are (raw - 20) / 2.</li><li>Registers 40350/40354 are (raw - 400) / 10.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Only the last device on the bus gets the EOL resistor; with a paired EC-02, terminate at the EC-02, not the thermostat.</li><li>Up to 32 thermostats per segment.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Writes that conflict with the DIP-switch mode are silently ignored.</li><li>Changing baud (40060) or parity (40068) over Modbus drops the device off the current network.</li></ul>
</section>
<h2 id="registers">Smart Temp SMT-770 thermostat with EC-02 module (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>5</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>30</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">35 of 35 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Smart Temp SMT-770 thermostat with EC-02 module (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-0"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">0<small>doc 00001</small></td><td class="n">G1 relay</td><td class="d">Writable from firmware 2.19; see coil override 40062.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-1"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1<small>doc 00002</small></td><td class="n">G2/Y2 relay</td><td class="d">Writable from firmware 2.19; see coil override 40062.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-2"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2<small>doc 00003</small></td><td class="n">G3/W2/OB relay</td><td class="d">Writable from firmware 2.19; see coil override 40062.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-3"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">3<small>doc 00004</small></td><td class="n">Y1 relay</td><td class="d">Writable from firmware 2.19; see coil override 40062.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-4"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">4<small>doc 00005</small></td><td class="n">W1 relay</td><td class="d">Writable from firmware 2.19; see coil override 40062.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40002</small></td><td class="n">Thermostat mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 2 = Heat only; 3 = Cool only; 4 = Auto changeover; 5 = Emergency heat; 6 = Cool and dry (v2.3+); 7 = Auto and dry (v2.3+)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40003</small></td><td class="n">Fan mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto (cycles with heat/cool); 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 40004</small></td><td class="n">Program hold</td><td class="d">Only in residential programmable mode (DIP 6 and 8 on).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Temporary hold; 2 = Permanent hold</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 40005</small></td><td class="n">Heat set temperature (hold)</td><td class="d">Two-setpoint modes. °C = (raw - 20) / 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.5 &minus; 10</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 40006</small></td><td class="n">Cool set temperature (hold)</td><td class="d">Two-setpoint modes. °C = (raw - 20) / 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.5 &minus; 10</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 40010</small></td><td class="n">Fan speed</td><td class="d">Needs 3-speed fan DIP setting.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Low; 2 = Medium; 3 = High; 4 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 40011</small></td><td class="n">Day cool set temperature</td><td class="d">255 = off. °C = (raw - 20) / 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.5 &minus; 10</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 40012</small></td><td class="n">Day heat set temperature</td><td class="d">0 = off. °C = (raw - 20) / 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.5 &minus; 10</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 40013</small></td><td class="n">Night cool set temperature</td><td class="d">255 = off. °C = (raw - 20) / 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.5 &minus; 10</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 40014</small></td><td class="n">Night heat set temperature</td><td class="d">0 = off. °C = (raw - 20) / 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.5 &minus; 10</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 40015</small></td><td class="n">Single set point (manual mode)</td><td class="d">DIP 6 and 8 off. °C = (raw - 20) / 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.5 &minus; 10</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 40019</small></td><td class="n">Current running program</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Manual mode; 1 = Program event 1; 2 = Program event 2; 3 = Program event 3; 4 = Program event 4; 5 = Start event; 6 = Stop event</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc 40020</small></td><td class="n">Sentinel point</td><td class="d">Identifies an SMT-770: 77 before firmware 2.17, 78 from 2.17.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc 40022</small></td><td class="n">Modbus address</td><td class="d">1-32; the network must follow a change.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 40024</small></td><td class="n">Temperature display mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Room and set temperature; 1 = Set temperature only</td></tr>
<tr data-row data-type="holding_register" id="r-hr-28"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28<small>doc 40029</small></td><td class="n">Display units</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = °F; 1 = °C</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40<small>doc 40041</small></td><td class="n">Permitted modes</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto (heat and cool); 1 = Cool only; 2 = Heat only; 3 = Manual heat/cool (v2.19+); 4 = Cool-dry / auto-dry (v2.3+); 5 = Cool and dry (v2.3+); 6 = Manual plus cool-dry (v2.3+)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-53"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53<small>doc 40054</small></td><td class="n">Day/night mode</td><td class="d">Two-setpoint manual mode only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Night; 1 = Day</td></tr>
<tr data-row data-type="holding_register" id="r-hr-54"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">54<small>doc 40055</small></td><td class="n">Firmware revision</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-56"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">56<small>doc 40057</small></td><td class="n">Remote off status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Mode selected by user; 1 = Held off remotely</td></tr>
<tr data-row data-type="holding_register" id="r-hr-57"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57<small>doc 40058</small></td><td class="n">Start/stop mode override</td><td class="d">Commercial programmable mode only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normal schedule; 1 = Locked to start program; 2 = Locked to stop program</td></tr>
<tr data-row data-type="holding_register" id="r-hr-59"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">59<small>doc 40060</small></td><td class="n">Baud rate</td><td class="d">Changing it disconnects the unit from the current network.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 4800; 2 = 9600; 3 = 19200</td></tr>
<tr data-row data-type="holding_register" id="r-hr-61"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61<small>doc 40062</small></td><td class="n">Coil override mode</td><td class="d">Write 1 at least every 4 minutes to keep Modbus control of the relays (v2.2+).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Thermostat controls relays; 1 = Modbus controls relays</td></tr>
<tr data-row data-type="holding_register" id="r-hr-67"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">67<small>doc 40068</small></td><td class="n">Parity</td><td class="d">Firmware 2.31+.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Even; 2 = Odd</td></tr>
<tr data-row data-type="holding_register" id="r-hr-69"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">69<small>doc 40070</small></td><td class="n">TT input status</td><td class="d">Firmware 2.2+.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Open; 1 = Shorted</td></tr>
<tr data-row data-type="holding_register" id="r-hr-317"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">317<small>doc 40318</small></td><td class="n">Active set temperature</td><td class="d">Current active setpoint. °C = (raw - 20) / 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.5 &minus; 10</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-318"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">318<small>doc 40319</small></td><td class="n">Active cooling set temperature</td><td class="d">°C = (raw - 20) / 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.5 &minus; 10</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-346"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">346<small>doc 40347</small></td><td class="n">Room minus set temperature</td><td class="d">100 = equal; each count is 0.1 °C above (+) or below (-) the setpoint (v2.19+).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-349"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">349<small>doc 40350</small></td><td class="n">Raw room temperature</td><td class="d">Fast-updating sensor value, (raw - 400) / 10 (v2.17+).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1 &minus; 40</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-353"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">353<small>doc 40354</small></td><td class="n">Displayed room temperature</td><td class="d">Value shown on the LCD, (raw - 400) / 10 (v2.17+).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1 &minus; 40</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>This copy is hosted by the distributor Reece; it is the Smart Temp SMT-770 / EC-02 Communications Addendum, version 4.6.</li><li>Set temperatures in Celsius mode are stored as (°C x 2) + 20, so value = raw x 0.5 - 10; in Fahrenheit mode the raw value is °F directly. The map shows the Celsius scaling; check 40029.</li><li>Left out: 40310/40313/40316 room and outside-air temperatures, whose Celsius formula is printed two ways (subtract 20 or subtract 80); register 4021 (security PIN, address misprinted); the second 40318 row (heating set temperature, duplicate address); the TT temperature 40356, whose label says °F while its range is in °C; schedule registers 40513 upward.</li><li>Many registers only act in particular DIP-switch modes (DIP 6/8 select manual, two-setpoint, commercial or residential programmable). Writing values that conflict with the DIP settings is ignored.</li><li>Factory Modbus address is 7. The addendum warns that writing unlisted registers can corrupt the thermostat setup.</li><li>The addendum prints 40318 twice (active set temperature, then heating set temperature after 40319). This map keeps the first, in-sequence 40318 as the active setpoint; confirm on site.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Smart Temp SMT-770 thermostat with EC-02 module (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Smart Temp SMT-770 thermostat with EC-02 module (Modbus RTU) have?</summary><p>This map lists 35 registers: 5 coils, 30 holding registers. 25 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Smart Temp SMT-770 thermostat with EC-02 module (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Coils are printed 00001-00005 and holding registers 40002 upward (Modicon references); subtract 1 (coils) or 40001 (holding registers) for the wire address.</p></details><details><summary>What are the minimum Modbus registers to integrate the Smart Temp SMT-770 thermostat with EC-02 module (Modbus RTU)?</summary><p>Start with HR 353 Displayed room temperature (Room temperature (0.1 °C)); HR 317 Active set temperature (Active setpoint); HR 1 Thermostat mode (Thermostat mode); HR 2 Fan mode (Fan mode); HR 14 Single set point (manual mode) (Single setpoint (manual mode)); CO 0 G1 relay (G1 fan relay).</p></details><details><summary>How do I enable Modbus control of the Smart Temp SMT-770 thermostat with EC-02 module (Modbus RTU)?</summary><p>Set the thermostat address in the installer menu (item AD, default 7); 9600 8N1 by default. A paired EC-02 copies address and baud from the thermostat.</p></details><details><summary>What happens when the Smart Temp SMT-770 thermostat with EC-02 module (Modbus RTU) loses Modbus communication?</summary><p>Coil override (40062) falls back to thermostat control after about 5 minutes without Modbus or after a power loss; refresh it at least every 4 minutes.</p></details><details><summary>Where is the official Smart Temp SMT-770 thermostat with EC-02 module (Modbus RTU) Modbus documentation?</summary><p>The source is SMT-770 / EC-02 Communications Addendum (Version 4.6 (firmware 2.31, 1/03/12)). Smart Temp doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://digitalassets.reecegroup.com.au/m/b5ba7cc34ddc69cd/original/Modbus-Smart-Temp-SMT-770-Chameleon-Multifunction-Thermostat.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>Other hvac equipment register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/vaisala/origo10" data-row><span class="k">Sensor (HVAC humidity, temperature and CO2 transmitter)</span><h3>Vaisala Origo10 transmitters for HVAC (Origo10A, Modbus RTU)</h3><p>Origo10A duct and wall transmitters ordered with the Modbus RTU output (user guide M213293EN-B). Origo10L has no Modbus.</p><div class="meta">43 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: Origo10, Origo10A, Origo 10, Vaisala Origo10 duct transmitter, Vaisala Origo10 wall transmitter</span></a></li><li><a class="card" href="/modbus-register-maps/apc/inrow-acrc30x" data-row><span class="k">Air handler (in-row chilled-water cooling unit)</span><h3>APC (Schneider Electric) InRow ACRC30x chilled-water cooling unit (300 mm)</h3><p>APC by Schneider Electric InRow ACRC30x (300 mm chilled water) units, per register map part number 990-4742B.</p><div class="meta">163 registers &middot; 27 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ACRC30x, ACRC300, ACRC301, InRow RC 300 mm</span></a></li><li><a class="card" href="/modbus-register-maps/condair/rs-ii" data-row><span class="k">Air handler humidifier (resistive steam)</span><h3>Condair RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP)</h3><p>Condair RS with the Integrated Controller (cylinders A and B), per addendum 2603326-G.</p><div class="meta">59 registers &middot; 12 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Condair RS, Condair RS II, RS</span></a></li><li><a class="card" href="/modbus-register-maps/ebm-papst/modbus-lite-ec-fans" data-row><span class="k">Air handler (EC fan)</span><h3>ebm-papst EC fans with MODBUS Lite (series 84/112/150/200 Lite)</h3><p>ebm-papst EC fans and motors whose electronics report the MODBUS Lite parameter set (series 84 / 112 / 150 / 200 Lite), specification V5.01.</p><div class="meta">33 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: MODBUS Lite V5.01, ebm-papst RadiCal Modbus, ebm-papst RadiPac Modbus, ebm-papst series 84 Lite, ebm-papst series 112 Lite, ebm-papst series 150 Lite, ebm-papst series 200 Lite</span></a></li><li><a class="card" href="/modbus-register-maps/johnson-controls/tc3223" data-row><span class="k">Thermostat</span><h3>Johnson Controls PENN TC3223 refrigeration temperature controller (Modbus RTU)</h3><p>PENN TC3223 electronic refrigeration controller with built-in Modbus RTU, per the TC3 Modbus Protocol Reference Guide LIT-12013523 (2020-04-28).</p><div class="meta">107 registers &middot; 99 writable &middot; RTU</div><span class="sr-only"> Also known as: TC3223, TC3, PENN TC3, LIT-12013523</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/s-mext-g00-crac" data-row><span class="k">Air handler (computer room air conditioner)</span><h3>Mitsubishi Electric s-MEXT-G00 computer room air conditioner (ME28 relC)</h3><p>Mitsubishi Electric (Hydronics &amp; IT Cooling) s-MEXT-G00 006-044 close-control units with ME28-relC software and the Modbus serial board.</p><div class="meta">68 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: s-MEXT, s-MEXT-G00 006-044, s-MEXT G00, ME28 relC</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac/">All hvac equipment Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://digitalassets.reecegroup.com.au/m/b5ba7cc34ddc69cd/original/Modbus-Smart-Temp-SMT-770-Chameleon-Multifunction-Thermostat.pdf" rel="nofollow noopener" target="_blank">SMT-770 / EC-02 Communications Addendum &middot; Version 4.6 (firmware 2.31, 1/03/12) &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
