<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>SmartGen HGM7100N Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="SmartGen HGM7100N Modbus register map: 81 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/smartgen/hgm7100n">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="SmartGen HGM7100N Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="SmartGen HGM7100N Modbus register map: 81 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/smartgen/hgm7100n">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="SmartGen HGM7100N Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="SmartGen HGM7100N Modbus register map: 81 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/smartgen/hgm7100n",
   "url": "https://easymodbus.com/modbus-register-maps/smartgen/hgm7100n",
   "name": "SmartGen HGM7100N Modbus Register List & Map | Easy Modbus",
   "description": "SmartGen HGM7100N Modbus register map: 81 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-16",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/smartgen/hgm7100n#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/smartgen/hgm7100n#dataset",
   "name": "SmartGen HGM7100N Series Modbus register map",
   "description": "SmartGen's HGM7100N controllers run a single genset (HGM7110N) or a genset with automatic mains failure transfer (HGM7120N). The RS485 port is a Modbus RTU slave: alarms, modes and I/O are packed bit words, measurements and counters are 16-bit holding registers (FC03), and front-panel keys are mirrored as FC05 coils. This map covers the status and alarm words, frequencies, currents, power factor, battery voltage, state codes, counters, clock and the remote command coils; values without a printed scale and all 32-bit values are left out (see notes). SmartGen HGM7100N Modbus register map: 81 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/smartgen/hgm7100n",
   "keywords": [
    "SmartGen HGM7100N Series Modbus register map",
    "SmartGen HGM7100N Series Modbus registers",
    "SmartGen Modbus map",
    "HGM7110N Modbus register map",
    "HGM7120N Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-10-16",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "HGM7100N Genset Controller Communication Protocol",
    "url": "https://www.smartgen.cn/yun/data/download/HGM7100N_Protocol_en.pdf",
    "author": {
     "@type": "Organization",
     "name": "SmartGen"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "SmartGen HGM7100N Series",
    "description": "Generator controller"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/smartgen/hgm7100n.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/smartgen/hgm7100n.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the SmartGen HGM7100N Series have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 81 registers: 22 coils, 59 holding registers. 33 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the SmartGen HGM7100N Series Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The appendix prints decimal addresses 0000-0284 and they are used as the wire address. Two examples confirm it: the FC05 example writes coil 0000 (Remote Start) at 0x0000, and the FC06 example writes 00E3H (= 227, Controller Time day) inside the FC06-writable range 0225-0231."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the SmartGen HGM7100N Series?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 0 Common Status Word (Common alarm and mode flags); HR 189 Generator Status (Genset running state); HR 193 Switch Status (Transfer switch state); HR 34 Mains / Gen Indications (Mains/gen normal and on-load flags); HR 84 Gen Frequency (Generator frequency); HR 95 A-Phase Current (Phase A current); HR 142 Battery Voltage (Battery voltage); CO 0 Remote Start Key (STARTS ENGINE) (Remote start key)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the SmartGen HGM7100N Series?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Give each controller a unique slave address (the protocol allows 1-255) in the controller parameters before networking several units; the document does not state the default address."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official SmartGen HGM7100N Series Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is HGM7100N Genset Controller Communication Protocol, revision 2025-06-21 (v1.3), published free by SmartGen at https://www.smartgen.cn/yun/data/download/HGM7100N_Protocol_en.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "SmartGen",
     "item": "https://easymodbus.com/modbus-register-maps/smartgen/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "HGM7100N Series",
     "item": "https://easymodbus.com/modbus-register-maps/smartgen/hgm7100n"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/smartgen/">SmartGen</a></li><li aria-current="page">HGM7100N Series</li></ol>
<p class="eyebrow">Generator controller &middot; Modbus register map</p><h1><span class="mfr">SmartGen</span> HGM7100N Series Modbus register map</h1><p class="updated">Updated 16 October 2026</p>

<div class="answer"><b>Short answer</b><p>SmartGen&#x27;s HGM7100N controllers run a single genset (HGM7110N) or a genset with automatic mains failure transfer (HGM7120N). The RS485 port is a Modbus RTU slave: alarms, modes and I/O are packed bit words, measurements and counters are 16-bit holding registers (FC03), and front-panel keys are mirrored as FC05 coils. This map covers the status and alarm words, frequencies, currents, power factor, battery voltage, state codes, counters, clock and the remote command coils; values without a printed scale and all 32-bit values are left out (see notes).</p>
<p>This page lists <strong>81 Modbus registers</strong> for the SmartGen HGM7100N Series &mdash; 33 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
SmartGen&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/smartgen/">SmartGen</a></dd></div><div><dt>Model</dt><dd>HGM7100N Series</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/generator-controllers/">Generator controller</a></dd></div><div><dt>Registers</dt><dd>81 (33 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Also known as</dt><dd>HGM7110N, HGM7120N</dd></div><div><dt>Source document</dt><dd><a href="https://www.smartgen.cn/yun/data/download/HGM7100N_Protocol_en.pdf" rel="nofollow noopener" target="_blank">HGM7100N Genset Controller Communication Protocol &middot; rev. 2025-06-21 (v1.3)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/smartgen/hgm7100n.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/smartgen/hgm7100n.json">JSON</a>
  <a class="btn" href="https://www.smartgen.cn/yun/data/download/HGM7100N_Protocol_en.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: SmartGen HGM7100N Series</h2>
<div class="answer"><b>Integration in brief</b><p>Poll holding registers 0000-0045 for alarms, modes and I/O, 0064-0143 for measurements and 0189-0213 for states and counters with FC03. Remote keys are single FC05 writes of FF00 to coils 0000-0015.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Common Status Word</td><td class="f">BITMAP16</td><td>Common alarm and mode flags</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-189">HR 189</a></td><td class="n">Generator Status</td><td class="f">UINT16</td><td>Genset running state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-193">HR 193</a></td><td class="n">Switch Status</td><td class="f">UINT16</td><td>Transfer switch state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-34">HR 34</a></td><td class="n">Mains / Gen Indications</td><td class="f">BITMAP16</td><td>Mains/gen normal and on-load flags</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-84">HR 84</a></td><td class="n">Gen Frequency</td><td class="f">UINT16</td><td>Generator frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-95">HR 95</a></td><td class="n">A-Phase Current</td><td class="f">UINT16</td><td>Phase A current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-142">HR 142</a></td><td class="n">Battery Voltage</td><td class="f">UINT16</td><td>Battery voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-co-0">CO 0</a></td><td class="n">Remote Start Key (STARTS ENGINE)</td><td class="f">BIT</td><td>Remote start key</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Give each controller a unique slave address (the protocol allows 1-255) in the controller parameters before networking several units; the document does not state the default address.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Only FC03, FC05 and FC06 are supported; status bits are read from holding registers, not with FC01/FC02.</li><li>Read at most 125 registers per request.</li><li>Coil writes accept FF00 (on) or 0000 (off); any other value is ignored. The command coils are named after the front-panel keys.</li><li>Frames with a CRC error get no reply at all; other request errors return exception codes 01 (function), 02 (address) or 03 (value).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>9600 bps, 8 data bits, no parity, 1 stop bit (2 stop bits can be set).</li><li>Up to 32 slaves per RS485 line in master-slave mode.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>This controller starts a real engine and switches load between mains and generator. Make sure the genset and switchgear are safe to operate before sending start, transfer or mode commands.</li><li>Remote Stop acts like pressing the panel Stop key. Check the mode bits in register 0000 afterwards and send Remote Auto if the set must stay ready for a mains failure.</li><li>Writing the run-time or start counters (0199-0210) overwrites service history; only do it deliberately.</li></ul>
</section>
<h2 id="registers">SmartGen HGM7100N Series Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>22</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>59</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">81 of 81 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">SmartGen HGM7100N Series Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-0"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">0<small>doc 0000</small></td><td class="n">Remote Start Key (STARTS ENGINE)</td><td class="d">FC05 FF00 = Start key; can crank the engine.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-1"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1<small>doc 0001</small></td><td class="n">Remote Stop Key</td><td class="d">FC05 FF00 = Stop key.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-3"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">3<small>doc 0003</small></td><td class="n">Remote Auto Key</td><td class="d">Write FF00.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-4"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">4<small>doc 0004</small></td><td class="n">Remote Manual Key</td><td class="d">Write FF00.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-5"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">5<small>doc 0005</small></td><td class="n">Remote C/O Mains Key (7120N) / Close Gen Key (7110N)</td><td class="d">FC05 FF00. 7120N: change-over to mains. 7110N: close gen breaker.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-6"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">6<small>doc 0006</small></td><td class="n">Remote C/O Gen Key (7120N) / Open Gen Key (7110N)</td><td class="d">FC05 FF00. 7120N: change-over to gen. 7110N: open gen breaker.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-7"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">7<small>doc 0007</small></td><td class="n">Remote Up Key</td><td class="d">Write FF00.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-8"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">8<small>doc 0008</small></td><td class="n">Remote Down Key</td><td class="d">Write FF00.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-9"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">9<small>doc 0009</small></td><td class="n">Remote Left Key</td><td class="d">Write FF00.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-10"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">10<small>doc 0010</small></td><td class="n">Remote Right Key</td><td class="d">Write FF00.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-11"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">11<small>doc 0011</small></td><td class="n">Remote Confirm Key</td><td class="d">Write FF00.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-12"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">12<small>doc 0012</small></td><td class="n">Remote Mute Key</td><td class="d">Write FF00.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-13"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">13<small>doc 0013</small></td><td class="n">Remote Backup Generator Start</td><td class="d">Special application only.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-14"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">14<small>doc 0014</small></td><td class="n">Remote Backup Generator Stop</td><td class="d">Special application only.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-15"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">15<small>doc 0015</small></td><td class="n">Remote Engine Fast Stop</td><td class="d">Write FF00.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-19"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">19<small>doc 0019</small></td><td class="n">Remote Control Output 1</td><td class="d">1 (FF00) = active, 0 (0000) = inactive.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-20"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">20<small>doc 0020</small></td><td class="n">Remote Control Output 2</td><td class="d">1 (FF00) = active, 0 (0000) = inactive.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-21"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">21<small>doc 0021</small></td><td class="n">Remote Control Output 3</td><td class="d">1 (FF00) = active, 0 (0000) = inactive.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-22"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">22<small>doc 0022</small></td><td class="n">Remote Control Output 4</td><td class="d">1 (FF00) = active, 0 (0000) = inactive.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-23"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">23<small>doc 0023</small></td><td class="n">Remote Control Output 5</td><td class="d">1 (FF00) = active, 0 (0000) = inactive.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-24"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">24<small>doc 0024</small></td><td class="n">Remote Control Output 6</td><td class="d">1 (FF00) = active, 0 (0000) = inactive.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-30"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">30<small>doc 0030</small></td><td class="n">Remote Lock/Unlock</td><td class="d">1 (FF00) = lock, 0 (0000) = unlock.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 0000</small></td><td class="n">Common Status Word</td><td class="d">Common alarm classes and operating mode.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Common Alarm; bit 1 = Common Shutdown Alarm; bit 2 = Common Warning Alarm; bit 3 = Common Trip and Stop Alarm; bit 4 = Common Open Without Shutdown; bit 5 = Common Trip and Stop Alarm &amp; Common Shutdown Alarm; bit 9 = System In Auto Mode; bit 10 = System In Manual Mode; bit 11 = System In Stop Mode</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 0001</small></td><td class="n">Shutdown Alarms Word 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Emergency Stop Alarm; bit 1 = Over Speed Alarm Shutdown; bit 2 = Under Speed Alarm Shutdown; bit 3 = Loss of Speed Signal Alarm; bit 4 = Gen Over Frequency Alarm Shutdown; bit 5 = Gen Under Frequency Shutdown; bit 6 = Gen Over Volt Shutdown; bit 7 = Gen Under Volt Shutdown; bit 8 = Fail to Start Alarm; bit 9 = Gen Over Current Shutdown; bit 10 = Maintenance Time Due Alarm Shutdown; bit 12 = Reverse Power Alarm Shutdown; bit 13 = Over Power Alarm Shutdown; bit 14 = High Temp. Input Alarm Shutdown; bit 15 = Low Oil Pressure Input Alarm Shutdown</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 0002</small></td><td class="n">Shutdown Alarms Word 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = Low Level Input Alarm Shutdown; bit 8 = Temp. Sensor Open Circuit; bit 9 = High Temp. Alarm Shutdown; bit 12 = Oil Pressure Sensor Open Circuit; bit 14 = Low Oil Pressure Alarm Shutdown</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 0003</small></td><td class="n">Shutdown Alarms Word 3</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Level Sensor Open Circuit; bit 2 = Low Level Alarm Shutdown; bit 4 = Flexible Sensor 1 Open Circuit; bit 5 = Flexible Sensor 1 High Alarm Shutdown; bit 6 = Flexible Sensor 1 Low Alarm Shutdown; bit 8 = Flexible Sensor 2 Open Circuit; bit 9 = Flexible Sensor 2 High Alarm Shutdown; bit 10 = Flexible Sensor 2 Low Alarm Shutdown</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 0008</small></td><td class="n">Input Shutdown Alarms</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Input 1 Shutdown; bit 1 = Input 2 Shutdown; bit 2 = Input 3 Shutdown; bit 3 = Input 4 Shutdown; bit 4 = Input 5 Shutdown; bit 5 = Input 6 Shutdown; bit 6 = Input 7 Shutdown</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 0012</small></td><td class="n">Trip and Stop Alarms</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Over Current Trip Shutdown; bit 1 = Maintenance Time Due Trip Shutdown; bit 2 = Reverse Power Trip Shutdown; bit 3 = Over Power Trip Shutdown; bit 4 = Input 1 Trip Shutdown; bit 5 = Input 2 Trip Shutdown; bit 6 = Input 3 Trip Shutdown; bit 7 = Input 4 Trip Shutdown; bit 8 = Input 5 Trip Shutdown; bit 9 = Input 6 Trip Shutdown; bit 10 = Input 7 Trip Shutdown</td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 0016</small></td><td class="n">Trip Alarms</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Over Current Trip; bit 1 = Maintenance Time Due Trip; bit 2 = Reverse Power Trip; bit 3 = Over Power Trip; bit 4 = Input 1 Trip; bit 5 = Input 2 Trip; bit 6 = Input 3 Trip; bit 7 = Input 4 Trip; bit 8 = Input 5 Trip; bit 9 = Input 6 Trip; bit 10 = Input 7 Trip</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 0020</small></td><td class="n">Warning Alarms Word 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Over Speed Warning; bit 1 = Under Speed Warning; bit 2 = Loss of Speed Signal Warning; bit 3 = Gen Over Frequency Warning; bit 4 = Gen Under Frequency Warning; bit 5 = Gen Over Volt Warning; bit 6 = Gen Under Volt Warning; bit 7 = Gen Over Current Warning; bit 8 = Fail to Stop Warning; bit 9 = Fail to Charge Warning; bit 10 = Battery Over Volt Warning; bit 11 = Battery Under Volt Warning; bit 12 = Maintenance Time Due Warning; bit 13 = Reverse Power Warning; bit 14 = Over Power Warning</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc 0021</small></td><td class="n">Warning Alarms Word 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Gen Loss of Phase Warning; bit 1 = Gen Reverse Phase Sequence Warning; bit 7 = Fail to Switch Warning; bit 8 = Temp. Sensor Open Circuit; bit 9 = High Temp. Warning; bit 10 = Low Temp. Warning; bit 12 = Oil Pressure Sensor Open Circuit; bit 14 = Low Oil Pressure Warning</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 0022</small></td><td class="n">Warning Alarms Word 3</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Level Sensor Open Circuit; bit 2 = Low Level Warning; bit 4 = Flexible Sensor 1 Open Circuit; bit 5 = Flexible Sensor 1 High; bit 6 = Flexible Sensor 1 Low; bit 8 = Flexible Sensor 2 Open Circuit; bit 9 = Flexible Sensor 2 High; bit 10 = Flexible Sensor 2 Low</td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26<small>doc 0026</small></td><td class="n">Warning Alarms Word 4</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 15 = Cycle Start Comm. Failure Warning</td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29<small>doc 0029</small></td><td class="n">Input Warning Alarms</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Input 1 Warning; bit 1 = Input 2 Warning; bit 2 = Input 3 Warning; bit 3 = Input 4 Warning; bit 4 = Input 5 Warning; bit 5 = Input 6 Warning; bit 6 = Input 7 Warning; bit 12 = Box Temp. High Warning</td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31<small>doc 0031</small></td><td class="n">Indications Word 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm Shutdown Inhibit Indication; bit 1 = Maintenance Time Due Indication; bit 2 = In Scheduled Not Run Indication</td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32<small>doc 0032</small></td><td class="n">Indications Word 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 6 = Auto Mode Input; bit 7 = Auto Mode Inactive; bit 10 = Alt. Config. 1 Indication; bit 11 = Alt. Config. 2 Indication; bit 12 = Alt. Config. 3 Indication; bit 13 = Over Current Indication; bit 14 = Reverse Power Indication; bit 15 = Over Power Indication</td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33<small>doc 0033</small></td><td class="n">Input Indications</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Input 1 Indication; bit 1 = Input 2 Indication; bit 2 = Input 3 Indication; bit 3 = Input 4 Indication; bit 4 = Input 5 Indication; bit 5 = Input 6 Indication; bit 6 = Input 7 Indication</td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34<small>doc 0034</small></td><td class="n">Mains / Gen Indications</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Mains Normal Indication; bit 1 = Mains Abnormal Indication; bit 2 = Gen Normal Running Indication; bit 3 = Gen Shutdown Indication; bit 4 = Mains On-load Indication; bit 5 = Gen On-load Indication; bit 6 = In Auto Mode Indication; bit 7 = Not In Auto Mode Indication</td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35<small>doc 0035</small></td><td class="n">Digital Input Status</td><td class="d">Physical input states.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Emergency Input Status; bit 1 = Input 1 Status; bit 2 = Input 2 Status; bit 3 = Input 3 Status; bit 4 = Input 4 Status; bit 5 = Input 5 Status; bit 6 = Input 6 Status; bit 7 = Input 7 Status</td></tr>
<tr data-row data-type="holding_register" id="r-hr-37"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">37<small>doc 0037</small></td><td class="n">Relay Output Status</td><td class="d">Physical output states.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Fuel Relay Output Status; bit 1 = Starting Relay Output Status; bit 2 = Programmable Output 1 Status; bit 3 = Programmable Output 2 Status; bit 4 = Programmable Output 3 Status; bit 5 = Programmable Output 4 Status; bit 6 = Programmable Output 5 Status; bit 7 = Programmable Output 6 Status</td></tr>
<tr data-row data-type="holding_register" id="r-hr-43"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">43<small>doc 0043</small></td><td class="n">Front Panel LED Status</td><td class="d">Mains/gen normal and closed, alarm and running indicators.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Mains Normal; bit 1 = Mains Closed; bit 2 = Gen Normal; bit 3 = Gen Closed; bit 4 = Alarm Indicator Status; bit 5 = Running Indicator Status</td></tr>
<tr data-row data-type="holding_register" id="r-hr-44"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44<small>doc 0044</small></td><td class="n">Mains Fault Status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Mains Abnormal; bit 1 = Mains Over Volt; bit 2 = Mains Under Volt; bit 3 = Mains Over Frequency; bit 4 = Mains Under Frequency; bit 5 = Mains Loss Of Phase; bit 6 = Mains Reverse Phase Sequence; bit 7 = Mains Blackout</td></tr>
<tr data-row data-type="holding_register" id="r-hr-45"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">45<small>doc 0045</small></td><td class="n">Input Active Status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Input 1 Active; bit 1 = Input 2 Active; bit 2 = Input 3 Active; bit 3 = Input 4 Active; bit 4 = Input 5 Active; bit 5 = Input 6 Active; bit 6 = Input 7 Active</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64<small>doc 0064</small></td><td class="n">Mains Frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-84"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">84<small>doc 0084</small></td><td class="n">Gen Frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-95"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">95<small>doc 0095</small></td><td class="n">A-Phase Current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-96"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">96<small>doc 0096</small></td><td class="n">B-Phase Current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-97"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">97<small>doc 0097</small></td><td class="n">C-Phase Current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-127"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">127<small>doc 0127</small></td><td class="n">A-Phase Power Factor</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-128"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">128<small>doc 0128</small></td><td class="n">B-Phase Power Factor</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-129"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">129<small>doc 0129</small></td><td class="n">C-Phase Power Factor</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-130"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">130<small>doc 0130</small></td><td class="n">Average Power Factor</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-131"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">131<small>doc 0131</small></td><td class="n">Current Run Time Hours</td><td class="d">Time of the current run.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-132"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">132<small>doc 0132</small></td><td class="n">Current Run Time Minutes</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-133"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">133<small>doc 0133</small></td><td class="n">Current Run Time Seconds</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-142"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">142<small>doc 0142</small></td><td class="n">Battery Voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-143"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">143<small>doc 0143</small></td><td class="n">Charger Voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-189"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">189<small>doc 0189</small></td><td class="n">Generator Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Standby; 1 = Pre-heat; 2 = Fuel Output; 3 = Crank; 4 = Crank Interval; 5 = Safety On Delay; 6 = Start Idle; 7 = Warming Up; 8 = Waiting for Load; 9 = Normal Running; 10 = Cooling; 11 = Stop Idle; 12 = ETS; 13 = Waiting for Stop; 14 = Fail to Stop; 15 = After Stop</td></tr>
<tr data-row data-type="holding_register" id="r-hr-191"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">191<small>doc 0191</small></td><td class="n">Remote Start Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No Delay; 1 = Start Delay; 2 = Stop Delay</td></tr>
<tr data-row data-type="holding_register" id="r-hr-193"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">193<small>doc 0193</small></td><td class="n">Switch Status</td><td class="d">Transfer switch / breaker state.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off Load; 1 = Mains On-load; 2 = Gen On-load; 3 = Open Delay; 4 = Switch Transfer Delay; 5 = Mains Close Delay; 6 = Gen Close Delay; 7 = Waiting for Breaker Open; 8 = Waiting for Gen Close; 9 = Waiting for Mains Close; 10 = Normal</td></tr>
<tr data-row data-type="holding_register" id="r-hr-195"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">195<small>doc 0195</small></td><td class="n">Mains Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Mains Normal; 1 = Mains Normal Delay; 2 = Mains Abnormal; 3 = Mains Abnormal Delay</td></tr>
<tr data-row data-type="holding_register" id="r-hr-199"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">199<small>doc 0199</small></td><td class="n">Total Running Hours</td><td class="d">Writable with FC06 (preset).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">200<small>doc 0200</small></td><td class="n">Total Running Minutes</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">201<small>doc 0201</small></td><td class="n">Total Running Seconds</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">202<small>doc 0202</small></td><td class="n">Total Start Count</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-211"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">211<small>doc 0211</small></td><td class="n">Maintenance Countdown Hours</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">212<small>doc 0212</small></td><td class="n">Maintenance Countdown Minutes</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-213"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">213<small>doc 0213</small></td><td class="n">Maintenance Countdown Seconds</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-217"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">217<small>doc 0217</small></td><td class="n">Controller Model</td><td class="d">Model code number.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-218"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">218<small>doc 0218</small></td><td class="n">Software Version</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-219"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">219<small>doc 0219</small></td><td class="n">Hardware Version</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-220"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">220<small>doc 0220</small></td><td class="n">Issue Date: Year</td><td class="d">Last two digits.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-221"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">221<small>doc 0221</small></td><td class="n">Issue Date: Month</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-222"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">222<small>doc 0222</small></td><td class="n">Issue Date: Day</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-225"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">225<small>doc 0225</small></td><td class="n">Controller Time: Year</td><td class="d">Last two digits; writable with FC06.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-226"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">226<small>doc 0226</small></td><td class="n">Controller Time: Month</td><td class="d">Writable with FC06.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-227"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">227<small>doc 0227</small></td><td class="n">Controller Time: Day</td><td class="d">Writable with FC06.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-228"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">228<small>doc 0228</small></td><td class="n">Controller Time: Weekday</td><td class="d">Writable with FC06.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-229"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">229<small>doc 0229</small></td><td class="n">Controller Time: Hour</td><td class="d">Writable with FC06.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-230"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">230<small>doc 0230</small></td><td class="n">Controller Time: Minute</td><td class="d">Writable with FC06.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-231"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">231<small>doc 0231</small></td><td class="n">Controller Time: Second</td><td class="d">Writable with FC06.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>The document prints no units at all. Units are kept only where the document prints a multiplier ((*10) or (*100)) and the quantity name fixes the unit: frequency (Hz), phase current (A), battery and charger voltage (V); plus registers whose name states hour, minute or second. (*10) means the raw value is ten times the real value (scale 0.1), (*100) means scale 0.01.</li><li>Left out because no scale or unit is printed: mains and gen phase and line voltages (0055-0060, 0075-0080), voltage phase angles (0061-0063, 0081-0083), load percentage (0140), engine speed (0141), the analog sensor values and resistances (0148-0157), the ECU-only J1939 values (0162-0170) and the state delay values (0190, 0192, 0194, 0196).</li><li>Left out: all 4-byte values (per-phase and total kW, kvar and kVA at 0103-0126, current energy, average and historical power at 0134-0139, total fuel at 0171-0172, total kWh/kvarh/kVAh at 0203-0208 and the MCU ID). The document never states which register of a pair holds the high word, so the word order cannot be established from it.</li><li>Bit words list bit 0 (LSB) first; reserved bits are omitted from the bit lists.</li><li>FC06 is accepted only at 0199-0210 (run-time, start and energy counters) and 0225-0231 (clock); every other register is read-only. Of the writable counters only the 16-bit ones are mapped.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the SmartGen HGM7100N Series</h2><div class="faq"><details open><summary>What Modbus registers does the SmartGen HGM7100N Series have?</summary><p>This map lists 81 registers: 22 coils, 59 holding registers. 33 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the SmartGen HGM7100N Series Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The appendix prints decimal addresses 0000-0284 and they are used as the wire address. Two examples confirm it: the FC05 example writes coil 0000 (Remote Start) at 0x0000, and the FC06 example writes 00E3H (= 227, Controller Time day) inside the FC06-writable range 0225-0231.</p></details><details><summary>What are the minimum Modbus registers to integrate the SmartGen HGM7100N Series?</summary><p>Start with HR 0 Common Status Word (Common alarm and mode flags); HR 189 Generator Status (Genset running state); HR 193 Switch Status (Transfer switch state); HR 34 Mains / Gen Indications (Mains/gen normal and on-load flags); HR 84 Gen Frequency (Generator frequency); HR 95 A-Phase Current (Phase A current); HR 142 Battery Voltage (Battery voltage); CO 0 Remote Start Key (STARTS ENGINE) (Remote start key).</p></details><details><summary>How do I enable Modbus control of the SmartGen HGM7100N Series?</summary><p>Give each controller a unique slave address (the protocol allows 1-255) in the controller parameters before networking several units; the document does not state the default address.</p></details><details><summary>Where is the official SmartGen HGM7100N Series Modbus documentation?</summary><p>The source is HGM7100N Genset Controller Communication Protocol, revision 2025-06-21 (v1.3), published free by SmartGen at https://www.smartgen.cn/yun/data/download/HGM7100N_Protocol_en.pdf.</p></details></div>
<h2>More SmartGen Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/smartgen/hgm4020n" data-row><span class="k">Generator controller</span><h3>SmartGen HGM4010N / HGM4020N</h3><p>HGM4010N (auto start) and HGM4020N (AMF) genset controllers, HGM4000N communication protocol v1.2.</p><div class="meta">150 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: HGM4010N, HGM4000N</span></a></li><li><a class="card" href="/modbus-register-maps/smartgen/hgm6100n" data-row><span class="k">Generator controller</span><h3>SmartGen HGM6100N / HGM6100CAN Series</h3><p>HGM6100N and HGM6100CAN genset controllers (HGM6110 auto-start and HGM6120 AMF variants), protocol document v1.7.</p><div class="meta">145 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: HGM6100CAN, HGM6110N, HGM6120N, HGM6110CAN, HGM6120CAN</span></a></li><li><a class="card" href="/modbus-register-maps/smartgen/hgm9510n" data-row><span class="k">Generator controller</span><h3>SmartGen HGM9510N / HGM9520N / HGM9530N</h3><p>HGM9510N, HGM9520N and HGM9530N paralleling genset controllers, protocol document v1.5.</p><div class="meta">134 registers &middot; 30 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: HGM9520N, HGM9530N</span></a></li></ul><h2>Other generator controllers register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/asco/7000-series-group-5" data-row><span class="k">Transfer switch controller</span><h3>ASCO 7000 Series Group 5 transfer switch controller (Modbus RTU)</h3><p>ASCO 7000 Series Group 5 controller, firmware 607540-023 (some bits 607540-033); document 381339-221 revision I. Power Manager Xp registers in the same document are not included.</p><div class="meta">35 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: ASCO 7000 Group 5, Group 5 Controller, 381339-221</span></a></li><li><a class="card" href="/modbus-register-maps/kohler/decision-maker-550" data-row><span class="k">Generator controller</span><h3>Kohler Decision-Maker 550 generator set controller (application code 2.10+)</h3><p>Kohler Decision-Maker 550 generator set controllers with application code version 2.10 or higher, Modbus RTU on the controller&#x27;s RS-485 port.</p><div class="meta">63 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: Decision-Maker 550, DEC 550, Kohler 550 controller</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/generator-controllers/">All generator controllers Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.smartgen.cn/yun/data/download/HGM7100N_Protocol_en.pdf" rel="nofollow noopener" target="_blank">HGM7100N Genset Controller Communication Protocol &middot; rev. 2025-06-21 (v1.3)</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
