<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Sontex Supercal 531 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Sontex Supercal 531 Modbus register map: 79 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/sontex/supercal-531-modbus-module">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Sontex Supercal 531 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Sontex Supercal 531 Modbus register map: 79 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/sontex/supercal-531-modbus-module">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Sontex Supercal 531 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Sontex Supercal 531 Modbus register map: 79 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/sontex/supercal-531-modbus-module",
   "url": "https://easymodbus.com/modbus-register-maps/sontex/supercal-531-modbus-module",
   "name": "Sontex Supercal 531 Modbus Register List & Map | Easy Modbus",
   "description": "Sontex Supercal 531 Modbus register map: 79 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/sontex/supercal-531-modbus-module#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/sontex/supercal-531-modbus-module#dataset",
   "name": "Sontex Supercal 531 / Superstatic 440 / 449 with Modbus EIA-485 module Modbus register map",
   "description": "Sontex's Supercal 531 integrator and the Superstatic 440/449 heat and cooling meters take an optional RS-485 plug-in module that makes them a Modbus RTU or ASCII slave. Settings and the clock are holding registers, meter values are input registers and error flags are discrete inputs. This map covers the settings block, device information, error flags and the IEEE-754 float copies of energy, volume, pulse inputs, power, flow and temperatures, including the Set-Day stored values. Sontex Supercal 531 Modbus register map: 79 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/sontex/supercal-531-modbus-module",
   "keywords": [
    "Sontex Supercal 531 / Superstatic 440 / 449 with Modbus EIA-485 module Modbus register map",
    "Sontex Supercal 531 / Superstatic 440 / 449 with Modbus EIA-485 module Modbus registers",
    "Sontex Modbus map",
    "Supercal 531 Modbus register map",
    "Superstatic 440 Modbus register map",
    "Superstatic 449 Modbus register map",
    "Sontex Modbus EIA-485 module Modbus register map",
    "0531P217 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus EIA-485 Module for Supercal 531 and Superstatic 440/449 - Instructions for Use",
    "url": "https://www.neovac.ch/downloadcenter/document-a9b1ddfb-1182-446f-b1b9-132bdb729345.pdf",
    "author": {
     "@type": "Organization",
     "name": "Sontex"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Sontex Supercal 531 / Superstatic 440 / 449 with Modbus EIA-485 module",
    "brand": {
     "@type": "Brand",
     "name": "Sontex"
    },
    "category": "Energy meter (heat / cooling meter)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/sontex/supercal-531-modbus-module.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/sontex/supercal-531-modbus-module.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Sontex Supercal 531 / Superstatic 440 / 449 with Modbus EIA-485 module have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 79 registers: 16 discrete inputs, 46 input registers, 17 holding registers. 17 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Sontex Supercal 531 / Superstatic 440 / 449 with Modbus EIA-485 module Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual says register numbering starts at 1, which is physical address 0 in the telegram, and prints Modicon-style references: 40011 is holding wire address 10, 30103 is input wire address 102, 10001 is discrete input 0. Its own Modbus Poll / ModScan screenshots use the same 30713/30103 references."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Sontex Supercal 531 / Superstatic 440 / 449 with Modbus EIA-485 module use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Sontex Supercal 531 / Superstatic 440 / 449 with Modbus EIA-485 module?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 100 Energy unit (float block) (Energy unit code); IR 102 Energy totalizer heating (Energy totalizer (float)); IR 302 Volume (Volume (float)); IR 702 Power (Power (float)); IR 712 Flow (Flow (float)); IR 722 High temperature (High temperature); IR 724 Low temperature (Low temperature); DI 2 Error status: flow (Flow error flag)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Sontex Supercal 531 / Superstatic 440 / 449 with Modbus EIA-485 module?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The integrator detects the module automatically once it is plugged into a module slot; no setting is needed. Baud rate is set with DIP switch S2 (default 19200), bias and termination with DIP switch S1."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Sontex Supercal 531 / Superstatic 440 / 449 with Modbus EIA-485 module Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus EIA-485 Module for Supercal 531 and Superstatic 440/449 - Instructions for Use (0531P217 V05), revision 2019-09. Sontex doesn't publish it on its own website, so this map was re-typed from a free copy at https://www.neovac.ch/downloadcenter/document-a9b1ddfb-1182-446f-b1b9-132bdb729345.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Sontex",
     "item": "https://easymodbus.com/modbus-register-maps/sontex/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Supercal 531 / Superstatic 440 / 449 with Modbus EIA-485 module",
     "item": "https://easymodbus.com/modbus-register-maps/sontex/supercal-531-modbus-module"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/sontex/">Sontex</a></li><li aria-current="page">Supercal 531 / Superstatic 440 / 449 with Modbus EIA-485 module</li></ol>
<p class="eyebrow">Energy meter (heat / cooling meter) &middot; Modbus register map</p><h1><span class="mfr">Sontex</span> Supercal 531 / Superstatic 440 / 449 with Modbus EIA-485 module Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>Sontex&#x27;s Supercal 531 integrator and the Superstatic 440/449 heat and cooling meters take an optional RS-485 plug-in module that makes them a Modbus RTU or ASCII slave. Settings and the clock are holding registers, meter values are input registers and error flags are discrete inputs. This map covers the settings block, device information, error flags and the IEEE-754 float copies of energy, volume, pulse inputs, power, flow and temperatures, including the Set-Day stored values.</p>
<p>This page lists <strong>79 Modbus registers</strong> for the Sontex Supercal 531 / Superstatic 440 / 449 with Modbus EIA-485 module &mdash; 17 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Sontex&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/sontex/">Sontex</a></dd></div><div><dt>Model</dt><dd>Supercal 531 / Superstatic 440 / 449 with Modbus EIA-485 module</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Energy meter (heat / cooling meter)</a></dd></div><div><dt>Registers</dt><dd>79 (17 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus ASCII</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>CDAB <small class="count">low word first (word-swapped)</small></dd></div><div><dt>Firmware</dt><dd>Integrator / meter firmware FW 3.7 or higher</dd></div><div><dt>Also known as</dt><dd>Supercal 531, Superstatic 440, Superstatic 449, Sontex Modbus EIA-485 module, 0531P217</dd></div><div><dt>Source document</dt><dd><a href="https://www.neovac.ch/downloadcenter/document-a9b1ddfb-1182-446f-b1b9-132bdb729345.pdf" rel="nofollow noopener" target="_blank">Modbus EIA-485 Module for Supercal 531 and Superstatic 440/449 - Instructions for Use &middot; 0531P217 V05 &middot; rev. 2019-09 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/sontex/supercal-531-modbus-module.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/sontex/supercal-531-modbus-module.json">JSON</a>
  <a class="btn" href="https://www.neovac.ch/downloadcenter/document-a9b1ddfb-1182-446f-b1b9-132bdb729345.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Sontex Supercal 531 / Superstatic 440 / 449 with Modbus EIA-485 module</h2>
<div class="answer"><b>Integration in brief</b><p>Fit the Modbus module, wire D0/D1/Common, and poll input registers with function 04 using low-word-first floats: energy 30103, volume 30303, power 30703, flow 30713 and temperatures 30723/30725/30733, plus their unit codes. Discrete inputs 10001-10016 report meter errors.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-100">IR 100</a></td><td class="n">Energy unit (float block)</td><td class="f">UINT16</td><td>Energy unit code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-102">IR 102</a></td><td class="n">Energy totalizer heating</td><td class="f">FLOAT32 CDAB</td><td>Energy totalizer (float)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-302">IR 302</a></td><td class="n">Volume</td><td class="f">FLOAT32 CDAB</td><td>Volume (float)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-702">IR 702</a></td><td class="n">Power</td><td class="f">FLOAT32 CDAB</td><td>Power (float)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-712">IR 712</a></td><td class="n">Flow</td><td class="f">FLOAT32 CDAB</td><td>Flow (float)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-722">IR 722</a></td><td class="n">High temperature</td><td class="f">FLOAT32 CDAB</td><td>High temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-724">IR 724</a></td><td class="n">Low temperature</td><td class="f">FLOAT32 CDAB</td><td>Low temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-di-2">DI 2</a></td><td class="n">Error status: flow</td><td class="f">BIT</td><td>Flow error flag</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>The integrator detects the module automatically once it is plugged into a module slot; no setting is needed. Baud rate is set with DIP switch S2 (default 19200), bias and termination with DIP switch S1.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>32-bit values are low word first (CDAB) even though the tables say &#x27;(h-l)&#x27;.</li><li>Each float block has a unit register two registers before the value; read it once to know whether energy is kWh, MWh or GJ.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Defaults: address 1, RTU, 19200 baud, 8 data bits, even parity, 1 stop bit.</li><li>Address, parity, stop bits and RTU/ASCII can be changed over Modbus by writing 40017 (password) through the wanted register in one telegram; the module then reboots and is silent for 30-60 s. Do not power it down for 90-120 s.</li><li>If settings are changed with Prog531/449 over the optical port, the module must be power-cycled (wait 15 s, power off at least 10 s) before they take effect.</li><li>In ASCII mode with no parity the module uses 2 stop bits automatically.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The module needs integrator firmware 3.7 or later.</li><li>The module is powered from the integrator&#x27;s mains supply board or an external 12 VDC / 150 mA supply; without that supply it will not answer.</li></ul>
</section>
<h2 id="registers">Sontex Supercal 531 / Superstatic 440 / 449 with Modbus EIA-485 module Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>16</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>46</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>17</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">79 of 79 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Sontex Supercal 531 / Superstatic 440 / 449 with Modbus EIA-485 module Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="discrete_input" id="r-di-0"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">0<small>doc 10001</small></td><td class="n">Error status: temp. sensor 1</td><td class="d">1 = error active.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1<small>doc 10002</small></td><td class="n">Error status: temp. sensor 2</td><td class="d">1 = error active.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-2"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">2<small>doc 10003</small></td><td class="n">Error status: flow</td><td class="d">1 = error active.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-3"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">3<small>doc 10004</small></td><td class="n">Error status: MET access</td><td class="d">1 = error active.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-4"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">4<small>doc 10005</small></td><td class="n">Error status: MIO access</td><td class="d">1 = error active.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-5"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">5<small>doc 10006</small></td><td class="n">Error status: EEPROM blank / invalid</td><td class="d">1 = error active.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-6"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">6<small>doc 10007</small></td><td class="n">Error status: AD converter</td><td class="d">1 = error active.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7<small>doc 10008</small></td><td class="n">Error status: hardware</td><td class="d">1 = error active.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-8"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">8<small>doc 10009</small></td><td class="n">Error status: supply power</td><td class="d">1 = error active.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-9"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">9<small>doc 10010</small></td><td class="n">Error status: option 1</td><td class="d">1 = error active.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-10"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">10<small>doc 10011</small></td><td class="n">Error status: option 2</td><td class="d">1 = error active.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-11"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">11<small>doc 10012</small></td><td class="n">Error status: A1</td><td class="d">1 = error active.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-12"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">12<small>doc 10013</small></td><td class="n">Error status: A2</td><td class="d">1 = error active.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-13"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">13<small>doc 10014</small></td><td class="n">Error status: internal HW</td><td class="d">1 = error active.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-14"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">14<small>doc 10015</small></td><td class="n">Error status: CRC error</td><td class="d">1 = error active.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-15"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">15<small>doc 10016</small></td><td class="n">Error status: configuration error</td><td class="d">1 = error active.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 30001 - 30002</small></td><td class="n">Fabrication number MET</td><td class="d">Meter serial number.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2<small>doc 30003</small></td><td class="n">Firmware version</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3<small>doc 30004 - 30005</small></td><td class="n">Baud rate</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5<small>doc 30006 - 30007</small></td><td class="n">Running hours</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-7"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">7<small>doc 30008</small></td><td class="n">Last Set-Day 1: month</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8<small>doc 30009</small></td><td class="n">Last Set-Day 1: day</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-9"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">9<small>doc 30010</small></td><td class="n">Last Set-Day 2: month</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-10"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">10<small>doc 30011</small></td><td class="n">Last Set-Day 2: day</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-11"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">11<small>doc 30012</small></td><td class="n">Last monthly data: day</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-100"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">100<small>doc 30101</small></td><td class="n">Energy unit (float block)</td><td class="d">Unit code for the energy floats.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">18 = Wh; 19 = kWh; 20 = BTU; 126 = MJ; 146 = MWh; 226 = GJ</td></tr>
<tr data-row data-type="input_register" id="r-ir-102"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">102<small>doc 30103 - 30104</small></td><td class="n">Energy totalizer heating</td><td class="d">Unit per 30101.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-104"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">104<small>doc 30105 - 30106</small></td><td class="n">Energy totalizer tariff 1</td><td class="d">Unit per 30101.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-106"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">106<small>doc 30107 - 30108</small></td><td class="n">Energy totalizer tariff 2</td><td class="d">Unit per 30101.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-108"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">108<small>doc 30109 - 30110</small></td><td class="n">Energy stored ST1</td><td class="d">Energy at Set-Day 1; unit per 30101.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-110"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">110<small>doc 30111 - 30112</small></td><td class="n">Energy tariff 1 stored ST1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-112"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">112<small>doc 30113 - 30114</small></td><td class="n">Energy tariff 2 stored ST1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-114"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">114<small>doc 30115 - 30116</small></td><td class="n">Energy stored ST2</td><td class="d">Energy at Set-Day 2; unit per 30101.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-116"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">116<small>doc 30117 - 30118</small></td><td class="n">Energy tariff 1 stored ST2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-118"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">118<small>doc 30119 - 30120</small></td><td class="n">Energy tariff 2 stored ST2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-300"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">300<small>doc 30301</small></td><td class="n">Volume unit (float block)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">80 = m3; 83 = US gallon</td></tr>
<tr data-row data-type="input_register" id="r-ir-302"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">302<small>doc 30303 - 30304</small></td><td class="n">Volume</td><td class="d">Unit per 30301.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-304"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">304<small>doc 30305 - 30306</small></td><td class="n">Volume tariff 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-306"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">306<small>doc 30307 - 30308</small></td><td class="n">Volume tariff 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-308"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">308<small>doc 30309 - 30310</small></td><td class="n">Volume stored ST1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-310"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">310<small>doc 30311 - 30312</small></td><td class="n">Volume tariff 1 stored ST1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-312"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">312<small>doc 30313 - 30314</small></td><td class="n">Volume tariff 2 stored ST1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-314"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">314<small>doc 30315 - 30316</small></td><td class="n">Volume stored ST2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-316"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">316<small>doc 30317 - 30318</small></td><td class="n">Volume tariff 1 stored ST2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-318"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">318<small>doc 30319 - 30320</small></td><td class="n">Volume tariff 2 stored ST2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-500"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">500<small>doc 30501</small></td><td class="n">Auxiliary A1 unit (float block)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No unit; 18 = Wh; 19 = kWh; 20 = BTU; 80 = m3; 83 = US gallon; 126 = MJ; 146 = MWh; 226 = GJ</td></tr>
<tr data-row data-type="input_register" id="r-ir-502"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">502<small>doc 30503 - 30504</small></td><td class="n">Auxiliary A1</td><td class="d">Pulse input A1 counter; unit per 30501.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-504"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">504<small>doc 30505 - 30506</small></td><td class="n">Auxiliary A1 stored ST1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-506"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">506<small>doc 30507 - 30508</small></td><td class="n">Auxiliary A1 stored ST2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-510"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">510<small>doc 30511</small></td><td class="n">Auxiliary A2 unit (float block)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No unit; 18 = Wh; 19 = kWh; 20 = BTU; 80 = m3; 83 = US gallon; 126 = MJ; 146 = MWh; 226 = GJ</td></tr>
<tr data-row data-type="input_register" id="r-ir-512"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">512<small>doc 30513 - 30514</small></td><td class="n">Auxiliary A2</td><td class="d">Pulse input A2 counter; unit per 30511.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-514"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">514<small>doc 30515 - 30516</small></td><td class="n">Auxiliary A2 stored ST1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-516"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">516<small>doc 30517 - 30518</small></td><td class="n">Auxiliary A2 stored ST2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-700"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">700<small>doc 30701</small></td><td class="n">Power unit (float block)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">47 = W; 48 = kW</td></tr>
<tr data-row data-type="input_register" id="r-ir-702"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">702<small>doc 30703 - 30704</small></td><td class="n">Power</td><td class="d">Unit per 30701.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-710"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">710<small>doc 30711</small></td><td class="n">Flow unit (float block)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">135 = m3/h</td></tr>
<tr data-row data-type="input_register" id="r-ir-712"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">712<small>doc 30713 - 30714</small></td><td class="n">Flow</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>m3/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-720"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">720<small>doc 30721</small></td><td class="n">Temperature unit (float block)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">62 = °C</td></tr>
<tr data-row data-type="input_register" id="r-ir-722"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">722<small>doc 30723 - 30724</small></td><td class="n">High temperature</td><td class="d">Hot-side temperature.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-724"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">724<small>doc 30725 - 30726</small></td><td class="n">Low temperature</td><td class="d">Cold-side temperature.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-730"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">730<small>doc 30731</small></td><td class="n">Delta temperature unit (float block)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">63 = K</td></tr>
<tr data-row data-type="input_register" id="r-ir-732"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">732<small>doc 30733 - 30734</small></td><td class="n">Delta temperature</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 40011</small></td><td class="n">Actual date: year</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 40012</small></td><td class="n">Actual date: month</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 40013</small></td><td class="n">Actual date: day</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 40014</small></td><td class="n">Actual time: hour</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 40015</small></td><td class="n">Actual time: minute</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 40016</small></td><td class="n">Actual time: second</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 40017</small></td><td class="n">Password &#x27;Communication&#x27;</td><td class="d">Must be written (1234) in the same telegram as new comm settings.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 40018</small></td><td class="n">Modbus address</td><td class="d">1-247.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 40019</small></td><td class="n">Parity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Odd; 2 = Even</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc 40020</small></td><td class="n">Flow control (transmission mode)</td><td class="d">Source lists &#x27;MB_RTU=0, MB_RTU=1&#x27;; see notes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 40021</small></td><td class="n">Stop bits</td><td class="d">1 or 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 40023 - 40024</small></td><td class="n">Custom ID</td><td class="d">OEM serial number.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24<small>doc 40025</small></td><td class="n">Password &#x27;Set Day&#x27;</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25<small>doc 40026</small></td><td class="n">Set-Day 1: month</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26<small>doc 40027</small></td><td class="n">Set-Day 1: day</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27<small>doc 40028</small></td><td class="n">Set-Day 2: month</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28<small>doc 40029</small></td><td class="n">Set-Day 2: day</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>This is an unaltered Sontex manual hosted by the Swiss distributor NeoVac; Sontex keeps its own copy behind a login-only extranet and does not host it publicly.</li><li>Word order: the tables label 32-bit values &#x27;(h-l)&#x27; but every table footer says Sontex uses l-h ordering, and the word-swapping example (p. 10) puts the low word in the first register (30723) and the high word in the next (30724). The ModScan example also uses &#x27;least significant register first&#x27;. All 32-bit values here are therefore CDAB.</li><li>Units of the float values follow the unit-code register at the start of each block (e.g. 30101 energy: 18 Wh, 19 kWh, 146 MWh, 126 MJ, 226 GJ, 20 BTU).</li><li>Left out: the &#x27;long data point&#x27; integer copies (30201-30220, 30401-30420, 30601-30618, 30801-30834). Their value must be divided by 10 to the power of a separate Decimals register (0-3), which cannot be expressed as a fixed scale. The float copies carry the same quantities.</li><li>Left out: monthly logs 31001-33266 (32 stored months per quantity, 2 registers each, floats from 31003 and longs from 31203), which are long arrays rather than single points.</li><li>40020 Flow control is printed as &#x27;MB_RTU=0, MB_RTU=1&#x27; (presumably RTU/ASCII, but the source does not say), so no enum is given. 32-bit integers are given as UINT32 because the source does not mark them signed (it marks signed values explicitly elsewhere).</li><li>The same document also covers the BACnet MS/TP module; that part is not used here.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Sontex Supercal 531 / Superstatic 440 / 449 with Modbus EIA-485 module</h2><div class="faq"><details open><summary>What Modbus registers does the Sontex Supercal 531 / Superstatic 440 / 449 with Modbus EIA-485 module have?</summary><p>This map lists 79 registers: 16 discrete inputs, 46 input registers, 17 holding registers. 17 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Sontex Supercal 531 / Superstatic 440 / 449 with Modbus EIA-485 module Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual says register numbering starts at 1, which is physical address 0 in the telegram, and prints Modicon-style references: 40011 is holding wire address 10, 30103 is input wire address 102, 10001 is discrete input 0. Its own Modbus Poll / ModScan screenshots use the same 30713/30103 references.</p></details><details><summary>What byte order does the Sontex Supercal 531 / Superstatic 440 / 449 with Modbus EIA-485 module use for 32-bit values?</summary><p>Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Sontex Supercal 531 / Superstatic 440 / 449 with Modbus EIA-485 module?</summary><p>Start with IR 100 Energy unit (float block) (Energy unit code); IR 102 Energy totalizer heating (Energy totalizer (float)); IR 302 Volume (Volume (float)); IR 702 Power (Power (float)); IR 712 Flow (Flow (float)); IR 722 High temperature (High temperature); IR 724 Low temperature (Low temperature); DI 2 Error status: flow (Flow error flag).</p></details><details><summary>How do I enable Modbus control of the Sontex Supercal 531 / Superstatic 440 / 449 with Modbus EIA-485 module?</summary><p>The integrator detects the module automatically once it is plugged into a module slot; no setting is needed. Baud rate is set with DIP switch S2 (default 19200), bias and termination with DIP switch S1.</p></details><details><summary>Where is the official Sontex Supercal 531 / Superstatic 440 / 449 with Modbus EIA-485 module Modbus documentation?</summary><p>The source is Modbus EIA-485 Module for Supercal 531 and Superstatic 440/449 - Instructions for Use (0531P217 V05), revision 2019-09. Sontex doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://www.neovac.ch/downloadcenter/document-a9b1ddfb-1182-446f-b1b9-132bdb729345.pdf. It may be an older revision, so check it against the live unit.</p></details></div>

<p class="updated">Source: <a href="https://www.neovac.ch/downloadcenter/document-a9b1ddfb-1182-446f-b1b9-132bdb729345.pdf" rel="nofollow noopener" target="_blank">Modbus EIA-485 Module for Supercal 531 and Superstatic 440/449 - Instructions for Use &middot; 0531P217 V05 &middot; rev. 2019-09 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
