<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Stiebel Eltron ISG Modbus LWZ Modbus Register Map</title>
<meta name="description" content="Stiebel Eltron ISG Modbus LWZ Modbus register map: 99 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/stiebel-eltron/isg-modbus-lwz-ventilation-units">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Stiebel Eltron ISG Modbus LWZ Modbus Register Map">
<meta property="og:description" content="Stiebel Eltron ISG Modbus LWZ Modbus register map: 99 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/stiebel-eltron/isg-modbus-lwz-ventilation-units">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Stiebel Eltron ISG Modbus LWZ Modbus Register Map">
<meta name="twitter:description" content="Stiebel Eltron ISG Modbus LWZ Modbus register map: 99 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/stiebel-eltron/isg-modbus-lwz-ventilation-units",
   "url": "https://easymodbus.com/modbus-register-maps/stiebel-eltron/isg-modbus-lwz-ventilation-units",
   "name": "Stiebel Eltron ISG Modbus LWZ Modbus Register Map",
   "description": "Stiebel Eltron ISG Modbus LWZ Modbus register map: 99 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/stiebel-eltron/isg-modbus-lwz-ventilation-units#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/stiebel-eltron/isg-modbus-lwz-ventilation-units#dataset",
   "name": "Stiebel Eltron Integral ventilation units LWZ / LWA via ISG Modbus TCP/IP Modbus register map",
   "description": "Stiebel Eltron's LWZ integral units combine ventilation with heat recovery, an exhaust-air heat pump and DHW. Over Modbus they are reached through the Internet Service Gateway (ISG) with the Modbus TCP/IP extension, which serves single 16-bit registers with fixed scaling per data type. The map covers system values (input registers 1-33), operating mode, heating/DHW/cooling setpoints and fan stages (holding 1001-1027), status flags (2001-2005), heat, energy and runtime counters (3001-3032) and the shared SG Ready registers. Stiebel Eltron ISG Modbus LWZ Modbus register map: 99 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/stiebel-eltron/isg-modbus-lwz-ventilation-units",
   "keywords": [
    "Stiebel Eltron Integral ventilation units LWZ / LWA via ISG Modbus TCP/IP Modbus register map",
    "Stiebel Eltron Integral ventilation units LWZ / LWA via ISG Modbus TCP/IP Modbus registers",
    "Stiebel Eltron Modbus map",
    "LWZ 303 Integral Modbus register map",
    "LWZ 403 SOL Modbus register map",
    "LWA 403 Modbus register map",
    "LWZ 304 Trend Modbus register map",
    "LWZ 404 Trend Modbus register map",
    "LWZ 304 SOL Modbus register map",
    "LWZ 404 SOL Modbus register map",
    "LWZ 504 Modbus register map",
    "LWZ Smart Modbus register map",
    "LWZ 604 Air Modbus register map",
    "LWZ 5 S Plus Modbus register map",
    "LWZ 5 S Trend Modbus register map",
    "LWZ 8 S Trend Modbus register map",
    "LWZ 5 S Smart Modbus register map",
    "LWZ 5 CS Premium Modbus register map",
    "LWZ 8 CS Premium Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Software documentation - Software extension for Internet Service Gateway - Modbus TCP/IP",
    "url": "https://www.heizungsdiscount24.de/pdf/Stiebel-Eltron-Internet-Service-Gateway-ISG-Connect-Software-Dokumentation.pdf",
    "author": {
     "@type": "Organization",
     "name": "Stiebel Eltron"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Stiebel Eltron Integral ventilation units LWZ / LWA via ISG Modbus TCP/IP",
    "brand": {
     "@type": "Brand",
     "name": "Stiebel Eltron"
    },
    "category": "Heat pump (integral ventilation unit, via ISG Modbus TCP gateway)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/stiebel-eltron/isg-modbus-lwz-ventilation-units.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/stiebel-eltron/isg-modbus-lwz-ventilation-units.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Stiebel Eltron Integral ventilation units LWZ / LWA via ISG Modbus TCP/IP have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 99 registers: 69 input registers, 30 holding registers. 30 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Stiebel Eltron Integral ventilation units LWZ / LWA via ISG Modbus TCP/IP Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The document states that ISG addressing is 1-based (its example: register 30501 is reached as address 501 with function code 04), so subtract one from the printed register number: outside temperature, printed 7, is requested at input register address 6. The document also warns that, depending on the configuration, an offset of 1 may have to be allowed for; confirm with outside temperature against the unit display."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Stiebel Eltron Integral ventilation units LWZ / LWA via ISG Modbus TCP/IP?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 6 Outside temperature (Outside temperature (offset check)); IR 15 Actual DHW temperature (Actual DHW temperature); IR 0 Actual room T HC1 (Actual room temperature HC1); IR 2000 Operating status (Operating status flags); IR 2001 Fault status (Fault status); HR 1000 Operating mode (Operating mode); HR 1001 Room temperature day HC1 (Day room setpoint HC1); HR 1017 Day stage (Ventilation day stage)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Stiebel Eltron Integral ventilation units LWZ / LWA via ISG Modbus TCP/IP?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The ISG web or ISG plus needs the Modbus TCP/IP software extension and, for the ISG web, the Basic service package. With an integral ventilation unit connected, check for it in SERVICEWELT under DIAGNOSIS > BUS SUBSCRIBER > ISG; if Modbus TCP/IP is not listed, update the ISG firmware or contact Stiebel Eltron service."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Stiebel Eltron Integral ventilation units LWZ / LWA via ISG Modbus TCP/IP Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Software documentation - Software extension for Internet Service Gateway - Modbus TCP/IP (A 321798-44755-9770). Stiebel Eltron doesn't publish it on its own website, so this map was re-typed from a free copy at https://www.heizungsdiscount24.de/pdf/Stiebel-Eltron-Internet-Service-Gateway-ISG-Connect-Software-Dokumentation.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Stiebel Eltron",
     "item": "https://easymodbus.com/modbus-register-maps/stiebel-eltron/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Integral ventilation units LWZ / LWA via ISG Modbus TCP/IP",
     "item": "https://easymodbus.com/modbus-register-maps/stiebel-eltron/isg-modbus-lwz-ventilation-units"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/stiebel-eltron/">Stiebel Eltron</a></li><li aria-current="page">Integral ventilation units LWZ / LWA via ISG Modbus TCP/IP</li></ol>
<p class="eyebrow">Heat pump (integral ventilation unit, via ISG Modbus TCP gateway) &middot; Modbus register map</p><h1><span class="mfr">Stiebel Eltron</span> Integral ventilation units LWZ / LWA via ISG Modbus TCP/IP Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>Stiebel Eltron&#x27;s LWZ integral units combine ventilation with heat recovery, an exhaust-air heat pump and DHW. Over Modbus they are reached through the Internet Service Gateway (ISG) with the Modbus TCP/IP extension, which serves single 16-bit registers with fixed scaling per data type. The map covers system values (input registers 1-33), operating mode, heating/DHW/cooling setpoints and fan stages (holding 1001-1027), status flags (2001-2005), heat, energy and runtime counters (3001-3032) and the shared SG Ready registers.</p>
<p>This page lists <strong>99 Modbus registers</strong> for the Stiebel Eltron Integral ventilation units LWZ / LWA via ISG Modbus TCP/IP &mdash; 30 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Stiebel Eltron&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/stiebel-eltron/">Stiebel Eltron</a></dd></div><div><dt>Model</dt><dd>Integral ventilation units LWZ / LWA via ISG Modbus TCP/IP</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac-gateways/">Heat pump (integral ventilation unit, via ISG Modbus TCP gateway)</a></dd></div><div><dt>Registers</dt><dd>99 (30 writable)</dd></div><div><dt>Transport</dt><dd>Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>Also known as</dt><dd>LWZ 303 Integral, LWZ 403 SOL, LWA 403, LWZ 304 Trend, LWZ 404 Trend, LWZ 304 SOL, LWZ 404 SOL, LWZ 504, LWZ Smart, LWZ 604 Air, LWZ 5 S Plus, LWZ 5 S Trend, LWZ 8 S Trend, LWZ 5 S Smart, LWZ 5 CS Premium, LWZ 8 CS Premium</dd></div><div><dt>Source document</dt><dd><a href="https://www.heizungsdiscount24.de/pdf/Stiebel-Eltron-Internet-Service-Gateway-ISG-Connect-Software-Dokumentation.pdf" rel="nofollow noopener" target="_blank">Software documentation - Software extension for Internet Service Gateway - Modbus TCP/IP &middot; A 321798-44755-9770 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/stiebel-eltron/isg-modbus-lwz-ventilation-units.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/stiebel-eltron/isg-modbus-lwz-ventilation-units.json">JSON</a>
  <a class="btn" href="https://www.heizungsdiscount24.de/pdf/Stiebel-Eltron-Internet-Service-Gateway-ISG-Connect-Software-Dokumentation.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Stiebel Eltron Integral ventilation units LWZ / LWA via ISG Modbus TCP/IP</h2>
<div class="answer"><b>Integration in brief</b><p>Poll the ISG on TCP port 502, unit ID 1. Read input registers (FC 04) for temperatures, fan speeds, status flags 2001 and fault status 2002; write holding registers (FC 06/16) for operating mode 1001, room/DHW setpoints and the ventilation stages 1018-1021. Subtract 1 from every printed register number.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-6">IR 6</a></td><td class="n">Outside temperature</td><td class="f">INT16</td><td>Outside temperature (offset check)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-15">IR 15</a></td><td class="n">Actual DHW temperature</td><td class="f">INT16</td><td>Actual DHW temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-0">IR 0</a></td><td class="n">Actual room T HC1</td><td class="f">INT16</td><td>Actual room temperature HC1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2000">IR 2000</a></td><td class="n">Operating status</td><td class="f">BITMAP16</td><td>Operating status flags</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2001">IR 2001</a></td><td class="n">Fault status</td><td class="f">UINT16</td><td>Fault status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1000">HR 1000</a></td><td class="n">Operating mode</td><td class="f">UINT16</td><td>Operating mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1001">HR 1001</a></td><td class="n">Room temperature day HC1</td><td class="f">INT16</td><td>Day room setpoint HC1</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1017">HR 1017</a></td><td class="n">Day stage</td><td class="f">UINT16</td><td>Ventilation day stage</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>The ISG web or ISG plus needs the Modbus TCP/IP software extension and, for the ISG web, the Basic service package. With an integral ventilation unit connected, check for it in SERVICEWELT under DIAGNOSIS &gt; BUS SUBSCRIBER &gt; ISG; if Modbus TCP/IP is not listed, update the ISG firmware or contact Stiebel Eltron service.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>All points are 16-bit; totals use paired kWh/MWh registers.</li><li>Operating mode codes are not contiguous: 11 = automatic, 14 = manual.</li><li>Faults cannot be acknowledged over Modbus, only in SERVICEWELT.</li><li>The Modbus interface cannot run alongside other ISG software interfaces (read-only use with EMI excepted).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Default ISG IP 192.168.0.126 on a direct PC link; DHCP behind a router. Change it on the Profile tab in SERVICEWELT.</li><li>Unit ID fixed at 1, port 502.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Do not run the ISG on the same CAN bus as a DCo-aktiv GSM module.</li></ul>
</section>
<h2 id="registers">Stiebel Eltron Integral ventilation units LWZ / LWA via ISG Modbus TCP/IP Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>69</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>30</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">99 of 99 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Stiebel Eltron Integral ventilation units LWZ / LWA via ISG Modbus TCP/IP Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 1</small></td><td class="n">Actual room T HC1</td><td class="d">Room temperature, heating circuit 1 (remote control value).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1<small>doc 2</small></td><td class="n">Set room temperature HC1</td><td class="d">Room setpoint, heating circuit 1.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2<small>doc 3</small></td><td class="n">Relative humidity HC1</td><td class="d">Room humidity, heating circuit 1 (remote control value).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3<small>doc 4</small></td><td class="n">Actual room T HC2</td><td class="d">Room temperature, heating circuit 2 (remote control value).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4<small>doc 5</small></td><td class="n">Set room temperature HC2</td><td class="d">Room setpoint, heating circuit 2.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5<small>doc 6</small></td><td class="n">Relative humidity HC2</td><td class="d">Room humidity, heating circuit 2 (remote control value).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6<small>doc 7</small></td><td class="n">Outside temperature</td><td class="d">Outdoor air temperature.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-7"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">7<small>doc 8</small></td><td class="n">Actual value HC1</td><td class="d">Heating circuit 1 actual temperature.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8<small>doc 9</small></td><td class="n">Set value HC1</td><td class="d">Heating circuit 1 setpoint.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-9"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">9<small>doc 10</small></td><td class="n">Actual value HC2</td><td class="d">Heating circuit 2 actual temperature.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-10"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">10<small>doc 11</small></td><td class="n">Set value HC2</td><td class="d">Heating circuit 2 setpoint.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-11"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">11<small>doc 12</small></td><td class="n">Flow temperature</td><td class="d">Heating flow temperature.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-12"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">12<small>doc 13</small></td><td class="n">Return temperature</td><td class="d">Heating return temperature.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-13"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">13<small>doc 14</small></td><td class="n">Pressure heating circuit</td><td class="d">Heating circuit pressure; LWZ 304/404/504/Trend only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-14"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">14<small>doc 15</small></td><td class="n">Flow rate</td><td class="d">Heating water flow rate; LWZ 304/404/504/Trend only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>l/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-15"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">15<small>doc 16</small></td><td class="n">Actual DHW temperature</td><td class="d">Hot water cylinder temperature.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-16"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">16<small>doc 17</small></td><td class="n">DHW set temperature</td><td class="d">Hot water setpoint.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-17"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">17<small>doc 18</small></td><td class="n">Ventilation air actual fan speed</td><td class="d">Supply (ventilation) air fan speed.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-18"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">18<small>doc 19</small></td><td class="n">Ventilation air set flow rate</td><td class="d">Supply air flow setpoint.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19<small>doc 20</small></td><td class="n">Extract air actual fan speed</td><td class="d">Extract air fan speed.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20<small>doc 21</small></td><td class="n">Extract air set flow rate</td><td class="d">Extract air flow setpoint.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-21"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">21<small>doc 22</small></td><td class="n">Extract air humidity</td><td class="d">Extract air relative humidity; LWZ 304/404/504/Trend only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24<small>doc 25</small></td><td class="n">Dew point temp. HC1</td><td class="d">Dew point, heating circuit 1; units with cooling only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-25"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">25<small>doc 26</small></td><td class="n">Dew point temp. HC2</td><td class="d">Dew point, heating circuit 2; units with cooling only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-26"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">26<small>doc 27</small></td><td class="n">Collector temperature</td><td class="d">Solar collector temperature; units with solar only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-27"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">27<small>doc 28</small></td><td class="n">Hot gas temperature</td><td class="d">Compressor discharge temperature.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-28"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">28<small>doc 29</small></td><td class="n">High pressure</td><td class="d">Refrigerant high pressure.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-29"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">29<small>doc 30</small></td><td class="n">Low pressure</td><td class="d">Refrigerant low pressure.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-30"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30<small>doc 31</small></td><td class="n">Compressor starts</td><td class="d">Number of compressor starts.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-31"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">31<small>doc 32</small></td><td class="n">Compressor speed</td><td class="d">Compressor speed; LWZ 504 only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-32"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">32<small>doc 33</small></td><td class="n">Mixed water amount</td><td class="d">Available mixed hot water volume; LWZ 504 only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>l</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2000"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2000<small>doc 2001</small></td><td class="n">Operating status</td><td class="d">Packed status flags of the unit.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Switching program enabled; bit 1 = Compressor; bit 2 = Heating; bit 3 = Cooling; bit 4 = DHW; bit 5 = Electric reheating; bit 6 = Service; bit 7 = Power-off (utility block); bit 8 = Filter; bit 9 = Ventilation; bit 10 = Heating circuit pump; bit 11 = Evaporator defrost; bit 12 = Filter extract air; bit 13 = Filter ventilation air; bit 14 = Heat-up program</td></tr>
<tr data-row data-type="input_register" id="r-ir-2001"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2001<small>doc 2002</small></td><td class="n">Fault status</td><td class="d">1 = system fault; acknowledge only via SERVICEWELT.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No fault; 1 = Fault</td></tr>
<tr data-row data-type="input_register" id="r-ir-2003"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2003<small>doc 2004</small></td><td class="n">Defrost initiated</td><td class="d">1 = defrost signal active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Initiated</td></tr>
<tr data-row data-type="input_register" id="r-ir-2004"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2004<small>doc 2005</small></td><td class="n">Operating status-2</td><td class="d">Further packed status flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Summer mode active; bit 1 = Oven/fireplace mode active</td></tr>
<tr data-row data-type="input_register" id="r-ir-3000"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3000<small>doc 3001</small></td><td class="n">Heat meter htg day</td><td class="d">Heat delivered for heating today.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3001"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3001<small>doc 3002</small></td><td class="n">Heat meter htg total kWh</td><td class="d">Total heat for heating, kWh part (0-999).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3002"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3002<small>doc 3003</small></td><td class="n">Heat meter htg total MWh</td><td class="d">Total heat for heating, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3003"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3003<small>doc 3004</small></td><td class="n">Heat meter DHW day</td><td class="d">Heat delivered for DHW today.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3004"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3004<small>doc 3005</small></td><td class="n">Heat meter DHW total kWh</td><td class="d">Total heat for DHW, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3005"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3005<small>doc 3006</small></td><td class="n">Heat meter DHW total MWh</td><td class="d">Total heat for DHW, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3006"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3006<small>doc 3007</small></td><td class="n">Heat M boost htg total kWh</td><td class="d">Heat from the electric booster for heating, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3007"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3007<small>doc 3008</small></td><td class="n">Heat M boost htg total MWh</td><td class="d">Heat from the electric booster for heating, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3008"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3008<small>doc 3009</small></td><td class="n">Heat M boost DHW total kWh</td><td class="d">Heat from the electric booster for DHW, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3009"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3009<small>doc 3010</small></td><td class="n">Heat M boost DHW total MWh</td><td class="d">Heat from the electric booster for DHW, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3010"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3010<small>doc 3011</small></td><td class="n">Heat M recovery day</td><td class="d">Heat recovered by the heat exchanger today.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3011"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3011<small>doc 3012</small></td><td class="n">Heat M recovery total kWh</td><td class="d">Total recovered heat, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3012"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3012<small>doc 3013</small></td><td class="n">Heat M recovery total MWh</td><td class="d">Total recovered heat, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3013"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3013<small>doc 3014</small></td><td class="n">HM solar htg day</td><td class="d">Solar heat for heating today; solar units only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3014"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3014<small>doc 3015</small></td><td class="n">HM solar htg total kWh</td><td class="d">Solar heat for heating, kWh part; solar units only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3015"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3015<small>doc 3016</small></td><td class="n">HM solar htg total MWh</td><td class="d">Solar heat for heating, MWh part; solar units only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3016"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3016<small>doc 3017</small></td><td class="n">HM solar DHW day</td><td class="d">Solar heat for DHW today; solar units only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3017"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3017<small>doc 3018</small></td><td class="n">HM solar DHW total kWh</td><td class="d">Solar heat for DHW, kWh part; solar units only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3018"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3018<small>doc 3019</small></td><td class="n">HM solar DHW total MWh</td><td class="d">Solar heat for DHW, MWh part; solar units only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3019"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3019<small>doc 3020</small></td><td class="n">HM cooling total kWh</td><td class="d">Cooling energy, kWh part; units with cooling only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3020"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3020<small>doc 3021</small></td><td class="n">HM cooling total MWh</td><td class="d">Cooling energy, MWh part; units with cooling only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3021"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3021<small>doc 3022</small></td><td class="n">Pwr con htg day</td><td class="d">Electricity used for heating today.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3022"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3022<small>doc 3023</small></td><td class="n">Pwr con htg total kWh</td><td class="d">Electricity used for heating, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3023"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3023<small>doc 3024</small></td><td class="n">Pwr con htg total MWh</td><td class="d">Electricity used for heating, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3024"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3024<small>doc 3025</small></td><td class="n">Pwr con DHW day</td><td class="d">Electricity used for DHW today.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3025"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3025<small>doc 3026</small></td><td class="n">Pwr con DHW total kWh</td><td class="d">Electricity used for DHW, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3026"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3026<small>doc 3027</small></td><td class="n">Pwr con DHW total MWh</td><td class="d">Electricity used for DHW, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3027"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3027<small>doc 3028</small></td><td class="n">Compressor heating hours</td><td class="d">Compressor operating hours in heating.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3028"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3028<small>doc 3029</small></td><td class="n">Compressor cooling hours</td><td class="d">Compressor operating hours in cooling; units with cooling only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3029"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3029<small>doc 3030</small></td><td class="n">Compressor DHW hours</td><td class="d">Compressor operating hours in DHW mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3030"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3030<small>doc 3031</small></td><td class="n">Elec booster heating hours</td><td class="d">Electric booster operating hours for heating.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3031"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3031<small>doc 3032</small></td><td class="n">Elec booster DHW hours</td><td class="d">Electric booster operating hours for DHW.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5000"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5000<small>doc 5001</small></td><td class="n">SG Ready operating state</td><td class="d">Resulting SG Ready state 1-4.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = State 1: heating must not start, frost protection only; 2 = State 2: normal automatic/programmed operation; 3 = State 3: accelerated mode with raised heating/DHW setpoints; 4 = State 4: immediate switch to maximum heating/DHW setpoints</td></tr>
<tr data-row data-type="input_register" id="r-ir-5001"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5001<small>doc 5002</small></td><td class="n">Controller identification</td><td class="d">Type code of the connected controller.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">103 = LWZ 303/403 Integral/SOL, LWA 403, LWZ 304/404 Trend/FLEX, LWZ Smart, LWZ 604 Air, LWZ 5 S Plus/Trend/Smart, LWZ 8 S Trend; 104 = LWZ 304/404 SOL, LWZ 504, LWZ 5/8 CS Premium, VCR-I 8 CS Premium CN; 390 = WPM 3; 391 = WPM 3i; 449 = WPMsystem</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1000<small>doc 1001</small></td><td class="n">Operating mode</td><td class="d">Selects the unit operating mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Emergency operation; 1 = Standby; 3 = Day mode; 4 = Setback mode; 5 = DHW; 11 = Automatic; 14 = Manual mode</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1001<small>doc 1002</small></td><td class="n">Room temperature day HC1</td><td class="d">Day (comfort) room heating setpoint, heating circuit 1.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1002<small>doc 1003</small></td><td class="n">Room temp. night HC1</td><td class="d">Night (setback) room heating setpoint, heating circuit 1.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1003<small>doc 1004</small></td><td class="n">Manual set HC1</td><td class="d">Heating circuit 1 setpoint in manual mode.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1004<small>doc 1005</small></td><td class="n">Room temperature day HC2</td><td class="d">Day room heating setpoint, heating circuit 2.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1005<small>doc 1006</small></td><td class="n">Room temp. night HC2</td><td class="d">Night room heating setpoint, heating circuit 2.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1006<small>doc 1007</small></td><td class="n">Manual set HC2</td><td class="d">Heating circuit 2 setpoint in manual mode.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1007<small>doc 1008</small></td><td class="n">Gradient HC1</td><td class="d">Heating curve slope, heating circuit 1.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1008<small>doc 1009</small></td><td class="n">Low end HC1</td><td class="d">Heating curve base point, heating circuit 1.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1009<small>doc 1010</small></td><td class="n">Gradient HC2</td><td class="d">Heating curve slope, heating circuit 2.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1010<small>doc 1011</small></td><td class="n">Low end HC2</td><td class="d">Heating curve base point, heating circuit 2.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1011"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1011<small>doc 1012</small></td><td class="n">DHW set day</td><td class="d">Day hot water setpoint.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1012"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1012<small>doc 1013</small></td><td class="n">DHW set night</td><td class="d">Night hot water setpoint.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1013"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1013<small>doc 1014</small></td><td class="n">DHW set manual</td><td class="d">Hot water setpoint in manual mode.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1014"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1014<small>doc 1015</small></td><td class="n">MWM set day</td><td class="d">Mixed water volume setpoint, day; LWZ 504 only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>l</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1015"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1015<small>doc 1016</small></td><td class="n">MWM set night</td><td class="d">Mixed water volume setpoint, night; LWZ 504 only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>l</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1016<small>doc 1017</small></td><td class="n">MWM set manual</td><td class="d">Mixed water volume setpoint, manual mode; LWZ 504 only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>l</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1017"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1017<small>doc 1018</small></td><td class="n">Day stage</td><td class="d">Ventilation fan stage in day mode (0-3).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1018"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1018<small>doc 1019</small></td><td class="n">Night stage</td><td class="d">Ventilation fan stage in night mode (0-3).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1019<small>doc 1020</small></td><td class="n">Party stage</td><td class="d">Ventilation fan stage in party mode (0-3).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1020"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1020<small>doc 1021</small></td><td class="n">Manual stage</td><td class="d">Ventilation fan stage in manual mode (0-3).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1021"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1021<small>doc 1022</small></td><td class="n">Room temperature day HC1 cooling</td><td class="d">Day room cooling setpoint, HC 1; units with cooling only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1022"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1022<small>doc 1023</small></td><td class="n">Room temp. night HC1 cooling</td><td class="d">Night room cooling setpoint, HC 1; units with cooling only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1023"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1023<small>doc 1024</small></td><td class="n">Room temperature day HC2 cooling</td><td class="d">Day room cooling setpoint, HC 2; units with cooling only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1024"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1024<small>doc 1025</small></td><td class="n">Room temp. night HC2 cooling</td><td class="d">Night room cooling setpoint, HC 2; units with cooling only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1025"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1025<small>doc 1026</small></td><td class="n">Reset</td><td class="d">Reset command; LWZ 504 only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1026"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1026<small>doc 1027</small></td><td class="n">Restart ISG</td><td class="d">ISG restart command; codes as published.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Reset; 2 = Menu</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4000<small>doc 4001</small></td><td class="n">Switch SG Ready on and off</td><td class="d">Enables or disables SG Ready. Language tables disagree on which code means on; check on site.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4001<small>doc 4002</small></td><td class="n">SG Ready input 1</td><td class="d">Virtual SG Ready contact written by the BMS.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Switched off; 1 = Switched on</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4002<small>doc 4003</small></td><td class="n">SG Ready input 2</td><td class="d">Virtual SG Ready contact written by the BMS.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Switched off; 1 = Switched on</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Stiebel Eltron does not host this software documentation publicly (its own download path returns 404). The linked copy is a retailer mirror of the unchanged Stiebel Eltron document with one shop cover page added in front.</li><li>Data types: type 2 = signed, value x 0.1; type 6 = unsigned, x 1; type 7 = signed, value x 0.01; type 8 = unsigned 0-255, x 1. Unavailable objects return 32768 (0x8000).</li><li>For LWZ units the controller reports -60 for a missing or open sensor lead and -50 for a shorted sensor lead.</li><li>Energy totals are split into a kWh register (0-999) and an MWh register: total = MWh x 1000 + kWh.</li><li>Rows marked &#x27;(x)&#x27; in the table apply only to the listed sub-models (LWZ 504, units with cooling, units with solar, LWZ 304/404/504/Trend); this is noted in the descriptions. Registers 18 and 19 (supply air fan) are listed for LWZ only, not LWA.</li><li>Left out: extract air temperature (23) and extract air dew point (24), because they are typed as signed x 0.1 values but given a 0-65535 range; BUS-STATUS (2003), typed unsigned but coded with negative values.</li><li>Holding registers 1016-1027 sit on a continuation page without a repeated table header in the English section; their values were checked against the German table.</li><li>SG Ready on/off (4001): the language tables of the same document disagree on the coding (German and Italian: 0 = off, 1 = on; English: 0 = on, 1 = off). No value labels are given here; test on site which code switches the function on.</li><li>WPM-managed heat pumps use another register set: see stiebel-eltron/isg-modbus-wpm-heat-pumps.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Stiebel Eltron Integral ventilation units LWZ / LWA via ISG Modbus TCP/IP</h2><div class="faq"><details open><summary>What Modbus registers does the Stiebel Eltron Integral ventilation units LWZ / LWA via ISG Modbus TCP/IP have?</summary><p>This map lists 99 registers: 69 input registers, 30 holding registers. 30 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Stiebel Eltron Integral ventilation units LWZ / LWA via ISG Modbus TCP/IP Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The document states that ISG addressing is 1-based (its example: register 30501 is reached as address 501 with function code 04), so subtract one from the printed register number: outside temperature, printed 7, is requested at input register address 6. The document also warns that, depending on the configuration, an offset of 1 may have to be allowed for; confirm with outside temperature against the unit display.</p></details><details><summary>What are the minimum Modbus registers to integrate the Stiebel Eltron Integral ventilation units LWZ / LWA via ISG Modbus TCP/IP?</summary><p>Start with IR 6 Outside temperature (Outside temperature (offset check)); IR 15 Actual DHW temperature (Actual DHW temperature); IR 0 Actual room T HC1 (Actual room temperature HC1); IR 2000 Operating status (Operating status flags); IR 2001 Fault status (Fault status); HR 1000 Operating mode (Operating mode); HR 1001 Room temperature day HC1 (Day room setpoint HC1); HR 1017 Day stage (Ventilation day stage).</p></details><details><summary>How do I enable Modbus control of the Stiebel Eltron Integral ventilation units LWZ / LWA via ISG Modbus TCP/IP?</summary><p>The ISG web or ISG plus needs the Modbus TCP/IP software extension and, for the ISG web, the Basic service package. With an integral ventilation unit connected, check for it in SERVICEWELT under DIAGNOSIS &gt; BUS SUBSCRIBER &gt; ISG; if Modbus TCP/IP is not listed, update the ISG firmware or contact Stiebel Eltron service.</p></details><details><summary>Where is the official Stiebel Eltron Integral ventilation units LWZ / LWA via ISG Modbus TCP/IP Modbus documentation?</summary><p>The source is Software documentation - Software extension for Internet Service Gateway - Modbus TCP/IP (A 321798-44755-9770). Stiebel Eltron doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://www.heizungsdiscount24.de/pdf/Stiebel-Eltron-Internet-Service-Gateway-ISG-Connect-Software-Dokumentation.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>More Stiebel Eltron Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/stiebel-eltron/isg-modbus-wpm-heat-pumps" data-row><span class="k">Heat pump (via ISG Modbus TCP gateway)</span><h3>Stiebel Eltron Heat pumps with WPM controller via ISG Modbus TCP/IP (WPMsystem, WPM 3, WPM 3i)</h3><p>Stiebel Eltron heat pumps run by a WPMsystem, WPM 3 or WPM 3i manager, reached through an ISG web (229336) or ISG plus (233493) with the Modbus TCP/IP software extension.</p><div class="meta">335 registers &middot; 24 writable &middot; TCP</div><span class="sr-only"> Also known as: ISG web Modbus TCP/IP, ISG plus Modbus TCP/IP, WPMsystem, WPM 3, WPM 3i</span></a></li></ul><h2>Other ac &amp; vrf gateways register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/daikin/ekmbdxb" data-row><span class="k">VRF / split AC gateway</span><h3>Daikin EKMBDXB Modbus Interface DIII</h3><p>EKMBDXB7V1 Modbus RTU interface on the DIII-net of Daikin VRV, Sky Air, split (via KRP928), VAM/VKM ventilation, VRV hydrobox, air curtains, ERQ control box, heating and applied units; design guide 4P642495-1A (2022.02).</p><div class="meta">34 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: EKMBDXB7V1, Modbus Interface DIII</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsdai001i000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSDAI001I000 Daikin domestic AC to Modbus RTU gateway</h3><p>Single Daikin domestic (S21-connector) indoor unit via INMBSDAI001I000, user manual v1.0.2.</p><div class="meta">50 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSDAI001I000, Intesis Daikin domestic Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbslge001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSLGE001R000 LG AC to Modbus RTU gateway</h3><p>One LG indoor unit on the BYR (wired remote) bus via INMBSLGE001R000 (legacy code LG-RC-MBS-1), user manual v1.9 (01/2024).</p><div class="meta">32 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSLGE001R000, LG-RC-MBS-1, Intesis LG Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbssam001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSSAM001R000 Samsung AC to Modbus RTU gateway</h3><p>Samsung commercial indoor units on the F3F4/V1V2 remote-controller bus, user&#x27;s manual v1.5 (01/2024).</p><div class="meta">27 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSSAM001R000, Intesis Samsung Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/samsung/cyclogic-cl-mc03" data-row><span class="k">VRF / split AC gateway</span><h3>Samsung CycloGic CL-MC03 Modbus interface module (Samsung DVM / CAC / RAC)</h3><p>CycloGic CL-MC03*** series Modbus interface modules (1 to 64 indoor units) for Samsung DVM, CAC, FJM and RAC units, instruction manual Rev. 2 (Oct. 2017).</p><div class="meta">10 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: CL-MC0301C, CL-MC0308C, CL-MC0316C, CL-MC0332C, CL-MC0364C, CycloGic Modbus Interface Module</span></a></li><li><a class="card" href="/modbus-register-maps/aermec/lpg-series" data-row><span class="k">Split AC unit (VRF / split AC gateway built in)</span><h3>Aermec LPG series DC inverter air conditioners (built-in Modbus)</h3><p>Aermec LPG series DC inverter units whose indoor-unit controller has the built-in Modbus RTU interface; ModBus Protocol LPG series 5385759_02 (EN 25.05).</p><div class="meta">114 registers &middot; 30 writable &middot; RTU</div><span class="sr-only"> Also known as: LPG</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac-gateways/">All ac &amp; vrf gateways Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.heizungsdiscount24.de/pdf/Stiebel-Eltron-Internet-Service-Gateway-ISG-Connect-Software-Dokumentation.pdf" rel="nofollow noopener" target="_blank">Software documentation - Software extension for Internet Service Gateway - Modbus TCP/IP &middot; A 321798-44755-9770 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
