<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Stiebel Eltron ISG Modbus WPM Modbus Register Map</title>
<meta name="description" content="Stiebel Eltron ISG Modbus WPM Modbus register map: 335 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/stiebel-eltron/isg-modbus-wpm-heat-pumps">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Stiebel Eltron ISG Modbus WPM Modbus Register Map">
<meta property="og:description" content="Stiebel Eltron ISG Modbus WPM Modbus register map: 335 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/stiebel-eltron/isg-modbus-wpm-heat-pumps">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Stiebel Eltron ISG Modbus WPM Modbus Register Map">
<meta name="twitter:description" content="Stiebel Eltron ISG Modbus WPM Modbus register map: 335 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/stiebel-eltron/isg-modbus-wpm-heat-pumps",
   "url": "https://easymodbus.com/modbus-register-maps/stiebel-eltron/isg-modbus-wpm-heat-pumps",
   "name": "Stiebel Eltron ISG Modbus WPM Modbus Register Map",
   "description": "Stiebel Eltron ISG Modbus WPM Modbus register map: 335 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/stiebel-eltron/isg-modbus-wpm-heat-pumps#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/stiebel-eltron/isg-modbus-wpm-heat-pumps#dataset",
   "name": "Stiebel Eltron Heat pumps with WPM controller via ISG Modbus TCP/IP (WPMsystem, WPM 3, WPM 3i) Modbus register map",
   "description": "Stiebel Eltron heat pumps are not polled directly: the Internet Service Gateway (ISG) with the paid Modbus TCP/IP extension acts as a Modbus TCP server for the WPM heat pump manager behind it. All data points are single 16-bit registers with a fixed scaling per data type. This map covers the WPM system values (input registers 501-608), the writable operating mode and setpoints (holding 1501-1521), status flags and output states (2501-2547), heat and energy counters per system and per heat pump (3501-3655), and the shared SG Ready registers (4001-4003, 5001-5002). Stiebel Eltron ISG Modbus WPM Modbus register map: 335 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/stiebel-eltron/isg-modbus-wpm-heat-pumps",
   "keywords": [
    "Stiebel Eltron Heat pumps with WPM controller via ISG Modbus TCP/IP (WPMsystem, WPM 3, WPM 3i) Modbus register map",
    "Stiebel Eltron Heat pumps with WPM controller via ISG Modbus TCP/IP (WPMsystem, WPM 3, WPM 3i) Modbus registers",
    "Stiebel Eltron Modbus map",
    "ISG web Modbus TCP/IP Modbus register map",
    "ISG plus Modbus TCP/IP Modbus register map",
    "WPMsystem Modbus register map",
    "WPM 3 Modbus register map",
    "WPM 3i Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Software documentation - Software extension for Internet Service Gateway - Modbus TCP/IP",
    "url": "https://www.heizungsdiscount24.de/pdf/Stiebel-Eltron-Internet-Service-Gateway-ISG-Connect-Software-Dokumentation.pdf",
    "author": {
     "@type": "Organization",
     "name": "Stiebel Eltron"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Stiebel Eltron Heat pumps with WPM controller via ISG Modbus TCP/IP (WPMsystem, WPM 3, WPM 3i)",
    "description": "Heat pump (via ISG Modbus TCP gateway)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/stiebel-eltron/isg-modbus-wpm-heat-pumps.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/stiebel-eltron/isg-modbus-wpm-heat-pumps.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Stiebel Eltron Heat pumps with WPM controller via ISG Modbus TCP/IP (WPMsystem, WPM 3, WPM 3i) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 335 registers: 311 input registers, 24 holding registers. 24 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Stiebel Eltron Heat pumps with WPM controller via ISG Modbus TCP/IP (WPMsystem, WPM 3, WPM 3i) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The document states that ISG addressing is 1-based and gives the example that register 30501 is reached as address 501 with function code 04, so the wire address is the printed number minus one: outside temperature, printed 507, is requested at input register address 506. The document also warns that, depending on the configuration, an offset of 1 may have to be allowed for, so check outside temperature against the controller display first."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Stiebel Eltron Heat pumps with WPM controller via ISG Modbus TCP/IP (WPMsystem, WPM 3, WPM 3i)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 506 Outside temperature (Outside temperature (check offset)); IR 514 Actual flow temperature (Actual flow temperature); IR 521 Actual DHW temperature (Actual DHW temperature); IR 2500 Operating status (Operating status flags); IR 2503 Fault status (Fault status); HR 1500 Operating mode (Operating mode); HR 1501 Comfort temperature HC 1 (Comfort temperature HC 1); HR 1509 Comfort temperature DHW (Comfort DHW setpoint); IR 3502 VD HEATING TOTAL MWh heat all HPs (Total compressor heating heat, MWh part)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Stiebel Eltron Heat pumps with WPM controller via ISG Modbus TCP/IP (WPMsystem, WPM 3, WPM 3i)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The ISG web or ISG plus needs the Modbus TCP/IP software extension and, for the ISG web, the Basic service package. With a WPM connected, check for the extension in SERVICEWELT under DIAGNOSIS > SYSTEM > ISG; if Modbus TCP/IP is not listed, update the ISG firmware or contact Stiebel Eltron service."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Stiebel Eltron Heat pumps with WPM controller via ISG Modbus TCP/IP (WPMsystem, WPM 3, WPM 3i) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Software documentation - Software extension for Internet Service Gateway - Modbus TCP/IP (A 321798-44755-9770). Stiebel Eltron doesn't publish it on its own website, so this map was re-typed from a free copy at https://www.heizungsdiscount24.de/pdf/Stiebel-Eltron-Internet-Service-Gateway-ISG-Connect-Software-Dokumentation.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Stiebel Eltron",
     "item": "https://easymodbus.com/modbus-register-maps/stiebel-eltron/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Heat pumps with WPM controller via ISG Modbus TCP/IP (WPMsystem, WPM 3, WPM 3i)",
     "item": "https://easymodbus.com/modbus-register-maps/stiebel-eltron/isg-modbus-wpm-heat-pumps"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/stiebel-eltron/">Stiebel Eltron</a></li><li aria-current="page">Heat pumps with WPM controller via ISG Modbus TCP/IP (WPMsystem, WPM 3, WPM 3i)</li></ol>
<p class="eyebrow">Heat pump (via ISG Modbus TCP gateway) &middot; Modbus register map</p><h1><span class="mfr">Stiebel Eltron</span> Heat pumps with WPM controller via ISG Modbus TCP/IP (WPMsystem, WPM 3, WPM 3i) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>Stiebel Eltron heat pumps are not polled directly: the Internet Service Gateway (ISG) with the paid Modbus TCP/IP extension acts as a Modbus TCP server for the WPM heat pump manager behind it. All data points are single 16-bit registers with a fixed scaling per data type. This map covers the WPM system values (input registers 501-608), the writable operating mode and setpoints (holding 1501-1521), status flags and output states (2501-2547), heat and energy counters per system and per heat pump (3501-3655), and the shared SG Ready registers (4001-4003, 5001-5002).</p>
<p>This page lists <strong>335 Modbus registers</strong> for the Stiebel Eltron Heat pumps with WPM controller via ISG Modbus TCP/IP (WPMsystem, WPM 3, WPM 3i) &mdash; 24 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Stiebel Eltron&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/stiebel-eltron/">Stiebel Eltron</a></dd></div><div><dt>Model</dt><dd>Heat pumps with WPM controller via ISG Modbus TCP/IP (WPMsystem, WPM 3, WPM 3i)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac-gateways/">Heat pump (via ISG Modbus TCP gateway)</a></dd></div><div><dt>Registers</dt><dd>335 (24 writable)</dd></div><div><dt>Transport</dt><dd>Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>Also known as</dt><dd>ISG web Modbus TCP/IP, ISG plus Modbus TCP/IP, WPMsystem, WPM 3, WPM 3i</dd></div><div><dt>Source document</dt><dd><a href="https://www.heizungsdiscount24.de/pdf/Stiebel-Eltron-Internet-Service-Gateway-ISG-Connect-Software-Dokumentation.pdf" rel="nofollow noopener" target="_blank">Software documentation - Software extension for Internet Service Gateway - Modbus TCP/IP &middot; A 321798-44755-9770 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/stiebel-eltron/isg-modbus-wpm-heat-pumps.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/stiebel-eltron/isg-modbus-wpm-heat-pumps.json">JSON</a>
  <a class="btn" href="https://www.heizungsdiscount24.de/pdf/Stiebel-Eltron-Internet-Service-Gateway-ISG-Connect-Software-Dokumentation.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Stiebel Eltron Heat pumps with WPM controller via ISG Modbus TCP/IP (WPMsystem, WPM 3, WPM 3i)</h2>
<div class="answer"><b>Integration in brief</b><p>Connect a Modbus TCP master to the ISG on port 502, unit ID 1, and read input registers with FC 04 and holding registers with FC 03/06/16. Remember the 1-based numbering: wire address = printed number - 1. Read outside temperature (507), flow/return (515/516), DHW actual/set (522/523), status flags (2501) and fault status (2504); write the operating mode (1501) and comfort/ECO setpoints (1502-1511).</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-506">IR 506</a></td><td class="n">Outside temperature</td><td class="f">INT16</td><td>Outside temperature (check offset)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-514">IR 514</a></td><td class="n">Actual flow temperature</td><td class="f">INT16</td><td>Actual flow temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-521">IR 521</a></td><td class="n">Actual DHW temperature</td><td class="f">INT16</td><td>Actual DHW temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2500">IR 2500</a></td><td class="n">Operating status</td><td class="f">BITMAP16</td><td>Operating status flags</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2503">IR 2503</a></td><td class="n">Fault status</td><td class="f">UINT16</td><td>Fault status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1500">HR 1500</a></td><td class="n">Operating mode</td><td class="f">UINT16</td><td>Operating mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1501">HR 1501</a></td><td class="n">Comfort temperature HC 1</td><td class="f">INT16</td><td>Comfort temperature HC 1</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1509">HR 1509</a></td><td class="n">Comfort temperature DHW</td><td class="f">INT16</td><td>Comfort DHW setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-ir-3502">IR 3502</a></td><td class="n">VD HEATING TOTAL MWh heat all HPs</td><td class="f">UINT16</td><td>Total compressor heating heat, MWh part</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>The ISG web or ISG plus needs the Modbus TCP/IP software extension and, for the ISG web, the Basic service package. With a WPM connected, check for the extension in SERVICEWELT under DIAGNOSIS &gt; SYSTEM &gt; ISG; if Modbus TCP/IP is not listed, update the ISG firmware or contact Stiebel Eltron service.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>All values are single 16-bit registers; there are no 32-bit values in this map. Totals are spread over a kWh and an MWh register.</li><li>Faults can only be acknowledged in SERVICEWELT, not over Modbus.</li><li>The Modbus interface cannot be combined with other ISG software interfaces, except read-only use alongside the EMI energy management extension.</li><li>Change either the operating mode or the setpoints of a mode over Modbus and leave the other fixed, so new setpoints take effect immediately.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Default ISG address 192.168.0.126 when connected straight to a PC; behind a router it takes a DHCP address. Set the IP under the Profile tab in SERVICEWELT.</li><li>Unit ID is fixed at 1; TCP port 502.</li><li>Test with outside temperature against the controller display to confirm the 1-register offset.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>An ISG must not share a CAN bus with a DCo-aktiv GSM module; communication to the WPM can fail.</li><li>1520 = 1 is a full factory reset of the system; all settings are lost.</li></ul>
</section>
<h2 id="registers">Stiebel Eltron Heat pumps with WPM controller via ISG Modbus TCP/IP (WPMsystem, WPM 3, WPM 3i) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>311</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>24</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">335 of 335 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Stiebel Eltron Heat pumps with WPM controller via ISG Modbus TCP/IP (WPMsystem, WPM 3, WPM 3i) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-500"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">500<small>doc 501</small></td><td class="n">Actual temperature FE7</td><td class="d">Room temperature measured by an FE7 remote control.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-501"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">501<small>doc 502</small></td><td class="n">Set temperature FE7</td><td class="d">Room setpoint at the FE7 remote control.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-502"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">502<small>doc 503</small></td><td class="n">Actual temperature FEK</td><td class="d">Room temperature measured by an FEK remote control. Listed for WPM 3 and WPM 3i.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-503"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">503<small>doc 504</small></td><td class="n">Set temperature FEK</td><td class="d">Room setpoint at the FEK remote control. Listed for WPM 3 and WPM 3i.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-504"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">504<small>doc 505</small></td><td class="n">Relative humidity</td><td class="d">Room humidity from the FEK remote control. Listed for WPM 3 and WPM 3i.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-505"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">505<small>doc 506</small></td><td class="n">Dew point temperature</td><td class="d">Room dew point from the FEK remote control. Listed for WPM 3 and WPM 3i.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-506"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">506<small>doc 507</small></td><td class="n">Outside temperature</td><td class="d">Outdoor air temperature sensor.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-507"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">507<small>doc 508</small></td><td class="n">Actual temperature HK 1</td><td class="d">Heating circuit 1 actual temperature.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-508"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">508<small>doc 509</small></td><td class="n">Set temperature HK 1 (WPM 3i)</td><td class="d">Heating circuit 1 setpoint as reported by a WPM 3i. Listed for WPM 3i.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-509"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">509<small>doc 510</small></td><td class="n">Set temperature HK 1</td><td class="d">Heating circuit 1 setpoint. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-510"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">510<small>doc 511</small></td><td class="n">Actual temperature HK 2</td><td class="d">Heating circuit 2 actual temperature.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-511"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">511<small>doc 512</small></td><td class="n">Set temperature HK 2</td><td class="d">Heating circuit 2 setpoint.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-512"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">512<small>doc 513</small></td><td class="n">Actual flow temperature WP</td><td class="d">Heat pump flow temperature, if a flow sensor (MFG) is fitted.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-513"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">513<small>doc 514</small></td><td class="n">Actual flow temperature NHZ</td><td class="d">Flow temperature after the booster heater, if an MFG is fitted.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-514"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">514<small>doc 515</small></td><td class="n">Actual flow temperature</td><td class="d">System flow temperature.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-515"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">515<small>doc 516</small></td><td class="n">Actual return temperature</td><td class="d">System return temperature.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-516"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">516<small>doc 517</small></td><td class="n">Set fixed temperature</td><td class="d">Setpoint used in fixed-value operation.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-517"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">517<small>doc 518</small></td><td class="n">Actual buffer temperature</td><td class="d">Buffer cylinder temperature.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-518"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">518<small>doc 519</small></td><td class="n">Set buffer temperature</td><td class="d">Buffer cylinder setpoint.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-519"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">519<small>doc 520</small></td><td class="n">Heating pressure</td><td class="d">Heating water pressure, if a flow sensor (MFG) is fitted.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-520"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">520<small>doc 521</small></td><td class="n">Flow rate</td><td class="d">Heating water flow rate, if an MFG is fitted.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>l/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-521"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">521<small>doc 522</small></td><td class="n">Actual DHW temperature</td><td class="d">Domestic hot water cylinder temperature.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-522"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">522<small>doc 523</small></td><td class="n">Set DHW temperature</td><td class="d">Domestic hot water setpoint.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-523"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">523<small>doc 524</small></td><td class="n">Actual temperature fan cooling</td><td class="d">Fan-convector cooling actual value (unit printed as K).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-524"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">524<small>doc 525</small></td><td class="n">Set temperature fan cooling</td><td class="d">Fan-convector cooling setpoint (unit printed as K).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-525"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">525<small>doc 526</small></td><td class="n">Actual temperature area cooling</td><td class="d">Surface cooling actual value (unit printed as K).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-526"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">526<small>doc 527</small></td><td class="n">Set temperature area cooling</td><td class="d">Surface cooling setpoint (unit printed as K).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-527"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">527<small>doc 528</small></td><td class="n">Collector temperature</td><td class="d">Solar thermal collector temperature. Listed for WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-528"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">528<small>doc 529</small></td><td class="n">Cylinder temperature (solar)</td><td class="d">Solar cylinder temperature. Listed for WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-529"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">529<small>doc 530</small></td><td class="n">Runtime solar</td><td class="d">Solar thermal operating hours. Listed for WPM 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-530"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">530<small>doc 531</small></td><td class="n">Actual temperature external heat source</td><td class="d">External (second) heat source actual temperature. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-531"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">531<small>doc 532</small></td><td class="n">Set temperature external heat source</td><td class="d">External heat source setpoint (unit printed as K). Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-532"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">532<small>doc 533</small></td><td class="n">Application limit HZG</td><td class="d">Lower application limit for heating.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-533"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">533<small>doc 534</small></td><td class="n">Application limit WW</td><td class="d">Lower application limit for DHW.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-534"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">534<small>doc 535</small></td><td class="n">Runtime external heat source</td><td class="d">External heat source operating hours. Listed for WPMsystem and WPM 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-535"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">535<small>doc 536</small></td><td class="n">Source temperature</td><td class="d">Heat source (brine/air) temperature.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-536"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">536<small>doc 537</small></td><td class="n">Min source temperature</td><td class="d">Minimum permitted source temperature.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-537"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">537<small>doc 538</small></td><td class="n">Source pressure</td><td class="d">Heat source circuit pressure.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-538"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">538<small>doc 539</small></td><td class="n">Hot gas temperature</td><td class="d">Compressor discharge temperature. Listed for WPM 3i.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-539"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">539<small>doc 540</small></td><td class="n">High pressure</td><td class="d">Refrigerant high pressure. Listed for WPM 3i.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-540"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">540<small>doc 541</small></td><td class="n">Low pressure</td><td class="d">Refrigerant low pressure. Listed for WPM 3i.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-541"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">541<small>doc 542</small></td><td class="n">Return temperature HP 1</td><td class="d">Heat pump 1 return temperature. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-542"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">542<small>doc 543</small></td><td class="n">Flow temperature HP 1</td><td class="d">Heat pump 1 flow temperature. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-543"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">543<small>doc 544</small></td><td class="n">Hot gas temperature HP 1</td><td class="d">Heat pump 1 compressor discharge temperature. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-544"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">544<small>doc 545</small></td><td class="n">Low pressure HP 1</td><td class="d">Heat pump 1 refrigerant low pressure. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-545"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">545<small>doc 546</small></td><td class="n">Mean pressure HP 1</td><td class="d">Heat pump 1 refrigerant mean pressure. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-546"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">546<small>doc 547</small></td><td class="n">High pressure HP 1</td><td class="d">Heat pump 1 refrigerant high pressure. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-547"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">547<small>doc 548</small></td><td class="n">WP water flow rate HP 1</td><td class="d">Heat pump 1 water flow rate. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>l/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-548"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">548<small>doc 549</small></td><td class="n">Return temperature HP 2</td><td class="d">Heat pump 2 return temperature. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-549"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">549<small>doc 550</small></td><td class="n">Flow temperature HP 2</td><td class="d">Heat pump 2 flow temperature. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-550"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">550<small>doc 551</small></td><td class="n">Hot gas temperature HP 2</td><td class="d">Heat pump 2 compressor discharge temperature. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-551"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">551<small>doc 552</small></td><td class="n">Low pressure HP 2</td><td class="d">Heat pump 2 refrigerant low pressure. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-552"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">552<small>doc 553</small></td><td class="n">Mean pressure HP 2</td><td class="d">Heat pump 2 refrigerant mean pressure. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-553"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">553<small>doc 554</small></td><td class="n">High pressure HP 2</td><td class="d">Heat pump 2 refrigerant high pressure. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-554"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">554<small>doc 555</small></td><td class="n">WP water flow rate HP 2</td><td class="d">Heat pump 2 water flow rate. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>l/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-555"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">555<small>doc 556</small></td><td class="n">Return temperature HP 3</td><td class="d">Heat pump 3 return temperature. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-556"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">556<small>doc 557</small></td><td class="n">Flow temperature HP 3</td><td class="d">Heat pump 3 flow temperature. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-557"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">557<small>doc 558</small></td><td class="n">Hot gas temperature HP 3</td><td class="d">Heat pump 3 compressor discharge temperature. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-558"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">558<small>doc 559</small></td><td class="n">Low pressure HP 3</td><td class="d">Heat pump 3 refrigerant low pressure. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-559"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">559<small>doc 560</small></td><td class="n">Mean pressure HP 3</td><td class="d">Heat pump 3 refrigerant mean pressure. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-560"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">560<small>doc 561</small></td><td class="n">High pressure HP 3</td><td class="d">Heat pump 3 refrigerant high pressure. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-561"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">561<small>doc 562</small></td><td class="n">WP water flow rate HP 3</td><td class="d">Heat pump 3 water flow rate. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>l/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-562"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">562<small>doc 563</small></td><td class="n">Return temperature HP 4</td><td class="d">Heat pump 4 return temperature. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-563"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">563<small>doc 564</small></td><td class="n">Flow temperature HP 4</td><td class="d">Heat pump 4 flow temperature. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-564"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">564<small>doc 565</small></td><td class="n">Hot gas temperature HP 4</td><td class="d">Heat pump 4 compressor discharge temperature. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-565"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">565<small>doc 566</small></td><td class="n">Low pressure HP 4</td><td class="d">Heat pump 4 refrigerant low pressure. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-566"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">566<small>doc 567</small></td><td class="n">Mean pressure HP 4</td><td class="d">Heat pump 4 refrigerant mean pressure. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-567"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">567<small>doc 568</small></td><td class="n">High pressure HP 4</td><td class="d">Heat pump 4 refrigerant high pressure. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-568"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">568<small>doc 569</small></td><td class="n">WP water flow rate HP 4</td><td class="d">Heat pump 4 water flow rate. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>l/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-569"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">569<small>doc 570</small></td><td class="n">Return temperature HP 5</td><td class="d">Heat pump 5 return temperature. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-570"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">570<small>doc 571</small></td><td class="n">Flow temperature HP 5</td><td class="d">Heat pump 5 flow temperature. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-571"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">571<small>doc 572</small></td><td class="n">Hot gas temperature HP 5</td><td class="d">Heat pump 5 compressor discharge temperature. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-572"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">572<small>doc 573</small></td><td class="n">Low pressure HP 5</td><td class="d">Heat pump 5 refrigerant low pressure. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-573"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">573<small>doc 574</small></td><td class="n">Mean pressure HP 5</td><td class="d">Heat pump 5 refrigerant mean pressure. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-574"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">574<small>doc 575</small></td><td class="n">High pressure HP 5</td><td class="d">Heat pump 5 refrigerant high pressure. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-575"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">575<small>doc 576</small></td><td class="n">WP water flow rate HP 5</td><td class="d">Heat pump 5 water flow rate. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>l/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-576"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">576<small>doc 577</small></td><td class="n">Return temperature HP 6</td><td class="d">Heat pump 6 return temperature. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-577"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">577<small>doc 578</small></td><td class="n">Flow temperature HP 6</td><td class="d">Heat pump 6 flow temperature. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-578"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">578<small>doc 579</small></td><td class="n">Hot gas temperature HP 6</td><td class="d">Heat pump 6 compressor discharge temperature. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-579"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">579<small>doc 580</small></td><td class="n">Low pressure HP 6</td><td class="d">Heat pump 6 refrigerant low pressure. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-580"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">580<small>doc 581</small></td><td class="n">Mean pressure HP 6</td><td class="d">Heat pump 6 refrigerant mean pressure. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-581"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">581<small>doc 582</small></td><td class="n">High pressure HP 6</td><td class="d">Heat pump 6 refrigerant high pressure. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-582"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">582<small>doc 583</small></td><td class="n">WP water flow rate HP 6</td><td class="d">Heat pump 6 water flow rate. Listed for WPMsystem and WPM 3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>l/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-583"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">583<small>doc 584</small></td><td class="n">Room actual temperature HC 1</td><td class="d">Room temperature for heating circuit 1. Listed for WPMsystem.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-584"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">584<small>doc 585</small></td><td class="n">Room set temperature HC 1</td><td class="d">Room setpoint for heating circuit 1. Listed for WPMsystem.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-585"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">585<small>doc 586</small></td><td class="n">Relative humidity HC 1</td><td class="d">Room humidity for heating circuit 1. Listed for WPMsystem.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-586"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">586<small>doc 587</small></td><td class="n">Dew point temperature HC 1</td><td class="d">Room dew point for heating circuit 1. Listed for WPMsystem.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-587"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">587<small>doc 588</small></td><td class="n">Room actual temperature HC 2</td><td class="d">Room temperature for heating circuit 2. Listed for WPMsystem.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-588"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">588<small>doc 589</small></td><td class="n">Room set temperature HC 2</td><td class="d">Room setpoint for heating circuit 2. Listed for WPMsystem.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-589"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">589<small>doc 590</small></td><td class="n">Relative humidity HC 2</td><td class="d">Room humidity for heating circuit 2. Listed for WPMsystem.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-590"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">590<small>doc 591</small></td><td class="n">Dew point temperature HC 2</td><td class="d">Room dew point for heating circuit 2. Listed for WPMsystem.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-591"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">591<small>doc 592</small></td><td class="n">Room actual temperature HC 3</td><td class="d">Room temperature for heating circuit 3. Listed for WPMsystem.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-592"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">592<small>doc 593</small></td><td class="n">Room set temperature HC 3</td><td class="d">Room setpoint for heating circuit 3. Listed for WPMsystem.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-593"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">593<small>doc 594</small></td><td class="n">Relative humidity HC 3</td><td class="d">Room humidity for heating circuit 3. Listed for WPMsystem.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-594"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">594<small>doc 595</small></td><td class="n">Dew point temperature HC 3</td><td class="d">Room dew point for heating circuit 3. Listed for WPMsystem.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-595"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">595<small>doc 596</small></td><td class="n">Room actual temperature HC 4</td><td class="d">Room temperature for heating circuit 4. Listed for WPMsystem.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-596"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">596<small>doc 597</small></td><td class="n">Room set temperature HC 4</td><td class="d">Room setpoint for heating circuit 4. Listed for WPMsystem.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-597"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">597<small>doc 598</small></td><td class="n">Relative humidity HC 4</td><td class="d">Room humidity for heating circuit 4. Listed for WPMsystem.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-598"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">598<small>doc 599</small></td><td class="n">Dew point temperature HC 4</td><td class="d">Room dew point for heating circuit 4. Listed for WPMsystem.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-599"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">599<small>doc 600</small></td><td class="n">Room actual temperature HC 5</td><td class="d">Room temperature for heating circuit 5. Listed for WPMsystem.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-600"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">600<small>doc 601</small></td><td class="n">Room set temperature HC 5</td><td class="d">Room setpoint for heating circuit 5. Listed for WPMsystem.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-601"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">601<small>doc 602</small></td><td class="n">Relative humidity HC 5</td><td class="d">Room humidity for heating circuit 5. Listed for WPMsystem.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-602"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">602<small>doc 603</small></td><td class="n">Dew point temperature HC 5</td><td class="d">Room dew point for heating circuit 5. Listed for WPMsystem.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-603"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">603<small>doc 604</small></td><td class="n">Room set temperature cooling circuit 1</td><td class="d">Room cooling setpoint for cooling circuit 1. Listed for WPMsystem.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-604"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">604<small>doc 605</small></td><td class="n">Room set temperature cooling circuit 2</td><td class="d">Room cooling setpoint for cooling circuit 2. Listed for WPMsystem.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-605"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">605<small>doc 606</small></td><td class="n">Room set temperature cooling circuit 3</td><td class="d">Room cooling setpoint for cooling circuit 3. Listed for WPMsystem.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-606"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">606<small>doc 607</small></td><td class="n">Room set temperature cooling circuit 4</td><td class="d">Room cooling setpoint for cooling circuit 4. Listed for WPMsystem.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-607"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">607<small>doc 608</small></td><td class="n">Room set temperature cooling circuit 5</td><td class="d">Room cooling setpoint for cooling circuit 5. Listed for WPMsystem.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2500"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2500<small>doc 2501</small></td><td class="n">Operating status</td><td class="d">Packed system status flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = HC 1 pump; bit 1 = HC 2 pump; bit 2 = Heat-up program; bit 3 = NHZ stages running; bit 4 = HP in heating mode; bit 5 = HP in DHW mode; bit 6 = Compressor running; bit 7 = Summer mode active; bit 8 = Cooling mode active; bit 9 = At least one IWS in defrost mode; bit 10 = Silent mode 1 active; bit 11 = Silent mode 2 active (HP off)</td></tr>
<tr data-row data-type="input_register" id="r-ir-2501"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2501<small>doc 2502</small></td><td class="n">Power-off (utility release)</td><td class="d">Utility (EVU) release flag; German original EVU-FREIGABE.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Power-off (EVU release)</td></tr>
<tr data-row data-type="input_register" id="r-ir-2502"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2502<small>doc 2503</small></td><td class="n">Operating status compressors</td><td class="d">Packed compressor, buffer pump and booster heater flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Compressor 1; bit 1 = Compressor 2; bit 2 = Compressor 3; bit 3 = Compressor 4; bit 4 = Compressor 5; bit 5 = Compressor 6; bit 6 = Buffer charging pump 1; bit 7 = Buffer charging pump 2; bit 8 = Buffer charging pump 3; bit 9 = Buffer charging pump 4; bit 10 = Buffer charging pump 5; bit 11 = Buffer charging pump 6; bit 12 = NHZ 1; bit 13 = NHZ 2</td></tr>
<tr data-row data-type="input_register" id="r-ir-2503"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2503<small>doc 2504</small></td><td class="n">Fault status</td><td class="d">1 = system fault present; acknowledge only via SERVICEWELT.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No fault; 1 = Fault</td></tr>
<tr data-row data-type="input_register" id="r-ir-2505"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2505<small>doc 2506</small></td><td class="n">Defrost initiated</td><td class="d">1 = defrost has been started.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Initiated</td></tr>
<tr data-row data-type="input_register" id="r-ir-2506"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2506<small>doc 2507</small></td><td class="n">Active error</td><td class="d">Number of the active fault.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2507"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2507<small>doc 2508</small></td><td class="n">Message number</td><td class="d">Number of the active message.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2508"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2508<small>doc 2509</small></td><td class="n">Heating circuit pump 1 status</td><td class="d">Output state reported by the WPM: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2509"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2509<small>doc 2510</small></td><td class="n">Heating circuit pump 2 status</td><td class="d">Output state reported by the WPM: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2510"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2510<small>doc 2511</small></td><td class="n">Heating circuit pump 3 status</td><td class="d">Output state reported by the WPM: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2511"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2511<small>doc 2512</small></td><td class="n">Buffer charging pump 1 status</td><td class="d">Output state reported by the WPM: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2512"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2512<small>doc 2513</small></td><td class="n">Buffer charging pump 2 status</td><td class="d">Output state reported by the WPM: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2513"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2513<small>doc 2514</small></td><td class="n">DHW charging pump status</td><td class="d">Output state reported by the WPM: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2514"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2514<small>doc 2515</small></td><td class="n">Source pump status</td><td class="d">Output state reported by the WPM: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2515"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2515<small>doc 2516</small></td><td class="n">Fault output status</td><td class="d">Output state reported by the WPM: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2516"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2516<small>doc 2517</small></td><td class="n">DHW circulation pump status</td><td class="d">Output state reported by the WPM: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2517"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2517<small>doc 2518</small></td><td class="n">WE 2 DHW status</td><td class="d">Output state reported by the WPM: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2518"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2518<small>doc 2519</small></td><td class="n">WE 2 heating status</td><td class="d">Output state reported by the WPM: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2519"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2519<small>doc 2520</small></td><td class="n">Cooling mode status</td><td class="d">Output state reported by the WPM: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2520"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2520<small>doc 2521</small></td><td class="n">Mixer open HC 2 status</td><td class="d">Output state reported by the WPM: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2521"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2521<small>doc 2522</small></td><td class="n">Mixer close HC 2 status</td><td class="d">Output state reported by the WPM: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2522"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2522<small>doc 2523</small></td><td class="n">Mixer open HC 3 status</td><td class="d">Output state reported by the WPM: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2523"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2523<small>doc 2524</small></td><td class="n">Mixer close HC 3 status</td><td class="d">Output state reported by the WPM: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2524"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2524<small>doc 2525</small></td><td class="n">NHZ 1 status</td><td class="d">Output state reported by the WPM: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2525"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2525<small>doc 2526</small></td><td class="n">NHZ 2 status</td><td class="d">Output state reported by the WPM: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2526"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2526<small>doc 2527</small></td><td class="n">NHZ 1/2 status</td><td class="d">Output state reported by the WPM: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2527"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2527<small>doc 2528</small></td><td class="n">Heating circuit pump 4 status</td><td class="d">Output state reported by the WPE extension: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2528"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2528<small>doc 2529</small></td><td class="n">Heating circuit pump 5 status</td><td class="d">Output state reported by the WPE extension: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2529"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2529<small>doc 2530</small></td><td class="n">Buffer charging pump 3 status</td><td class="d">Output state reported by the WPE extension: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2530"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2530<small>doc 2531</small></td><td class="n">Buffer charging pump 4 status</td><td class="d">Output state reported by the WPE extension: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2531"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2531<small>doc 2532</small></td><td class="n">Buffer charging pump 5 status</td><td class="d">Output state reported by the WPE extension: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2532"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2532<small>doc 2533</small></td><td class="n">Buffer charging pump 6 status</td><td class="d">Output state reported by the WPE extension: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2533"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2533<small>doc 2534</small></td><td class="n">Diff. controller pump 1 status</td><td class="d">Output state reported by the WPE extension: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2534"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2534<small>doc 2535</small></td><td class="n">Diff. controller pump 2 status</td><td class="d">Output state reported by the WPE extension: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2535"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2535<small>doc 2536</small></td><td class="n">Pool pump primary status</td><td class="d">Output state reported by the WPE extension: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2536"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2536<small>doc 2537</small></td><td class="n">Pool pump secondary status</td><td class="d">Output state reported by the WPE extension: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2537"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2537<small>doc 2538</small></td><td class="n">Mixer open HC 4 status</td><td class="d">Output state reported by the WPE extension: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2538"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2538<small>doc 2539</small></td><td class="n">Mixer close HC 4 status</td><td class="d">Output state reported by the WPE extension: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2539"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2539<small>doc 2540</small></td><td class="n">Mixer open HC 5 status</td><td class="d">Output state reported by the WPE extension: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2540"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2540<small>doc 2541</small></td><td class="n">Mixer close HC 5 status</td><td class="d">Output state reported by the WPE extension: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2541"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2541<small>doc 2542</small></td><td class="n">Compressor 1 status</td><td class="d">Output state reported by the heat pump: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2542"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2542<small>doc 2543</small></td><td class="n">Compressor 2 status</td><td class="d">Output state reported by the heat pump: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2543"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2543<small>doc 2544</small></td><td class="n">Compressor 3 status</td><td class="d">Output state reported by the heat pump: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2544"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2544<small>doc 2545</small></td><td class="n">Compressor 4 status</td><td class="d">Output state reported by the heat pump: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2545"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2545<small>doc 2546</small></td><td class="n">Compressor 5 status</td><td class="d">Output state reported by the heat pump: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2546"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2546<small>doc 2547</small></td><td class="n">Compressor 6 status</td><td class="d">Output state reported by the heat pump: 0 = off, 1 = on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3500"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3500<small>doc 3501</small></td><td class="n">VD HEATING DAY kWh heat all HPs</td><td class="d">Today heat output for heating by compressor, all heat pumps.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3501"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3501<small>doc 3502</small></td><td class="n">VD HEATING TOTAL kWh heat all HPs</td><td class="d">Total heat output for heating by compressor, all heat pumps, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3502"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3502<small>doc 3503</small></td><td class="n">VD HEATING TOTAL MWh heat all HPs</td><td class="d">Total heat output for heating by compressor, all heat pumps, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3503"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3503<small>doc 3504</small></td><td class="n">VD DHW DAY kWh heat all HPs</td><td class="d">Today heat output for DHW by compressor, all heat pumps.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3504"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3504<small>doc 3505</small></td><td class="n">VD DHW TOTAL kWh heat all HPs</td><td class="d">Total heat output for DHW by compressor, all heat pumps, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3505"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3505<small>doc 3506</small></td><td class="n">VD DHW TOTAL MWh heat all HPs</td><td class="d">Total heat output for DHW by compressor, all heat pumps, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3506"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3506<small>doc 3507</small></td><td class="n">NHZ HEATING TOTAL kWh heat all HPs</td><td class="d">Total heat output for heating by booster heater, all heat pumps, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3507"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3507<small>doc 3508</small></td><td class="n">NHZ HEATING TOTAL MWh heat all HPs</td><td class="d">Total heat output for heating by booster heater, all heat pumps, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3508"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3508<small>doc 3509</small></td><td class="n">NHZ DHW TOTAL kWh heat all HPs</td><td class="d">Total heat output for DHW by booster heater, all heat pumps, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3509"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3509<small>doc 3510</small></td><td class="n">NHZ DHW TOTAL MWh heat all HPs</td><td class="d">Total heat output for DHW by booster heater, all heat pumps, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3510"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3510<small>doc 3511</small></td><td class="n">VD HEATING DAY kWh power consumption all HPs</td><td class="d">Today electricity used for heating by compressor, all heat pumps.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3511"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3511<small>doc 3512</small></td><td class="n">VD HEATING TOTAL kWh power consumption all HPs</td><td class="d">Total electricity used for heating by compressor, all heat pumps, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3512"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3512<small>doc 3513</small></td><td class="n">VD HEATING TOTAL MWh power consumption all HPs</td><td class="d">Total electricity used for heating by compressor, all heat pumps, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3513"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3513<small>doc 3514</small></td><td class="n">VD DHW DAY kWh power consumption all HPs</td><td class="d">Today electricity used for DHW by compressor, all heat pumps.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3514"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3514<small>doc 3515</small></td><td class="n">VD DHW TOTAL kWh power consumption all HPs</td><td class="d">Total electricity used for DHW by compressor, all heat pumps, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3515"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3515<small>doc 3516</small></td><td class="n">VD DHW TOTAL MWh power consumption all HPs</td><td class="d">Total electricity used for DHW by compressor, all heat pumps, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3516"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3516<small>doc 3517</small></td><td class="n">Runtime VD HEATING</td><td class="d">Operating hours, compressor heating.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3517"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3517<small>doc 3518</small></td><td class="n">Runtime VD DHW</td><td class="d">Operating hours, compressor DHW.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3518"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3518<small>doc 3519</small></td><td class="n">Runtime VD COOLING</td><td class="d">Operating hours, compressor cooling.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3519"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3519<small>doc 3520</small></td><td class="n">Runtime NHZ 1</td><td class="d">Operating hours, booster heater 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3520"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3520<small>doc 3521</small></td><td class="n">Runtime NHZ 2</td><td class="d">Operating hours, booster heater 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3521"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3521<small>doc 3522</small></td><td class="n">Runtime NHZ 1/2</td><td class="d">Operating hours, booster heater 1/2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3522"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3522<small>doc 3523</small></td><td class="n">VD HEATING DAY kWh heat HP 1</td><td class="d">Today heat output for heating by compressor, heat pump 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3523"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3523<small>doc 3524</small></td><td class="n">VD HEATING TOTAL kWh heat HP 1</td><td class="d">Total heat output for heating by compressor, heat pump 1, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3524"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3524<small>doc 3525</small></td><td class="n">VD HEATING TOTAL MWh heat HP 1</td><td class="d">Total heat output for heating by compressor, heat pump 1, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3525"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3525<small>doc 3526</small></td><td class="n">VD DHW DAY kWh heat HP 1</td><td class="d">Today heat output for DHW by compressor, heat pump 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3526"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3526<small>doc 3527</small></td><td class="n">VD DHW TOTAL kWh heat HP 1</td><td class="d">Total heat output for DHW by compressor, heat pump 1, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3527"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3527<small>doc 3528</small></td><td class="n">VD DHW TOTAL MWh heat HP 1</td><td class="d">Total heat output for DHW by compressor, heat pump 1, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3528"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3528<small>doc 3529</small></td><td class="n">NHZ HEATING TOTAL kWh heat HP 1</td><td class="d">Total heat output for heating by booster heater, heat pump 1, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3529"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3529<small>doc 3530</small></td><td class="n">NHZ HEATING TOTAL MWh heat HP 1</td><td class="d">Total heat output for heating by booster heater, heat pump 1, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3530"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3530<small>doc 3531</small></td><td class="n">NHZ DHW TOTAL kWh heat HP 1</td><td class="d">Total heat output for DHW by booster heater, heat pump 1, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3531"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3531<small>doc 3532</small></td><td class="n">NHZ DHW TOTAL MWh heat HP 1</td><td class="d">Total heat output for DHW by booster heater, heat pump 1, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3532"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3532<small>doc 3533</small></td><td class="n">VD HEATING DAY kWh power consumption HP 1</td><td class="d">Today electricity used for heating by compressor, heat pump 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3533"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3533<small>doc 3534</small></td><td class="n">VD HEATING TOTAL kWh power consumption HP 1</td><td class="d">Total electricity used for heating by compressor, heat pump 1, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3534"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3534<small>doc 3535</small></td><td class="n">VD HEATING TOTAL MWh power consumption HP 1</td><td class="d">Total electricity used for heating by compressor, heat pump 1, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3535"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3535<small>doc 3536</small></td><td class="n">VD DHW DAY kWh power consumption HP 1</td><td class="d">Today electricity used for DHW by compressor, heat pump 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3536"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3536<small>doc 3537</small></td><td class="n">VD DHW TOTAL kWh power consumption HP 1</td><td class="d">Total electricity used for DHW by compressor, heat pump 1, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3537"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3537<small>doc 3538</small></td><td class="n">VD DHW TOTAL MWh power consumption HP 1</td><td class="d">Total electricity used for DHW by compressor, heat pump 1, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3538"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3538<small>doc 3539</small></td><td class="n">Runtime VD 1 HEATING HP 1</td><td class="d">Operating hours, compressor 1 heating, heat pump 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3539"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3539<small>doc 3540</small></td><td class="n">Runtime VD 2 HEATING HP 1</td><td class="d">Operating hours, compressor 2 heating, heat pump 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3540"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3540<small>doc 3541</small></td><td class="n">Runtime VD 1/2 HEATING HP 1</td><td class="d">Operating hours, compressor 1/2 heating, heat pump 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3541"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3541<small>doc 3542</small></td><td class="n">Runtime VD 1 DHW HP 1</td><td class="d">Operating hours, compressor 1 DHW, heat pump 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3542"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3542<small>doc 3543</small></td><td class="n">Runtime VD 2 DHW HP 1</td><td class="d">Operating hours, compressor 2 DHW, heat pump 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3543"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3543<small>doc 3544</small></td><td class="n">Runtime VD 1/2 DHW HP 1</td><td class="d">Operating hours, compressor 1/2 DHW, heat pump 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3544"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3544<small>doc 3545</small></td><td class="n">Runtime VD COOLING HP 1</td><td class="d">Operating hours, compressor cooling, heat pump 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3545"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3545<small>doc 3546</small></td><td class="n">Runtime NHZ 1 (booster heater)</td><td class="d">Operating hours of booster heater stage 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3546"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3546<small>doc 3547</small></td><td class="n">Runtime NHZ 2 (booster heater)</td><td class="d">Operating hours of booster heater stage 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3547"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3547<small>doc 3548</small></td><td class="n">Runtime NHZ 1/2 (booster heater)</td><td class="d">Operating hours of booster heater stage 1/2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3548"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3548<small>doc 3549</small></td><td class="n">VD HEATING DAY kWh heat HP 2</td><td class="d">Today heat output for heating by compressor, heat pump 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3549"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3549<small>doc 3550</small></td><td class="n">VD HEATING TOTAL kWh heat HP 2</td><td class="d">Total heat output for heating by compressor, heat pump 2, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3550"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3550<small>doc 3551</small></td><td class="n">VD HEATING TOTAL MWh heat HP 2</td><td class="d">Total heat output for heating by compressor, heat pump 2, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3551"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3551<small>doc 3552</small></td><td class="n">VD DHW DAY kWh heat HP 2</td><td class="d">Today heat output for DHW by compressor, heat pump 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3552"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3552<small>doc 3553</small></td><td class="n">VD DHW TOTAL kWh heat HP 2</td><td class="d">Total heat output for DHW by compressor, heat pump 2, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3553"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3553<small>doc 3554</small></td><td class="n">VD DHW TOTAL MWh heat HP 2</td><td class="d">Total heat output for DHW by compressor, heat pump 2, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3554"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3554<small>doc 3555</small></td><td class="n">VD HEATING DAY kWh power consumption HP 2</td><td class="d">Today electricity used for heating by compressor, heat pump 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3555"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3555<small>doc 3556</small></td><td class="n">VD HEATING TOTAL kWh power consumption HP 2</td><td class="d">Total electricity used for heating by compressor, heat pump 2, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3556"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3556<small>doc 3557</small></td><td class="n">VD HEATING TOTAL MWh power consumption HP 2</td><td class="d">Total electricity used for heating by compressor, heat pump 2, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3557"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3557<small>doc 3558</small></td><td class="n">VD DHW DAY kWh power consumption HP 2</td><td class="d">Today electricity used for DHW by compressor, heat pump 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3558"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3558<small>doc 3559</small></td><td class="n">VD DHW TOTAL kWh power consumption HP 2</td><td class="d">Total electricity used for DHW by compressor, heat pump 2, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3559"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3559<small>doc 3560</small></td><td class="n">VD DHW TOTAL MWh power consumption HP 2</td><td class="d">Total electricity used for DHW by compressor, heat pump 2, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3560"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3560<small>doc 3561</small></td><td class="n">Runtime VD 1 HEATING HP 2</td><td class="d">Operating hours, compressor 1 heating, heat pump 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3561"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3561<small>doc 3562</small></td><td class="n">Runtime VD 2 HEATING HP 2</td><td class="d">Operating hours, compressor 2 heating, heat pump 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3562"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3562<small>doc 3563</small></td><td class="n">Runtime VD 1/2 HEATING HP 2</td><td class="d">Operating hours, compressor 1/2 heating, heat pump 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3563"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3563<small>doc 3564</small></td><td class="n">Runtime VD 1 DHW HP 2</td><td class="d">Operating hours, compressor 1 DHW, heat pump 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3564"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3564<small>doc 3565</small></td><td class="n">Runtime VD 2 DHW HP 2</td><td class="d">Operating hours, compressor 2 DHW, heat pump 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3565"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3565<small>doc 3566</small></td><td class="n">Runtime VD 1/2 DHW HP 2</td><td class="d">Operating hours, compressor 1/2 DHW, heat pump 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3566"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3566<small>doc 3567</small></td><td class="n">Runtime VD COOLING HP 2</td><td class="d">Operating hours, compressor cooling, heat pump 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3567"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3567<small>doc 3568</small></td><td class="n">VD HEATING DAY kWh heat HP 3</td><td class="d">Today heat output for heating by compressor, heat pump 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3568"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3568<small>doc 3569</small></td><td class="n">VD HEATING TOTAL kWh heat HP 3</td><td class="d">Total heat output for heating by compressor, heat pump 3, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3569"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3569<small>doc 3570</small></td><td class="n">VD HEATING TOTAL MWh heat HP 3</td><td class="d">Total heat output for heating by compressor, heat pump 3, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3570"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3570<small>doc 3571</small></td><td class="n">VD DHW DAY kWh heat HP 3</td><td class="d">Today heat output for DHW by compressor, heat pump 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3571"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3571<small>doc 3572</small></td><td class="n">VD DHW TOTAL kWh heat HP 3</td><td class="d">Total heat output for DHW by compressor, heat pump 3, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3572"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3572<small>doc 3573</small></td><td class="n">VD DHW TOTAL MWh heat HP 3</td><td class="d">Total heat output for DHW by compressor, heat pump 3, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3573"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3573<small>doc 3574</small></td><td class="n">VD HEATING DAY kWh power consumption HP 3</td><td class="d">Today electricity used for heating by compressor, heat pump 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3574"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3574<small>doc 3575</small></td><td class="n">VD HEATING TOTAL kWh power consumption HP 3</td><td class="d">Total electricity used for heating by compressor, heat pump 3, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3575"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3575<small>doc 3576</small></td><td class="n">VD HEATING TOTAL MWh power consumption HP 3</td><td class="d">Total electricity used for heating by compressor, heat pump 3, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3576"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3576<small>doc 3577</small></td><td class="n">VD DHW DAY kWh power consumption HP 3</td><td class="d">Today electricity used for DHW by compressor, heat pump 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3577"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3577<small>doc 3578</small></td><td class="n">VD DHW TOTAL kWh power consumption HP 3</td><td class="d">Total electricity used for DHW by compressor, heat pump 3, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3578"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3578<small>doc 3579</small></td><td class="n">VD DHW TOTAL MWh power consumption HP 3</td><td class="d">Total electricity used for DHW by compressor, heat pump 3, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3579"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3579<small>doc 3580</small></td><td class="n">Runtime VD 1 HEATING HP 3</td><td class="d">Operating hours, compressor 1 heating, heat pump 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3580"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3580<small>doc 3581</small></td><td class="n">Runtime VD 2 HEATING HP 3</td><td class="d">Operating hours, compressor 2 heating, heat pump 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3581"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3581<small>doc 3582</small></td><td class="n">Runtime VD 1/2 HEATING HP 3</td><td class="d">Operating hours, compressor 1/2 heating, heat pump 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3582"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3582<small>doc 3583</small></td><td class="n">Runtime VD 1 DHW HP 3</td><td class="d">Operating hours, compressor 1 DHW, heat pump 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3583"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3583<small>doc 3584</small></td><td class="n">Runtime VD 2 DHW HP 3</td><td class="d">Operating hours, compressor 2 DHW, heat pump 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3584"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3584<small>doc 3585</small></td><td class="n">Runtime VD 1/2 DHW HP 3</td><td class="d">Operating hours, compressor 1/2 DHW, heat pump 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3585"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3585<small>doc 3586</small></td><td class="n">Runtime VD COOLING HP 3</td><td class="d">Operating hours, compressor cooling, heat pump 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3586"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3586<small>doc 3587</small></td><td class="n">VD HEATING DAY kWh heat HP 4</td><td class="d">Today heat output for heating by compressor, heat pump 4.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3587"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3587<small>doc 3588</small></td><td class="n">VD HEATING TOTAL kWh heat HP 4</td><td class="d">Total heat output for heating by compressor, heat pump 4, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3588"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3588<small>doc 3589</small></td><td class="n">VD HEATING TOTAL MWh heat HP 4</td><td class="d">Total heat output for heating by compressor, heat pump 4, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3589"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3589<small>doc 3590</small></td><td class="n">VD DHW DAY kWh heat HP 4</td><td class="d">Today heat output for DHW by compressor, heat pump 4.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3590"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3590<small>doc 3591</small></td><td class="n">VD DHW TOTAL kWh heat HP 4</td><td class="d">Total heat output for DHW by compressor, heat pump 4, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3591"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3591<small>doc 3592</small></td><td class="n">VD DHW TOTAL MWh heat HP 4</td><td class="d">Total heat output for DHW by compressor, heat pump 4, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3592"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3592<small>doc 3593</small></td><td class="n">VD HEATING DAY kWh power consumption HP 4</td><td class="d">Today electricity used for heating by compressor, heat pump 4.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3593"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3593<small>doc 3594</small></td><td class="n">VD HEATING TOTAL kWh power consumption HP 4</td><td class="d">Total electricity used for heating by compressor, heat pump 4, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3594"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3594<small>doc 3595</small></td><td class="n">VD HEATING TOTAL MWh power consumption HP 4</td><td class="d">Total electricity used for heating by compressor, heat pump 4, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3595"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3595<small>doc 3596</small></td><td class="n">VD DHW DAY kWh power consumption HP 4</td><td class="d">Today electricity used for DHW by compressor, heat pump 4.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3596"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3596<small>doc 3597</small></td><td class="n">VD DHW TOTAL kWh power consumption HP 4</td><td class="d">Total electricity used for DHW by compressor, heat pump 4, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3597"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3597<small>doc 3598</small></td><td class="n">VD DHW TOTAL MWh power consumption HP 4</td><td class="d">Total electricity used for DHW by compressor, heat pump 4, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3598"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3598<small>doc 3599</small></td><td class="n">Runtime VD 1 HEATING HP 4</td><td class="d">Operating hours, compressor 1 heating, heat pump 4.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3599"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3599<small>doc 3600</small></td><td class="n">Runtime VD 2 HEATING HP 4</td><td class="d">Operating hours, compressor 2 heating, heat pump 4.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3600"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3600<small>doc 3601</small></td><td class="n">Runtime VD 1/2 HEATING HP 4</td><td class="d">Operating hours, compressor 1/2 heating, heat pump 4.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3601"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3601<small>doc 3602</small></td><td class="n">Runtime VD 1 DHW HP 4</td><td class="d">Operating hours, compressor 1 DHW, heat pump 4.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3602"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3602<small>doc 3603</small></td><td class="n">Runtime VD 2 DHW HP 4</td><td class="d">Operating hours, compressor 2 DHW, heat pump 4.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3603"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3603<small>doc 3604</small></td><td class="n">Runtime VD 1/2 DHW HP 4</td><td class="d">Operating hours, compressor 1/2 DHW, heat pump 4.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3604"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3604<small>doc 3605</small></td><td class="n">Runtime VD COOLING HP 4</td><td class="d">Operating hours, compressor cooling, heat pump 4.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3605"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3605<small>doc 3606</small></td><td class="n">VD HEATING DAY kWh heat HP 5</td><td class="d">Today heat output for heating by compressor, heat pump 5.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3606"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3606<small>doc 3607</small></td><td class="n">VD HEATING TOTAL kWh heat HP 5</td><td class="d">Total heat output for heating by compressor, heat pump 5, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3607"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3607<small>doc 3608</small></td><td class="n">VD HEATING TOTAL MWh heat HP 5</td><td class="d">Total heat output for heating by compressor, heat pump 5, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3608"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3608<small>doc 3609</small></td><td class="n">VD DHW DAY kWh heat HP 5</td><td class="d">Today heat output for DHW by compressor, heat pump 5.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3609"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3609<small>doc 3610</small></td><td class="n">VD DHW TOTAL kWh heat HP 5</td><td class="d">Total heat output for DHW by compressor, heat pump 5, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3610"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3610<small>doc 3611</small></td><td class="n">VD DHW TOTAL MWh heat HP 5</td><td class="d">Total heat output for DHW by compressor, heat pump 5, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3611"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3611<small>doc 3612</small></td><td class="n">VD HEATING DAY kWh power consumption HP 5</td><td class="d">Today electricity used for heating by compressor, heat pump 5.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3612"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3612<small>doc 3613</small></td><td class="n">VD HEATING TOTAL kWh power consumption HP 5</td><td class="d">Total electricity used for heating by compressor, heat pump 5, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3613"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3613<small>doc 3614</small></td><td class="n">VD HEATING TOTAL MWh power consumption HP 5</td><td class="d">Total electricity used for heating by compressor, heat pump 5, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3614"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3614<small>doc 3615</small></td><td class="n">VD DHW DAY kWh power consumption HP 5</td><td class="d">Today electricity used for DHW by compressor, heat pump 5.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3615"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3615<small>doc 3616</small></td><td class="n">VD DHW TOTAL kWh power consumption HP 5</td><td class="d">Total electricity used for DHW by compressor, heat pump 5, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3616"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3616<small>doc 3617</small></td><td class="n">VD DHW TOTAL MWh power consumption HP 5</td><td class="d">Total electricity used for DHW by compressor, heat pump 5, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3617"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3617<small>doc 3618</small></td><td class="n">Runtime VD 1 HEATING HP 5</td><td class="d">Operating hours, compressor 1 heating, heat pump 5.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3618"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3618<small>doc 3619</small></td><td class="n">Runtime VD 2 HEATING HP 5</td><td class="d">Operating hours, compressor 2 heating, heat pump 5.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3619"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3619<small>doc 3620</small></td><td class="n">Runtime VD 1/2 HEATING HP 5</td><td class="d">Operating hours, compressor 1/2 heating, heat pump 5.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3620"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3620<small>doc 3621</small></td><td class="n">Runtime VD 1 DHW HP 5</td><td class="d">Operating hours, compressor 1 DHW, heat pump 5.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3621"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3621<small>doc 3622</small></td><td class="n">Runtime VD 2 DHW HP 5</td><td class="d">Operating hours, compressor 2 DHW, heat pump 5.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3622"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3622<small>doc 3623</small></td><td class="n">Runtime VD 1/2 DHW HP 5</td><td class="d">Operating hours, compressor 1/2 DHW, heat pump 5.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3623"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3623<small>doc 3624</small></td><td class="n">Runtime VD COOLING HP 5</td><td class="d">Operating hours, compressor cooling, heat pump 5.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3624"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3624<small>doc 3625</small></td><td class="n">VD HEATING DAY kWh heat HP 6</td><td class="d">Today heat output for heating by compressor, heat pump 6.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3625"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3625<small>doc 3626</small></td><td class="n">VD HEATING TOTAL kWh heat HP 6</td><td class="d">Total heat output for heating by compressor, heat pump 6, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3626"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3626<small>doc 3627</small></td><td class="n">VD HEATING TOTAL MWh heat HP 6</td><td class="d">Total heat output for heating by compressor, heat pump 6, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3627"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3627<small>doc 3628</small></td><td class="n">VD DHW DAY kWh heat HP 6</td><td class="d">Today heat output for DHW by compressor, heat pump 6.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3628"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3628<small>doc 3629</small></td><td class="n">VD DHW TOTAL kWh heat HP 6</td><td class="d">Total heat output for DHW by compressor, heat pump 6, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3629"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3629<small>doc 3630</small></td><td class="n">VD DHW TOTAL MWh heat HP 6</td><td class="d">Total heat output for DHW by compressor, heat pump 6, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3630"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3630<small>doc 3631</small></td><td class="n">VD HEATING DAY kWh power consumption HP 6</td><td class="d">Today electricity used for heating by compressor, heat pump 6.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3631"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3631<small>doc 3632</small></td><td class="n">VD HEATING TOTAL kWh power consumption HP 6</td><td class="d">Total electricity used for heating by compressor, heat pump 6, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3632"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3632<small>doc 3633</small></td><td class="n">VD HEATING TOTAL MWh power consumption HP 6</td><td class="d">Total electricity used for heating by compressor, heat pump 6, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3633"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3633<small>doc 3634</small></td><td class="n">VD DHW DAY kWh power consumption HP 6</td><td class="d">Today electricity used for DHW by compressor, heat pump 6.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3634"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3634<small>doc 3635</small></td><td class="n">VD DHW TOTAL kWh power consumption HP 6</td><td class="d">Total electricity used for DHW by compressor, heat pump 6, kWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3635"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3635<small>doc 3636</small></td><td class="n">VD DHW TOTAL MWh power consumption HP 6</td><td class="d">Total electricity used for DHW by compressor, heat pump 6, MWh part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3636"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3636<small>doc 3637</small></td><td class="n">Runtime VD 1 HEATING HP 6</td><td class="d">Operating hours, compressor 1 heating, heat pump 6.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3637"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3637<small>doc 3638</small></td><td class="n">Runtime VD 2 HEATING HP 6</td><td class="d">Operating hours, compressor 2 heating, heat pump 6.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3638"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3638<small>doc 3639</small></td><td class="n">Runtime VD 1/2 HEATING HP 6</td><td class="d">Operating hours, compressor 1/2 heating, heat pump 6.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3639"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3639<small>doc 3640</small></td><td class="n">Runtime VD 1 DHW HP 6</td><td class="d">Operating hours, compressor 1 DHW, heat pump 6.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3640"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3640<small>doc 3641</small></td><td class="n">Runtime VD 2 DHW HP 6</td><td class="d">Operating hours, compressor 2 DHW, heat pump 6.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3641"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3641<small>doc 3642</small></td><td class="n">Runtime VD 1/2 DHW HP 6</td><td class="d">Operating hours, compressor 1/2 DHW, heat pump 6.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3642"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3642<small>doc 3643</small></td><td class="n">Runtime VD COOLING HP 6</td><td class="d">Operating hours, compressor cooling, heat pump 6.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3643"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3643<small>doc 3644</small></td><td class="n">Runtime VD HEATING HP 1</td><td class="d">Operating hours, compressor heating, heat pump 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3644"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3644<small>doc 3645</small></td><td class="n">Runtime VD DHW HP 1</td><td class="d">Operating hours, compressor DHW, heat pump 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3645"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3645<small>doc 3646</small></td><td class="n">Runtime VD HEATING HP 2</td><td class="d">Operating hours, compressor heating, heat pump 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3646"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3646<small>doc 3647</small></td><td class="n">Runtime VD DHW HP 2</td><td class="d">Operating hours, compressor DHW, heat pump 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3647"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3647<small>doc 3648</small></td><td class="n">Runtime VD HEATING HP 3</td><td class="d">Operating hours, compressor heating, heat pump 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3648"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3648<small>doc 3649</small></td><td class="n">Runtime VD DHW HP 3</td><td class="d">Operating hours, compressor DHW, heat pump 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3649"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3649<small>doc 3650</small></td><td class="n">Runtime VD HEATING HP 4</td><td class="d">Operating hours, compressor heating, heat pump 4.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3650"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3650<small>doc 3651</small></td><td class="n">Runtime VD DHW HP 4</td><td class="d">Operating hours, compressor DHW, heat pump 4.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3651"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3651<small>doc 3652</small></td><td class="n">Runtime VD HEATING HP 5</td><td class="d">Operating hours, compressor heating, heat pump 5.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3652"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3652<small>doc 3653</small></td><td class="n">Runtime VD DHW HP 5</td><td class="d">Operating hours, compressor DHW, heat pump 5.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3653"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3653<small>doc 3654</small></td><td class="n">Runtime VD HEATING HP 6</td><td class="d">Operating hours, compressor heating, heat pump 6.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3654"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3654<small>doc 3655</small></td><td class="n">Runtime VD DHW HP 6</td><td class="d">Operating hours, compressor DHW, heat pump 6.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5000"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5000<small>doc 5001</small></td><td class="n">SG Ready operating state</td><td class="d">Resulting SG Ready state 1-4.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = State 1: heating must not start, frost protection only; 2 = State 2: normal automatic/programmed operation; 3 = State 3: accelerated mode with raised heating/DHW setpoints; 4 = State 4: immediate switch to maximum heating/DHW setpoints</td></tr>
<tr data-row data-type="input_register" id="r-ir-5001"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5001<small>doc 5002</small></td><td class="n">Controller identification</td><td class="d">Type code of the connected controller.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">103 = LWZ 303/403 Integral/SOL, LWA 403, LWZ 304/404 Trend/FLEX, LWZ Smart, LWZ 604 Air, LWZ 5 S Plus/Trend/Smart, LWZ 8 S Trend; 104 = LWZ 304/404 SOL, LWZ 504, LWZ 5/8 CS Premium, VCR-I 8 CS Premium CN; 390 = WPM 3; 391 = WPM 3i; 449 = WPMsystem</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1500"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1500<small>doc 1501</small></td><td class="n">Operating mode</td><td class="d">Selects the controller operating mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Emergency operation; 1 = Standby mode; 2 = Programmed operation; 3 = Comfort mode; 4 = ECO mode; 5 = DHW mode</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1501"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1501<small>doc 1502</small></td><td class="n">Comfort temperature HC 1</td><td class="d">Comfort room setpoint, heating circuit 1.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1502"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1502<small>doc 1503</small></td><td class="n">ECO temperature HC 1</td><td class="d">ECO (setback) room setpoint, heating circuit 1.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1503"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1503<small>doc 1504</small></td><td class="n">Heating curve rise HC 1</td><td class="d">Heating curve slope, heating circuit 1.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1504"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1504<small>doc 1505</small></td><td class="n">Comfort temperature HC 2</td><td class="d">Comfort room setpoint, heating circuit 2.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1505"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1505<small>doc 1506</small></td><td class="n">ECO temperature HC 2</td><td class="d">ECO room setpoint, heating circuit 2.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1506"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1506<small>doc 1507</small></td><td class="n">Heating curve rise HC 2</td><td class="d">Heating curve slope, heating circuit 2.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1507"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1507<small>doc 1508</small></td><td class="n">Fixed value operation</td><td class="d">Fixed flow setpoint 20-70 °C; 0x9000 switches the function off.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1508"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1508<small>doc 1509</small></td><td class="n">Dual mode temp HZG</td><td class="d">Bivalence point for heating; observe application limits.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1509"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1509<small>doc 1510</small></td><td class="n">Comfort temperature DHW</td><td class="d">Comfort hot water setpoint.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1510"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1510<small>doc 1511</small></td><td class="n">ECO temperature DHW</td><td class="d">ECO hot water setpoint.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1511"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1511<small>doc 1512</small></td><td class="n">DHW stages</td><td class="d">Heat pump stages used for DHW; respect the number fitted.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1512"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1512<small>doc 1513</small></td><td class="n">Dual mode temp WW</td><td class="d">Bivalence point for DHW.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1513"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1513<small>doc 1514</small></td><td class="n">Set flow temperature area cooling</td><td class="d">Flow setpoint for surface cooling.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1514"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1514<small>doc 1515</small></td><td class="n">Flow temp hysteresis area cooling</td><td class="d">Flow temperature hysteresis for surface cooling.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>K</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1515"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1515<small>doc 1516</small></td><td class="n">Set room temperature area cooling</td><td class="d">Room setpoint for surface cooling.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1516"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1516<small>doc 1517</small></td><td class="n">Set flow temperature fan cooling</td><td class="d">Flow setpoint for fan-convector cooling.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1517"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1517<small>doc 1518</small></td><td class="n">Flow temp hysteresis fan cooling</td><td class="d">Flow temperature hysteresis for fan cooling.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>K</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1518"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1518<small>doc 1519</small></td><td class="n">Set room temperature fan cooling</td><td class="d">Room setpoint for fan cooling.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1519"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1519<small>doc 1520</small></td><td class="n">Reset</td><td class="d">Resets the fault list, a heat pump, or the whole system.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = System reset (factory reset, all settings lost); 2 = Fault list reset; 3 = Heat pump reset</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1520"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1520<small>doc 1521</small></td><td class="n">Restart ISG</td><td class="d">Restarts the ISG or emulates the service key.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Restart; 2 = Service key</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4000<small>doc 4001</small></td><td class="n">Switch SG Ready on and off</td><td class="d">Enables or disables SG Ready. Language tables disagree on which code means on; check on site.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4001<small>doc 4002</small></td><td class="n">SG Ready input 1</td><td class="d">Virtual SG Ready contact written by the BMS.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Switched off; 1 = Switched on</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4002<small>doc 4003</small></td><td class="n">SG Ready input 2</td><td class="d">Virtual SG Ready contact written by the BMS.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Switched off; 1 = Switched on</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Stiebel Eltron does not host this software documentation publicly (its own download path for it returns 404). The linked copy is a retailer mirror: the multilingual Stiebel Eltron document unchanged, with one shop cover page added in front, so PDF page numbers are one higher than the printed page numbers.</li><li>Data types from the document: type 2 = signed, value x 0.1 (temperatures, most pressures and flows); type 6 = unsigned 0-65535, x 1; type 7 = signed, value x 0.01; type 8 = unsigned 0-255, x 1. Write by sending the engineering value divided by the same factor (20.3 °C -&gt; 203).</li><li>Unavailable objects return 32768 (0x8000). Not every object exists on every controller; the WPMsystem / WPM 3 / WPM 3i columns are noted in descriptions where a register is not listed for all three.</li><li>Energy counters are split into a kWh register (0-999) and an MWh register: total = MWh x 1000 + kWh. Day counters are single kWh registers.</li><li>Registers 524-527 and 532 (cooling and external heat source temperatures) are printed with the unit K in both the German and English tables; they are kept as published.</li><li>Left out: BUS-STATUS (2505) because it is typed as unsigned 0-65535 while its codes are negative (-1 to -4).</li><li>SG Ready on/off (4001): the language tables of the same document disagree on the coding (German and Italian: 0 = off, 1 = on; English: 0 = on, 1 = off). No value labels are given here; test on site which code switches the function on.</li><li>Holding register 1508 (fixed value operation) accepts 20-70 °C; writing 0x9000 turns the function off. The document says this works on WPMsystem, WPM 3 from software 39005 and WPM 3i from software 39106; older software can only activate and adjust it.</li><li>Integral ventilation units (LWZ/LWA) use a different register set and are mapped separately (stiebel-eltron/isg-modbus-lwz-ventilation-units).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Stiebel Eltron Heat pumps with WPM controller via ISG Modbus TCP/IP (WPMsystem, WPM 3, WPM 3i)</h2><div class="faq"><details open><summary>What Modbus registers does the Stiebel Eltron Heat pumps with WPM controller via ISG Modbus TCP/IP (WPMsystem, WPM 3, WPM 3i) have?</summary><p>This map lists 335 registers: 311 input registers, 24 holding registers. 24 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Stiebel Eltron Heat pumps with WPM controller via ISG Modbus TCP/IP (WPMsystem, WPM 3, WPM 3i) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The document states that ISG addressing is 1-based and gives the example that register 30501 is reached as address 501 with function code 04, so the wire address is the printed number minus one: outside temperature, printed 507, is requested at input register address 506. The document also warns that, depending on the configuration, an offset of 1 may have to be allowed for, so check outside temperature against the controller display first.</p></details><details><summary>What are the minimum Modbus registers to integrate the Stiebel Eltron Heat pumps with WPM controller via ISG Modbus TCP/IP (WPMsystem, WPM 3, WPM 3i)?</summary><p>Start with IR 506 Outside temperature (Outside temperature (check offset)); IR 514 Actual flow temperature (Actual flow temperature); IR 521 Actual DHW temperature (Actual DHW temperature); IR 2500 Operating status (Operating status flags); IR 2503 Fault status (Fault status); HR 1500 Operating mode (Operating mode); HR 1501 Comfort temperature HC 1 (Comfort temperature HC 1); HR 1509 Comfort temperature DHW (Comfort DHW setpoint); IR 3502 VD HEATING TOTAL MWh heat all HPs (Total compressor heating heat, MWh part).</p></details><details><summary>How do I enable Modbus control of the Stiebel Eltron Heat pumps with WPM controller via ISG Modbus TCP/IP (WPMsystem, WPM 3, WPM 3i)?</summary><p>The ISG web or ISG plus needs the Modbus TCP/IP software extension and, for the ISG web, the Basic service package. With a WPM connected, check for the extension in SERVICEWELT under DIAGNOSIS &gt; SYSTEM &gt; ISG; if Modbus TCP/IP is not listed, update the ISG firmware or contact Stiebel Eltron service.</p></details><details><summary>Where is the official Stiebel Eltron Heat pumps with WPM controller via ISG Modbus TCP/IP (WPMsystem, WPM 3, WPM 3i) Modbus documentation?</summary><p>The source is Software documentation - Software extension for Internet Service Gateway - Modbus TCP/IP (A 321798-44755-9770). Stiebel Eltron doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://www.heizungsdiscount24.de/pdf/Stiebel-Eltron-Internet-Service-Gateway-ISG-Connect-Software-Dokumentation.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>More Stiebel Eltron Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/stiebel-eltron/isg-modbus-lwz-ventilation-units" data-row><span class="k">Heat pump (integral ventilation unit, via ISG Modbus TCP gateway)</span><h3>Stiebel Eltron Integral ventilation units LWZ / LWA via ISG Modbus TCP/IP</h3><p>Stiebel Eltron LWZ / LWA integral ventilation and heat pump units reached through an ISG web or ISG plus with the Modbus TCP/IP software extension.</p><div class="meta">99 registers &middot; 30 writable &middot; TCP</div><span class="sr-only"> Also known as: LWZ 303 Integral, LWZ 403 SOL, LWA 403, LWZ 304 Trend, LWZ 404 Trend, LWZ 304 SOL, LWZ 404 SOL, LWZ 504, LWZ Smart, LWZ 604 Air, LWZ 5 S Plus, LWZ 5 S Trend, LWZ 8 S Trend, LWZ 5 S Smart, LWZ 5 CS Premium, LWZ 8 CS Premium</span></a></li></ul><h2>Other ac &amp; vrf gateways register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/airzone/aidoo-pro-modbus-dx" data-row><span class="k">VRF / split AC gateway</span><h3>Airzone Aidoo Pro Modbus control for direct-expansion (split / VRF) air conditioners</h3><p>Airzone Aidoo Pro units configured for Modbus output and connected to a direct-expansion AC unit; register table &#x27;Registers for Direct Expansion units&#x27; of the Aidoo - Modbus integration manual (v. 201). The air-to-water table in the same manual is not covered.</p><div class="meta">52 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: Aidoo Pro, Aidoo Pro Modbus, Airzone Aidoo Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/fujitsu-general/uty-vmsx" data-row><span class="k">VRF / split AC gateway</span><h3>Fujitsu General UTY-VMSX Modbus converter (one indoor unit)</h3><p>Fujitsu General UTY-VMSX Modbus RTU converter, one per indoor unit, per interface specification part no. 9708438047-05.</p><div class="meta">43 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: UTY-VMSX</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/in770air-bosch-vrf" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) IN770AIR***O000 700 Series Air Gateway, Bosch application (Modbus)</h3><p>Intesis 700 Series Air Gateway IN770AIR***O000 with the Bosch application (XYE bus), Modbus RTU / TCP server, user manual version 1.0.13 (2025-12-09).</p><div class="meta">38 registers &middot; 33 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: IN770AIR00MO000, IN770AIR00SO000, IN770AIRXXSO000</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsdai001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSDAI001R000 Daikin VRV / Sky Air to Modbus RTU gateway</h3><p>One Daikin VRV or Sky Air indoor unit (or group) on the P1P2 bus via INMBSDAI001R000, user manual v1.0.1.</p><div class="meta">25 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSDAI001R000, Intesis Daikin VRV Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbshit001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSHIT001R000 Hitachi AC to Modbus RTU gateway</h3><p>Intesis (HMS Networks) INMBSHIT001R000 interface on the AB bus of one Hitachi commercial-line indoor unit (or group), per user manual v1.6 (01/2024).</p><div class="meta">30 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSHIT001R000, Hitachi Modbus gateway, Intesis Hitachi</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsmid004i000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSMID004I000 / 008I000 / 032I000 Midea AC to Modbus RTU interface (4 to 32 units)</h3><p>INMBSMID004I000 / INMBSMID008I000 / INMBSMID032I000 / MD-AC-MBS-4 / MD-AC-MBS-8 / MD-AC-MBS-32, user manual v1.7 EN; up to 4, 8 or 32 indoor units on one XYE bus.</p><div class="meta">21 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSMID004I000, INMBSMID008I000, INMBSMID032I000, MD-AC-MBS-4, MD-AC-MBS-8, MD-AC-MBS-32</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac-gateways/">All ac &amp; vrf gateways Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.heizungsdiscount24.de/pdf/Stiebel-Eltron-Internet-Service-Gateway-ISG-Connect-Software-Dokumentation.pdf" rel="nofollow noopener" target="_blank">Software documentation - Software extension for Internet Service Gateway - Modbus TCP/IP &middot; A 321798-44755-9770 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
